TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 020.1/11N/FFE7E.UNNN;GACC RX;020.1/11N/FFE7E.UNNN;n/a;finoox;247-1HGA.1TX.3UL.SCWG-R23.00.0800.000;E-GACC-RX-020.1-F/1-7.0-EN1-CC-E32C-2105;1470;E;1;1;2105;Axial;1,166;0,881;1,206;1,024;1,321;1,053;1,26;1,045;1,196;1,001;1,164;0,906;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,2;16;16;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/31N/FFE7A.TNNN;GACC RX;020.1/31N/FFE7A.TNNN;n/a;finoox;247-1HKF.1TX.3YM.SCWJ-R23.01.0000.000;GACC-RX-020.1-F/3-7.0-EN1-CC-E32C-2105;2536;A;3;1;2105;Axial;3,413;2,466;3,51;2,896;3,848;2,988;3,642;2,97;3,488;2,814;3,317;2,487;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;24,5;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/31N/FFE7E.TNNN;GACC RX;020.1/31N/FFE7E.TNNN;n/a;finoox;247-1HKG.1TX.3YM.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-F/3-7.0-EN1-CC-E32C-2105;2730;E;3;1;2105;Axial;3,413;2,466;3,51;2,896;3,848;2,988;3,642;2,97;3,488;2,814;3,317;2,487;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;29,8;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/11N/CFC7E.TNNN;GACC RX;020.1/11N/CFC7E.TNNN;n/a;finoox;247-1HEC.1TX.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-7.0-PN1-CC-E32C-2105;1437;E;1;1;2105;Axial;0,669;0,492;0,682;0,574;0,767;0,599;0,719;0,595;0,684;0,562;0,658;0,504;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/11N/DFC7A.TNNN;GACC RX;020.1/11N/DFC7A.TNNN;n/a;finoox;247-1HFD.1TX.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-7.0-PN1-CC-E32C-2105;1354;A;1;1;2105;Axial;0,82;0,575;0,856;0,692;0,94;0,715;0,892;0,711;0,85;0,672;0,796;0,581;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/21N/CFC7A.UNNN;GACC RX;020.1/21N/CFC7A.UNNN;n/a;finoox;247-1HB5.1TX.3YP.SCWG-R23.00.0000.000;GACC-RX-020.1-C/2-7.0-PN1-CC-E32C-2105;1829;A;2;1;2105;Axial;1,303;0,971;1,315;1,119;1,491;1,175;1,393;1,167;1,323;1,1;1,287;0,999;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;14,7;16;16;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/21N/CFC7E.TNNN;GACC RX;020.1/21N/CFC7E.TNNN;n/a;finoox;247-1HB6.1TX.3YP.SCWG-R23.01.0800.000;E-GACC-RX-020.1-C/2-7.0-PN1-CC-E32C-2105;2134;E;2;1;2105;Axial;1,303;0,971;1,315;1,119;1,491;1,175;1,393;1,167;1,323;1,1;1,287;0,999;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/31N/CFC7E.UNNN;GACC RX;020.1/31N/CFC7E.UNNN;n/a;finoox;247-1HHJ.1TX.3YQ.SCWH-R23.00.0800.000;E-GACC-RX-020.1-C/3-7.0-PN1-CC-E32C-2105;2511;E;3;1;2105;Axial;2,031;1,506;2,051;1,736;2,31;1,817;2,101;1,803;2,062;1,703;1,995;1,549;7,33;2166;2820;6;VT03088U;0,176;0,53;E;53,12;74,55;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;24,9;16;18;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/21N/DFC4A.UNNN;GACC RX;020.1/21N/DFC4A.UNNN;n/a;finoox;247-1HBV.1TX.3UP.SCWD-R23.00.0000.000;GACC-RX-020.1-D/2-4.0-PN1-CC-E32C-2105;1890;A;2;1;2105;Axial;2,018;1,462;2,008;1,687;2,304;1,819;2,106;1,78;1,977;1,653;1,961;1,495;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,9;16;18;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/31N/DFC4E.TNNN;GACC RX;020.1/31N/DFC4E.TNNN;n/a;finoox;247-1HJ8.1TX.3UD.SCWE-R23.01.0800.000;E-GACC-RX-020.1-D/3-4.0-PN1-CC-E32C-2105;2869;E;3;1;2105;Axial;3,034;2,169;3,008;2,49;3,428;2,713;3,145;2,645;2,971;2,452;2,896;2,206;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 050.2/4JN/HNE7E.UANN;GACC RX;050.2/4JN/HNE7E.UANN;n/a;finoox;247-1B9D.0J3.3W1.S5P0-R23.00.0800.100;GACC RX 050.2H/47-ENJ_.E_Epoxy;12620;E;4;1;615;Axial;43,909;31,233;46,948;36,694;46,997;35,437;45,265;35,269;43,904;33,819;43,321;30,929;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;Inclusive;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/HNE7E.UNNN;GACC RX;050.2/4JN/HNE7E.UNNN;n/a;finoox;247-1B9D.0J3.3W1.S5P0-R23.00.0800.000;GACC RX 050.2H/47-ENJ_.E_Epoxy;11812;E;4;1;615;Axial;43,909;31,233;46,948;36,694;46,997;35,437;45,265;35,269;43,904;33,819;43,321;30,929;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;Inclusive;n/a;499;808;No;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/JNE7A.UNNN;GACC RX;050.2/4JN/JNE7A.UNNN;n/a;finoox;247-1FX3.0J3.3VV.S9P9-R23.00.0000.000;GACC RX 050.2J/47-ANJ_.E_Epoxy;11409;A;4;1;615;Axial;44,683;28,551;51,672;37,337;51,459;35,927;50,278;36,383;48,361;34,479;43,85;28,06;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;Inclusive;n/a;499;808;No;No;No;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/JNE7A.TANN;GACC RX;050.2/3JN/JNE7A.TANN;n/a;finoox;247-1FWR.0J3.3VV.SJAA-R23.01.0000.100;GACC RX 050.2J/37-ANJ_.E_Epoxy;9965;A;3;1;615;Axial;36,976;25,836;40,035;31,071;39,903;29,843;38,715;29,91;37,519;28,645;36,531;25,562;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/1JN/JNE7A.TANN;GACC RX;050.2/1JN/JNE7A.TANN;n/a;finoox;247-1FTL.0J3.3VX.SJ7K-R23.01.0000.100;GACC RX 050.2J/17-ANJ_.E_Epoxy;4040;A;1;1;615;Axial;13,309;10,199;13,388;11,033;13,794;10,647;12,767;10,623;12,471;10,118;13,068;10,252;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/JNE7A.TNNN;GACC RX;050.2/1JN/JNE7A.TNNN;n/a;finoox;247-1FTL.0J3.3VX.SJ7K-R23.01.0000.000;GACC RX 050.2J/17-ANJ_.E_Epoxy;3838;A;1;1;615;Axial;13,309;10,199;13,388;11,033;13,794;10,647;12,767;10,623;12,471;10,118;13,068;10,252;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;Inclusive;n/a;Inclusive;202;No;No;Yes;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/JNE7E.TNNN;GACC RX;050.2/1JN/JNE7E.TNNN;n/a;finoox;247-1FTN.0J3.3VX.SJ7K-R23.01.0800.000;GACC RX 050.2J/17-ENJ_.E_Epoxy;4226;E;1;1;615;Axial;13,309;10,199;13,388;11,033;13,794;10,647;12,767;10,623;12,471;10,118;13,068;10,252;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,3;22;42;Inclusive;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/FNE7E.TNNN;GACC RX;050.2/1JN/FNE7E.TNNN;n/a;finoox;247-1FRW.0J3.3W5.SJB1-R23.01.0800.000;GACC RX 050.2F/17-ENJ_.E_Epoxy;3345;E;1;1;615;Axial;9,345;6,976;9,404;7,498;9,699;7,473;8,879;7,316;8,708;6,961;9,085;7,03;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;Inclusive;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/HNE7A.UNNN;GACC RX;050.2/1JN/HNE7A.UNNN;n/a;finoox;247-1FSQ.0J3.3W6.SJB2-R23.00.0000.000;GACC RX 050.2H/17-ANJ_.E_Epoxy;3243;A;1;1;615;Axial;11,312;8,42;11,596;9,344;11,849;9,143;11,214;8,973;10,815;8,567;11,08;8,423;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;Inclusive;n/a;117;202;No;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4JN/HNA7A.UANN;GACC RX;050.2/4JN/HNA7A.UANN;n/a;finoox;247-1B97.0J3.3W1.S5P0-R23.00.0000.100;GACC RX 050.2H/47-ANJ_.E;10503;A;4;1;615;Axial;44,209;31,4;47,358;36,965;47,352;35,672;45,654;35,528;44,303;34,08;43,638;31,108;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;n/a;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/HNA7E.UNNN;GACC RX;050.2/4JN/HNA7E.UNNN;n/a;finoox;247-1B99.0J3.3W1.S5P0-R23.00.0800.000;GACC RX 050.2H/47-ENJ_.E;10741;E;4;1;615;Axial;44,209;31,4;47,358;36,965;47,352;35,672;45,654;35,528;44,303;34,08;43,638;31,108;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;n/a;n/a;499;808;No;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/JNA7A.UNNN;GACC RX;050.2/4JN/JNA7A.UNNN;n/a;finoox;247-1FWZ.0J3.3VV.S9P9-R23.00.0000.000;GACC RX 050.2J/47-ANJ_.E;10292;A;4;1;615;Axial;44,879;28,629;51,945;37,476;51,74;36,084;50,545;36,538;48,616;34,624;44,031;28,141;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;n/a;n/a;499;808;No;No;No;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/HNA7A.UANN;GACC RX;050.2/3JN/HNA7A.UANN;n/a;finoox;247-1B8H.0J3.3W1.S5P1-R23.00.0000.100;GACC RX 050.2H/37-ANJ_.E;8221;A;3;1;615;Axial;34,549;25,92;35,353;28,576;36,062;27,91;34,167;27,415;32,968;26,207;33,88;25,985;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;n/a;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNA7E.TANN;GACC RX;050.2/3JN/HNA7E.TANN;n/a;finoox;247-1B8K.0J3.3W1.S5P1-R23.01.0800.100;GACC RX 050.2H/37-ENJ_.E;9375;E;3;1;615;Axial;34,549;25,92;35,353;28,576;36,062;27,91;34,167;27,415;32,968;26,207;33,88;25,985;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/JNA7A.TANN;GACC RX;050.2/3JN/JNA7A.TANN;n/a;finoox;247-1FWM.0J3.3VV.SJAA-R23.01.0000.100;GACC RX 050.2J/37-ANJ_.E;9088;A;3;1;615;Axial;37,197;25,963;40,33;31,255;40,257;30,014;38,997;30,092;37,809;28,825;36,742;25,681;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/JNA7A.UNNN;GACC RX;050.2/3JN/JNA7A.UNNN;n/a;finoox;247-1FWM.0J3.3VV.SJAA-R23.00.0000.000;GACC RX 050.2J/37-ANJ_.E;8146;A;3;1;615;Axial;37,197;25,963;40,33;31,255;40,257;30,014;38,997;30,092;37,809;28,825;36,742;25,681;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;n/a;n/a;336;606;No;No;No;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/JNA7E.UANN;GACC RX;050.2/3JN/JNA7E.UANN;n/a;finoox;247-1FWN.0J3.3VV.SJAA-R23.00.0800.100;GACC RX 050.2J/37-ENJ_.E;9733;E;3;1;615;Axial;37,197;25,963;40,33;31,255;40,257;30,014;38,997;30,092;37,809;28,825;36,742;25,681;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,5;22;54;n/a;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNA7E.TNNN;GACC RX;050.2/2JN/HNA7E.TNNN;n/a;finoox;247-1B75.0J3.3VR.SJ7B-R23.01.0800.000;GACC RX 050.2H/27-ENJ_.E;5917;E;2;1;615;Axial;22,029;15,585;23,64;18,414;23,641;17,776;22,793;17,705;22,112;16,976;21,738;15,426;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/1JN/JNA7A.UANN;GACC RX;050.2/1JN/JNA7A.UANN;n/a;finoox;247-1FTE.0J3.3VX.SJ7K-R23.00.0000.100;GACC RX 050.2J/17-ANJ_.E;3606;A;1;1;615;Axial;13,391;10,271;13,499;11,01;13,876;10,724;13,082;10,668;12,582;10,197;13,155;10,328;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;n/a;n/a;117;Inclusive;Yes;No;No;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/JNA7E.TANN;GACC RX;050.2/1JN/JNA7E.TANN;n/a;finoox;247-1FTG.0J3.3VX.SJ7K-R23.01.0800.100;GACC RX 050.2J/17-ENJ_.E;4112;E;1;1;615;Axial;13,391;10,271;13,499;11,01;13,876;10,724;13,082;10,668;12,582;10,197;13,155;10,328;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/HNA7A.UNNN;GACC RX;050.2/1JN/HNA7A.UNNN;n/a;finoox;247-1FSJ.0J3.3W6.SJB2-R23.00.0000.000;GACC RX 050.2H/17-ANJ_.E;2955;A;1;1;615;Axial;11,404;8,476;11,71;9,422;11,941;9,213;11,32;9,049;10,927;8,647;11,161;8,479;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;n/a;117;202;No;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/1JN/HNA7E.UANN;GACC RX;050.2/1JN/HNA7E.UANN;n/a;finoox;247-1FSL.0J3.3W6.SJB2-R23.00.0800.100;GACC RX 050.2H/17-ENJ_.E;3516;E;1;1;615;Axial;11,404;8,476;11,71;9,422;11,941;9,213;11,32;9,049;10,927;8,647;11,161;8,479;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;n/a;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4JN/JNC7A.TNNN;GACC RX;050.2/4JN/JNC7A.TNNN;n/a;finoox;247-1FX7.0J3.3VV.S9P9-R23.01.0000.000;GACC RX 050.2J/47-ANJ_.E_PC;12464;A;4;1;615;Axial;42,009;26,738;48,717;35,091;48,529;33,787;47,426;34,228;45,589;32,413;41,203;26,276;208,94;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;n/a;Inclusive;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/4JN/JNC7E.TANN;GACC RX;050.2/4JN/JNC7E.TANN;n/a;finoox;247-1FX8.0J3.3VV.S9P9-R23.01.0800.100;GACC RX 050.2J/47-ENJ_.E_PC;14435;E;4;1;615;Axial;42,009;26,738;48,717;35,091;48,529;33,787;47,426;34,228;45,589;32,413;41,203;26,276;208,94;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/4JN/JNC7E.UNNN;GACC RX;050.2/4JN/JNC7E.UNNN;n/a;finoox;247-1FX8.0J3.3VV.S9P9-R23.00.0800.000;GACC RX 050.2J/47-ENJ_.E_PC;13128;E;4;1;615;Axial;42,009;26,738;48,717;35,091;48,529;33,787;47,426;34,228;45,589;32,413;41,203;26,276;208,94;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;n/a;Inclusive;499;808;No;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3JN/HNC7E.UANN;GACC RX;050.2/3JN/HNC7E.UANN;n/a;finoox;247-1B8T.0J3.3W1.S5P1-R23.00.0800.100;GACC RX 050.2H/37-ENJ_.E_PC;10301;E;3;1;615;Axial;32,441;24,329;33,125;26,798;33,893;26,243;32,037;25,729;30,884;24,562;31,724;24,361;125,36;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;n/a;Inclusive;336;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNC7E.TNNN;GACC RX;050.2/3JN/HNC7E.TNNN;n/a;finoox;247-1B8T.0J3.3W1.S5P1-R23.01.0800.000;GACC RX 050.2H/37-ENJ_.E_PC;10031;E;3;1;615;Axial;32,441;24,329;33,125;26,798;33,893;26,243;32,037;25,729;30,884;24,562;31,724;24,361;125,36;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3JN/JNC7A.UNNN;GACC RX;050.2/3JN/JNC7A.UNNN;n/a;finoox;247-1FWV.0J3.3VV.SJAA-R23.00.0000.000;GACC RX 050.2J/37-ANJ_.E_PC;9457;A;3;1;615;Axial;34,848;24,298;37,82;29,208;37,754;28,134;36,569;28,217;35,459;27,009;34,425;24,017;156,7;18963;1560;21;VT01163U;1,947;1,4;D;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;n/a;Inclusive;336;606;No;No;No;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3JN/JNC7E.TNNN;GACC RX;050.2/3JN/JNC7E.TNNN;n/a;finoox;247-1FWW.0J3.3VV.SJAA-R23.01.0800.000;GACC RX 050.2J/37-ENJ_.E_PC;10774;E;3;1;615;Axial;34,848;24,298;37,82;29,208;37,754;28,134;36,569;28,217;35,459;27,009;34,425;24,017;156,7;18963;1560;21;VT01163U;1,947;1,4;D;59,97;82,58;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,5;22;54;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNC7E.UANN;GACC RX;050.2/2JN/JNC7E.UANN;n/a;finoox;247-1B83.0J3.3VV.SJAE-R23.00.0800.100;GACC RX 050.2J/27-ENJ_.E_PC;7427;E;2;1;615;Axial;24,805;18,76;25,157;20,509;25,774;20,015;24,346;19,707;23,468;18,818;24,189;18,774;104,47;12642;1560;20;VT01163U;1,298;1,4;D;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/FNC7E.UNNN;GACC RX;050.2/2JN/FNC7E.UNNN;n/a;finoox;247-1B6P.0J3.3VN.SJ7G-R23.00.0800.000;GACC RX 050.2F/27-ENJ_.E_PC;5740;E;2;1;615;Axial;17,514;12,809;18,011;14,42;18,399;14,175;17,402;13,842;16,772;13,219;17,154;12,922;62,68;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1JN/JNC7A.TNNN;GACC RX;050.2/1JN/JNC7A.TNNN;n/a;finoox;247-1FTS.0J3.3VX.SJ7K-R23.01.0000.000;GACC RX 050.2J/17-ANJ_.E_PC;4042;A;1;1;615;Axial;12,584;9,633;12,642;10,327;13,039;10,073;12,257;10,011;11,775;9,553;12,327;9,68;52,23;6321;1560;18;VT01163U;0,649;1,4;D;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;n/a;Inclusive;Inclusive;202;No;No;Yes;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1JN/FNC7E.TNNN;GACC RX;050.2/1JN/FNC7E.TNNN;n/a;finoox;247-1FS2.0J3.3W5.SJB1-R23.01.0800.000;GACC RX 050.2F/17-ENJ_.E_PC;3485;E;1;1;615;Axial;8,819;6,606;8,913;7,205;9,2;7,095;8,62;6,933;8,246;6,593;8,601;6,654;31,34;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;n/a;Inclusive;Inclusive;202;No;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1JN/HNC7A.TANN;GACC RX;050.2/1JN/HNC7A.TANN;n/a;finoox;247-1FSW.0J3.3W6.SJB2-R23.01.0000.100;GACC RX 050.2H/17-ANJ_.E_PC;3750;A;1;1;615;Axial;10,699;7,95;10,971;8,834;11,215;8,659;10,61;8,488;10,233;8,1;10,455;7,944;41,79;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 050.2/1JN/HNC7E.TNNN;GACC RX;050.2/1JN/HNC7E.TNNN;n/a;finoox;247-1FSY.0J3.3W6.SJB2-R23.01.0800.000;GACC RX 050.2H/17-ENJ_.E_PC;3907;E;1;1;615;Axial;10,699;7,95;10,971;8,834;11,215;8,659;10,61;8,488;10,233;8,1;10,455;7,944;41,79;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;n/a;Inclusive;Inclusive;202;No;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 031.1/1WN/CHE4E.UNNN;GACC RX;031.1/1WN/CHE4E.UNNN;n/a;finoox;247-1B9Z.1GW.3US.RVN2-R23.00.0800.000;GACC RX 031.1C/14-ENW_.E_Epoxy;1328;E;1;1;1730;Axial;1,674;1,181;1,771;1,37;1,813;1,355;1,712;1,325;1,643;1,252;1,631;1,154;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/FHE4A.UNNN;GACC RX;031.1/1WN/FHE4A.UNNN;n/a;finoox;247-1BB4.1GW.3UQ.S5NN-R23.00.0000.000;GACC RX 031.1F/14-ANW_.E_Epoxy;1424;A;1;1;1730;Axial;2,785;2,045;2,856;2,285;2,926;2,287;2,768;2,206;2,651;2,09;2,699;2,018;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/1WN/FHE4E.UNNN;GACC RX;031.1/1WN/FHE4E.UNNN;n/a;finoox;247-1BB5.1GW.3UQ.S5NN-R23.00.0800.000;GACC RX 031.1F/14-ENW_.E_Epoxy;1661;E;1;1;1730;Axial;2,785;2,045;2,856;2,285;2,926;2,287;2,768;2,206;2,651;2,09;2,699;2,018;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2WN/CHE4A.TANN;GACC RX;031.1/2WN/CHE4A.TANN;n/a;finoox;247-1BD4.1GW.3UT.S5NP-R23.01.0000.100;GACC RX 031.1C/24-ANW_.E_Epoxy;2391;A;2;1;1730;Axial;3,389;2,416;3,57;2,778;3,645;2,745;3,443;2,682;3,306;2,539;3,305;2,368;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/CHE4A.TNNN;GACC RX;031.1/2WN/CHE4A.TNNN;n/a;finoox;247-1BD4.1GW.3UT.S5NP-R23.01.0000.000;GACC RX 031.1C/24-ANW_.E_Epoxy;2089;A;2;1;1730;Axial;3,389;2,416;3,57;2,778;3,645;2,745;3,443;2,682;3,306;2,539;3,305;2,368;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/CHE4A.UNNN;GACC RX;031.1/2WN/CHE4A.UNNN;n/a;finoox;247-1BD4.1GW.3UT.S5NP-R23.00.0000.000;GACC RX 031.1C/24-ANW_.E_Epoxy;1888;A;2;1;1730;Axial;3,389;2,416;3,57;2,778;3,645;2,745;3,443;2,682;3,306;2,539;3,305;2,368;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/CHE4E.UNNN;GACC RX;031.1/2WN/CHE4E.UNNN;n/a;finoox;247-1BD5.1GW.3UT.S5NP-R23.00.0800.000;GACC RX 031.1C/24-ENW_.E_Epoxy;2097;E;2;1;1730;Axial;3,389;2,416;3,57;2,778;3,645;2,745;3,443;2,682;3,306;2,539;3,305;2,368;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/FHE4A.TANN;GACC RX;031.1/2WN/FHE4A.TANN;n/a;finoox;247-1BEA.1GW.3UZ.S5NU-R23.01.0000.100;GACC RX 031.1F/24-ANW_.E_Epoxy;2717;A;2;1;1730;Axial;5,616;4,169;5,733;4,612;5,87;4,612;5,554;4,448;5,323;4,217;5,447;4,117;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/3WN/HHE7A.UANN;GACC RX;031.1/3WN/HHE7A.UANN;n/a;finoox;247-1BHN.1GW.3V5.RZUW-R23.00.0000.100;GACC RX 031.1H/37-ANW_.E_Epoxy;3562;A;3;1;1730;Axial;8,569;6,485;8,583;6,956;8,869;6,854;8,187;6,753;7,978;6,431;8,331;6,49;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHE7E.TANN;GACC RX;031.1/2WN/DHE7E.TANN;n/a;finoox;247-1BDP.1GW.3UV.S5NL-R23.01.0800.100;GACC RX 031.1D/27-ENW_.E_Epoxy;2425;E;2;1;1730;Axial;3,219;2,25;3,438;2,662;3,467;2,583;3,326;2,559;3,212;2,443;3,162;2,225;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHE7A.TNNN;GACC RX;031.1/1WN/FHE7A.TNNN;n/a;finoox;247-1BB6.1GW.3UQ.S5NM-R23.01.0000.000;GACC RX 031.1F/17-ANW_.E_Epoxy;1437;A;1;1;1730;Axial;2,331;1,724;2,362;1,903;2,438;1,872;2,286;1,833;2,19;1,742;2,269;1,733;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/FHE7E.TNNN;GACC RX;031.1/1WN/FHE7E.TNNN;n/a;finoox;247-1BB7.1GW.3UQ.S5NM-R23.01.0800.000;GACC RX 031.1F/17-ENW_.E_Epoxy;1675;E;1;1;1730;Axial;2,331;1,724;2,362;1,903;2,438;1,872;2,286;1,833;2,19;1,742;2,269;1,733;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHE7A.TANN;GACC RX;031.1/1WN/HHE7A.TANN;n/a;finoox;247-1BBN.1GW.3V3.S5NM-R23.01.0000.100;GACC RX 031.1H/17-ANW_.E_Epoxy;1759;A;1;1;1730;Axial;2,709;1,948;2,845;2,249;2,885;2,199;2,754;2,165;2,659;2,069;2,657;1,935;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/HHE7A.UNNN;GACC RX;031.1/2WN/HHE7A.UNNN;n/a;finoox;247-1BEU.1GW.3V4.RQV5-R23.00.0000.000;GACC RX 031.1H/27-ANW_.E_Epoxy;2024;A;2;1;1730;Axial;5,472;3,988;5,717;4,549;5,794;4,444;5,531;4,373;5,345;4,183;5,368;3,957;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2WN/HHE7E.TNNN;GACC RX;031.1/2WN/HHE7E.TNNN;n/a;finoox;247-1BEV.1GW.3V4.RQV5-R23.01.0800.000;GACC RX 031.1H/27-ENW_.E_Epoxy;2487;E;2;1;1730;Axial;5,472;3,988;5,717;4,549;5,794;4,444;5,531;4,373;5,345;4,183;5,368;3,957;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2WN/HHE7E.UNNN;GACC RX;031.1/2WN/HHE7E.UNNN;n/a;finoox;247-1BEV.1GW.3V4.RQV5-R23.00.0800.000;GACC RX 031.1H/27-ENW_.E_Epoxy;2286;E;2;1;1730;Axial;5,472;3,988;5,717;4,549;5,794;4,444;5,531;4,373;5,345;4,183;5,368;3,957;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/1WN/DHA7E.TNNN;GACC RX;031.1/1WN/DHA7E.TNNN;n/a;finoox;247-1BAD.1GW.3UU.RVN2-R23.01.0800.000;GACC RX 031.1D/17-ENW_.E;1343;E;1;1;1730;Axial;1,603;1,104;1,729;1,325;1,742;1,286;1,674;1,277;1,615;1,216;1,573;1,09;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/2WN/DHA7E.TNNN;GACC RX;031.1/2WN/DHA7E.TNNN;n/a;finoox;247-1BDK.1GW.3UV.S5NL-R23.01.0800.000;GACC RX 031.1D/27-ENW_.E;1934;E;2;1;1730;Axial;3,252;2,267;3,482;2,69;3,506;2,608;3,368;2,589;3,253;2,47;3,195;2,242;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHA7A.UANN;GACC RX;031.1/1WN/FHA7A.UANN;n/a;finoox;247-1BB2.1GW.3UQ.S5NM-R23.00.0000.100;GACC RX 031.1F/17-ANW_.E;1309;A;1;1;1730;Axial;2,351;1,739;2,389;1,922;2,463;1,889;2,308;1,851;2,216;1,761;2,292;1,748;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/2WN/FHA7A.UANN;GACC RX;031.1/2WN/FHA7A.UANN;n/a;finoox;247-1BE8.1GW.3UY.S5NQ-R23.00.0000.100;GACC RX 031.1F/27-ANW_.E;1881;A;2;1;1730;Axial;4,534;3,202;4,808;3,767;4,85;3,659;4,652;3,621;4,495;3,46;4,456;3,195;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/FHA7A.UNNN;GACC RX;031.1/2WN/FHA7A.UNNN;n/a;finoox;247-1BE8.1GW.3UY.S5NQ-R23.00.0000.000;GACC RX 031.1F/27-ANW_.E;1579;A;2;1;1730;Axial;4,534;3,202;4,808;3,767;4,85;3,659;4,652;3,621;4,495;3,46;4,456;3,195;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHA7E.UNNN;GACC RX;031.1/2WN/HHA7E.UNNN;n/a;finoox;247-1BET.1GW.3V4.RQV5-R23.00.0800.000;GACC RX 031.1H/27-ENW_.E;2061;E;2;1;1730;Axial;5,514;4,009;5,774;4,588;5,848;4,475;5,586;4,413;5,4;4,222;5,418;3,982;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHA7A.UANN;GACC RX;031.1/3WN/FHA7A.UANN;n/a;finoox;247-1BH8.1GW.3UZ.S5NR-R23.00.0000.100;GACC RX 031.1F/37-ANW_.E;2941;A;3;1;1730;Axial;6,667;4,607;7,242;5,556;7,234;5,355;6,985;5,351;6,777;5,116;6,575;4,553;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3WN/FHA7E.UANN;GACC RX;031.1/3WN/FHA7E.UANN;n/a;finoox;247-1BH9.1GW.3UZ.S5NR-R23.00.0800.100;GACC RX 031.1F/37-ENW_.E;3226;E;3;1;1730;Axial;6,667;4,607;7,242;5,556;7,234;5,355;6,985;5,351;6,777;5,116;6,575;4,553;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1WN/CHA4E.TANN;GACC RX;031.1/1WN/CHA4E.TANN;n/a;finoox;247-1B9X.1GW.3US.RVN2-R23.01.0800.100;GACC RX 031.1C/14-ENW_.E;1447;E;1;1;1730;Axial;1,704;1,196;1,811;1,397;1,848;1,379;1,751;1,351;1,679;1,278;1,661;1,17;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHA4E.TNNN;GACC RX;031.1/1WN/CHA4E.TNNN;n/a;finoox;247-1B9X.1GW.3US.RVN2-R23.01.0800.000;GACC RX 031.1C/14-ENW_.E;1296;E;1;1;1730;Axial;1,704;1,196;1,811;1,397;1,848;1,379;1,751;1,351;1,679;1,278;1,661;1,17;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/DHA4E.TANN;GACC RX;031.1/1WN/DHA4E.TANN;n/a;finoox;247-1BAB.1GW.3UV.S5NN-R23.01.0800.100;GACC RX 031.1D/14-ENW_.E;1615;E;1;1;1730;Axial;2,31;1,725;2,27;1,849;2,406;1,864;2,206;1,792;2,092;1,679;2,21;1,738;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHA4E.TNNN;GACC RX;031.1/1WN/FHA4E.TNNN;n/a;finoox;247-1BB1.1GW.3UQ.S5NN-R23.01.0800.000;GACC RX 031.1F/14-ENW_.E;1591;E;1;1;1730;Axial;2,822;2,069;2,902;2,32;2,967;2,315;2,812;2,239;2,694;2,122;2,738;2,041;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2WN/DHA4A.TNNN;GACC RX;031.1/2WN/DHA4A.TNNN;n/a;finoox;247-1BDG.1GW.3UW.S5NU-R23.01.0000.000;GACC RX 031.1D/24-ANW_.E;1916;A;2;1;1730;Axial;4,639;3,484;4,547;3,712;4,821;3,744;4,419;3,597;4,191;3,371;4,436;3,514;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHA4E.UNNN;GACC RX;031.1/2WN/FHA4E.UNNN;n/a;finoox;247-1BE7.1GW.3UZ.S5NU-R23.00.0800.000;GACC RX 031.1F/24-ENW_.E;2139;E;2;1;1730;Axial;5,689;4,219;5,827;4,684;5,953;4,669;5,645;4,515;5,411;4,283;5,526;4,162;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHC4A.TNNN;GACC RX;031.1/1WN/DHC4A.TNNN;n/a;finoox;247-1BAJ.1GW.3UV.S5NN-R23.01.0000.000;GACC RX 031.1D/14-ANW_.E_PC;1563;A;1;1;1730;Axial;2,063;1,54;2,02;1,645;2,15;1,665;1,964;1,597;1,862;1,494;1,964;1,549;9,19;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHC4A.UNNN;GACC RX;031.1/1WN/FHC4A.UNNN;n/a;finoox;247-1BB8.1GW.3UQ.S5NN-R23.00.0000.000;GACC RX 031.1F/14-ANW_.E_PC;1765;A;1;1;1730;Axial;2,519;1,846;2,583;2,065;2,672;2,065;2,503;1,993;2,398;1,885;2,437;1,818;13,79;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/3WN/DHC4E.TANN;GACC RX;031.1/3WN/DHC4E.TANN;n/a;finoox;247-1BH3.1GW.3UW.S5NT-R23.01.0800.100;GACC RX 031.1D/34-ENW_.E_PC;4095;E;3;1;1730;Axial;5,86;4,24;6,121;4,816;6,257;4,762;5,912;4,649;5,656;4,403;5,706;4,159;27,58;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHC4E.UNNN;GACC RX;031.1/2WN/DHC4E.UNNN;n/a;finoox;247-1BDR.1GW.3UW.S5NU-R23.00.0800.000;GACC RX 031.1D/24-ENW_.E_PC;2396;E;2;1;1730;Axial;4,141;3,109;4,047;3,302;4,307;3,345;3,934;3,206;3,731;3;3,956;3,133;18,38;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHC4E.UANN;GACC RX;031.1/2WN/FHC4E.UANN;n/a;finoox;247-1BEF.1GW.3UZ.S5NU-R23.00.0800.100;GACC RX 031.1F/24-ENW_.E_PC;2945;E;2;1;1730;Axial;5,07;3,762;5,187;4,169;5,363;4,165;5,024;4,02;4,81;3,806;4,918;3,706;27,58;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHC7E.UNNN;GACC RX;031.1/1WN/DHC7E.UNNN;n/a;finoox;247-1BAM.1GW.3UU.RVN2-R23.00.0800.000;GACC RX 031.1D/17-ENW_.E_PC;1385;E;1;1;1730;Axial;1,501;1,032;1,622;1,239;1,633;1,205;1,564;1,195;1,512;1,138;1,472;1,019;5,49;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/3WN/HHC7E.UNNN;GACC RX;031.1/3WN/HHC7E.UNNN;n/a;finoox;247-1BHR.1GW.3V5.RZUW-R23.00.0800.000;GACC RX 031.1H/37-ENW_.E_PC;3554;E;3;1;1730;Axial;8,092;6,119;8,104;6,626;8,382;6,483;7,847;6,378;7,535;6,07;7,859;6,124;32,95;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/1WN/FHC7A.TANN;GACC RX;031.1/1WN/FHC7A.TANN;n/a;finoox;247-1BBA.1GW.3UQ.S5NM-R23.01.0000.100;GACC RX 031.1F/17-ANW_.E_PC;1658;A;1;1;1730;Axial;2,206;1,628;2,235;1,796;2,31;1,774;2,158;1,734;2,074;1,647;2,144;1,637;8,24;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1WN/FHC7A.UNNN;GACC RX;031.1/1WN/FHC7A.UNNN;n/a;finoox;247-1BBA.1GW.3UQ.S5NM-R23.00.0000.000;GACC RX 031.1F/17-ANW_.E_PC;1368;A;1;1;1730;Axial;2,206;1,628;2,235;1,796;2,31;1,774;2,158;1,734;2,074;1,647;2,144;1,637;8,24;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/2WN/FHC7A.TANN;GACC RX;031.1/2WN/FHC7A.TANN;n/a;finoox;247-1BEG.1GW.3UY.S5NQ-R23.01.0000.100;GACC RX 031.1F/27-ANW_.E_PC;2386;A;2;1;1730;Axial;4,246;2,999;4,51;3,523;4,547;3,43;4,352;3,394;4,209;3,239;4,172;2,988;16,48;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/3WN/FHC7A.UANN;GACC RX;031.1/3WN/FHC7A.UANN;n/a;finoox;247-1BHC.1GW.3UZ.S5NR-R23.00.0000.100;GACC RX 031.1F/37-ANW_.E_PC;3358;A;3;1;1730;Axial;6,245;4,314;6,794;5,206;6,784;5,019;6,559;5,017;6,349;4,792;6,157;4,256;24,71;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/3WN/FHC7A.UNNN;GACC RX;031.1/3WN/FHC7A.UNNN;n/a;finoox;247-1BHC.1GW.3UZ.S5NR-R23.00.0000.000;GACC RX 031.1F/37-ANW_.E_PC;2905;A;3;1;1730;Axial;6,245;4,314;6,794;5,206;6,784;5,019;6,559;5,017;6,349;4,792;6,157;4,256;24,71;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/11N/DJE4A.TANN;GACC RX;040.1/11N/DJE4A.TANN;n/a;finoox;247-1BC2.1U1.3V8.S5NV-R23.01.0000.100;GACC RX 040.1D/14-AN1_.E_Epoxy;2554;A;1;1;2109;Axial;4,331;3,248;4,236;3,481;4,379;3,474;4,125;3,364;3,9;3,152;4,156;3,281;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/11N/DJE4E.UANN;GACC RX;040.1/11N/DJE4E.UANN;n/a;finoox;247-1BC3.1U1.3V8.S5NV-R23.00.0800.100;GACC RX 040.1D/14-EN1_.E_Epoxy;2666;E;1;1;2109;Axial;4,331;3,248;4,236;3,481;4,379;3,474;4,125;3,364;3,9;3,152;4,156;3,281;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJE4A.UANN;GACC RX;040.1/21N/FJE4A.UANN;n/a;finoox;247-1BFQ.1U1.3VE.SJ5Z-R23.00.0000.100;GACC RX 040.1F/24-AN1_.E_Epoxy;4407;A;2;1;2109;Axial;11,074;8,4;10,864;8,932;11,446;8,93;10,575;8,666;10,053;8,144;10,615;8,429;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJE4E.UANN;GACC RX;040.1/31N/FJE4E.UANN;n/a;finoox;247-1BJ7.1U1.3VE.SJ60-R23.00.0800.100;GACC RX 040.1F/34-EN1_.E_Epoxy;6422;E;3;1;2109;Axial;15,664;11,444;16,346;12,99;16,701;12,783;15,811;12,534;15,199;11,892;15,304;11,252;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;Inclusive;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/11N/HJE7A.TANN;GACC RX;040.1/11N/HJE7A.TANN;n/a;finoox;247-1BCQ.1U1.3VM.RZTF-R23.01.0000.100;GACC RX 040.1H/17-AN1_.E_Epoxy;2784;A;1;1;2109;Axial;5,383;4,051;5,412;4,369;5,58;4,306;5,243;4,242;5,029;4,042;5,238;4,055;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJE7E.UANN;GACC RX;040.1/11N/HJE7E.UANN;n/a;finoox;247-1BCR.1U1.3VM.RZTF-R23.00.0800.100;GACC RX 040.1H/17-EN1_.E_Epoxy;3025;E;1;1;2109;Axial;5,383;4,051;5,412;4,369;5,58;4,306;5,243;4,242;5,029;4,042;5,238;4,055;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJE7E.UNNN;GACC RX;040.1/11N/HJE7E.UNNN;n/a;finoox;247-1BCR.1U1.3VM.RZTF-R23.00.0800.000;GACC RX 040.1H/17-EN1_.E_Epoxy;2853;E;1;1;2109;Axial;5,383;4,051;5,412;4,369;5,58;4,306;5,243;4,242;5,029;4,042;5,238;4,055;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJE7E.UNNN;GACC RX;040.1/11N/FJE7E.UNNN;n/a;finoox;247-1BCD.1U1.3VC.S5NK-R23.00.0800.000;GACC RX 040.1F/17-EN1_.E_Epoxy;2620;E;1;1;2109;Axial;4,516;3,421;4,508;3,706;4,547;3,573;4,373;3,556;4,195;3,4;4,433;3,4;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJE7A.UANN;GACC RX;040.1/21N/FJE7A.UANN;n/a;finoox;247-1BFS.1U1.3VD.S5NY-R23.00.0000.100;GACC RX 040.1F/27-AN1_.E_Epoxy;3841;A;2;1;2109;Axial;8,65;6,266;9,017;7,148;9,156;6,986;8,721;6,866;8,428;6,564;8,478;6,225;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/21N/FJE7E.TANN;GACC RX;040.1/21N/FJE7E.TANN;n/a;finoox;247-1BFT.1U1.3VD.S5NY-R23.01.0800.100;GACC RX 040.1F/27-EN1_.E_Epoxy;4430;E;2;1;2109;Axial;8,65;6,266;9,017;7,148;9,156;6,986;8,721;6,866;8,428;6,564;8,478;6,225;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
