TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/41N/FJE7A.UANN;GACC RX;040.1/41N/FJE7A.UANN;n/a;finoox;247-1BK2.1U1.3VF.SJ7P-R23.00.0000.100;GACC RX 040.1F/47-AN1_.E_Epoxy;6991;A;4;1;2109;Axial;17,818;13,372;18,007;14,566;18,559;14,32;17,42;14,008;16,679;13,336;17,379;13,458;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;Inclusive;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJE7A.UNNN;GACC RX;040.1/41N/HJE7A.UNNN;n/a;finoox;247-1BKE.1U1.3VU.SJ9D-R23.00.0000.000;GACC RX 040.1H/47-AN1_.E_Epoxy;7150;A;4;1;2109;Axial;21,632;16,386;21,689;17,557;22,366;17,309;20,653;17,059;20,157;16,246;21,054;16,434;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;Inclusive;n/a;418;688;No;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/HJE7A.UANN;GACC RX;040.1/31N/HJE7A.UANN;n/a;finoox;247-1BJQ.1U1.3VS.SJ5H-R23.00.0000.100;GACC RX 040.1H/37-AN1_.E_Epoxy;5861;A;3;1;2109;Axial;15,299;10,889;16,336;12,791;16,382;12,371;15,759;12,302;15,281;11,775;15,086;10,777;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJE7A.TANN;GACC RX;040.1/21N/HJE7A.TANN;n/a;finoox;247-1BGG.1U1.3VS.SJ5R-R23.01.0000.100;GACC RX 040.1H/27-AN1_.E_Epoxy;4275;A;2;1;2109;Axial;10,799;8,175;10,837;8,765;11,175;8,64;10,321;8,509;10,072;8,109;10,509;8,181;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJE7A.TNNN;GACC RX;040.1/21N/HJE7A.TNNN;n/a;finoox;247-1BGG.1U1.3VS.SJ5R-R23.01.0000.000;GACC RX 040.1H/27-AN1_.E_Epoxy;3931;A;2;1;2109;Axial;10,799;8,175;10,837;8,765;11,175;8,64;10,321;8,509;10,072;8,109;10,509;8,181;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/11N/FJA7E.TNNN;GACC RX;040.1/11N/FJA7E.TNNN;n/a;finoox;247-1BCB.1U1.3VC.S5NK-R23.01.0800.000;GACC RX 040.1F/17-EN1_.E;2558;E;1;1;2109;Axial;4,557;3,454;4,555;3,74;4,586;3,607;4,414;3,59;4,239;3,433;4,472;3,493;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJA7A.UNNN;GACC RX;040.1/21N/FJA7A.UNNN;n/a;finoox;247-1BFN.1U1.3VD.S5NY-R23.00.0000.000;GACC RX 040.1F/27-AN1_.E;3192;A;2;1;2109;Axial;8,721;6,31;9,116;7,217;9,24;7,043;8,809;6,931;8,525;6,63;8,558;6,269;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJA7E.UNNN;GACC RX;040.1/41N/FJA7E.UNNN;n/a;finoox;247-1BK1.1U1.3VF.SJ7P-R23.00.0800.000;GACC RX 040.1F/47-EN1_.E;6237;E;4;1;2109;Axial;17,964;13,485;18,209;14,707;18,72;14,45;17,57;14,143;16,895;13,479;17,55;13,573;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;n/a;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/31N/FJA7A.TANN;GACC RX;040.1/31N/FJA7A.TANN;n/a;finoox;247-1BJ4.1U1.3VE.SJ5H-R23.01.0000.100;GACC RX 040.1F/37-AN1_.E;5220;A;3;1;2109;Axial;13,291;9,726;13,672;10,951;13,95;10,743;13,205;10,509;12,736;10,033;13,02;9,818;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJA7A.UNNN;GACC RX;040.1/31N/HJA7A.UNNN;n/a;finoox;247-1BJN.1U1.3VS.SJ5H-R23.00.0000.000;GACC RX 040.1H/37-AN1_.E;4868;A;3;1;2109;Axial;15,409;10,944;16,486;12,89;16,514;12,456;15,902;12,397;15,428;11,871;15,202;10,823;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/31N/HJA7E.UANN;GACC RX;040.1/31N/HJA7E.UANN;n/a;finoox;247-1BJP.1U1.3VS.SJ5H-R23.00.0800.100;GACC RX 040.1H/37-EN1_.E;5875;E;3;1;2109;Axial;15,409;10,944;16,486;12,89;16,514;12,456;15,902;12,397;15,428;11,871;15,202;10,823;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/31N/HJA7E.TNNN;GACC RX;040.1/31N/HJA7E.TNNN;n/a;finoox;247-1BJP.1U1.3VS.SJ5H-R23.01.0800.000;GACC RX 040.1H/37-EN1_.E;5658;E;3;1;2109;Axial;15,409;10,944;16,486;12,89;16,514;12,456;15,902;12,397;15,428;11,871;15,202;10,823;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/DJA4A.TNNN;GACC RX;040.1/21N/DJA4A.TNNN;n/a;finoox;247-1BF6.1U1.3V9.S5NX-R23.01.0000.000;GACC RX 040.1D/24-AN1_.E;3374;A;2;1;2109;Axial;8,299;5,996;8,7;6,832;8,895;6,741;8,394;6,588;8,057;6,251;8,103;5,854;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJA4A.UNNN;GACC RX;040.1/21N/DJA4A.UNNN;n/a;finoox;247-1BF6.1U1.3V9.S5NX-R23.00.0000.000;GACC RX 040.1D/24-AN1_.E;3167;A;2;1;2109;Axial;8,299;5,996;8,7;6,832;8,895;6,741;8,394;6,588;8,057;6,251;8,103;5,854;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJA4E.TNNN;GACC RX;040.1/21N/DJA4E.TNNN;n/a;finoox;247-1BF7.1U1.3V9.S5NX-R23.01.0800.000;GACC RX 040.1D/24-EN1_.E;3696;E;2;1;2109;Axial;8,299;5,996;8,7;6,832;8,895;6,741;8,394;6,588;8,057;6,251;8,103;5,854;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJC4E.UNNN;GACC RX;040.1/21N/DJC4E.UNNN;n/a;finoox;247-1BFB.1U1.3V9.S5NX-R23.00.0800.000;GACC RX 040.1D/24-EN1_.E_PC;4169;E;2;1;2109;Axial;7,404;5,349;7,747;6,085;7,917;6,018;7,481;5,873;7,166;5,571;7,22;5,248;33,97;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJC4A.TANN;GACC RX;040.1/11N/DJC4A.TANN;n/a;finoox;247-1BC4.1U1.3V8.S5NV-R23.01.0000.100;GACC RX 040.1D/14-AN1_.E_PC;2695;A;1;1;2109;Axial;3,952;2,954;3,846;3,151;4,101;3,165;3,743;3,054;3,541;2,86;3,766;2,981;16,99;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/31N/FJC4A.TNNN;GACC RX;040.1/31N/FJC4A.TNNN;n/a;finoox;247-1BJA.1U1.3VE.SJ60-R23.01.0000.000;GACC RX 040.1F/34-AN1_.E_PC;6130;A;3;1;2109;Axial;14,145;10,295;14,796;11,748;15,095;11,547;14,314;11,333;13,782;10,767;13,827;10,123;76,43;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJC4A.UANN;GACC RX;040.1/21N/HJC4A.UANN;n/a;finoox;247-1BGJ.1U1.3VS.SJ61-R23.00.0000.100;GACC RX 040.1H/24-AN1_.E_PC;5001;A;2;1;2109;Axial;10,827;8,219;10,884;8,917;11,33;8,885;10,554;8,611;10,12;8,154;10,47;8,212;67,94;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/11N/HJC7A.UANN;GACC RX;040.1/11N/HJC7A.UANN;n/a;finoox;247-1BCS.1U1.3VM.RZTF-R23.00.0000.100;GACC RX 040.1H/17-AN1_.E_PC;2745;A;1;1;2109;Axial;5,086;3,824;5,113;4,165;5,278;4,075;4,947;4,009;4,754;3,817;4,944;3,828;20,3;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJC7E.UANN;GACC RX;040.1/11N/HJC7E.UANN;n/a;finoox;247-1BCT.1U1.3VM.RZTF-R23.00.0800.100;GACC RX 040.1H/17-EN1_.E_PC;3127;E;1;1;2109;Axial;5,086;3,824;5,113;4,165;5,278;4,075;4,947;4,009;4,754;3,817;4,944;3,828;20,3;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJC7E.TNNN;GACC RX;040.1/11N/HJC7E.TNNN;n/a;finoox;247-1BCT.1U1.3VM.RZTF-R23.01.0800.000;GACC RX 040.1H/17-EN1_.E_PC;3097;E;1;1;2109;Axial;5,086;3,824;5,113;4,165;5,278;4,075;4,947;4,009;4,754;3,817;4,944;3,828;20,3;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJC7E.UNNN;GACC RX;040.1/11N/HJC7E.UNNN;n/a;finoox;247-1BCT.1U1.3VM.RZTF-R23.00.0800.000;GACC RX 040.1H/17-EN1_.E_PC;2955;E;1;1;2109;Axial;5,086;3,824;5,113;4,165;5,278;4,075;4,947;4,009;4,754;3,817;4,944;3,828;20,3;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJC7A.TNNN;GACC RX;040.1/11N/FJC7A.TNNN;n/a;finoox;247-1BCE.1U1.3VC.S5NK-R23.01.0000.000;GACC RX 040.1F/17-AN1_.E_PC;2528;A;1;1;2109;Axial;4,288;3,244;4,272;3,519;4,456;3,394;4,145;3,377;3,971;3,219;4,199;3,224;15,22;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/41N/FJC7E.UNNN;GACC RX;040.1/41N/FJC7E.UNNN;n/a;finoox;247-1BK5.1U1.3VF.SJ7P-R23.00.0800.000;GACC RX 040.1F/47-EN1_.E_PC;7062;E;4;1;2109;Axial;16,882;12,656;17,06;13,762;17,58;13,589;16,462;13,269;15,858;12,627;16,445;12,73;60,89;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;n/a;Inclusive;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJC7E.UANN;GACC RX;040.1/41N/HJC7E.UANN;n/a;finoox;247-1BKH.1U1.3VU.SJ9D-R23.00.0800.100;GACC RX 040.1H/47-EN1_.E_PC;8724;E;4;1;2109;Axial;20,444;15,511;20,493;16,747;21,156;16,386;19,829;16,108;19,057;15,346;19,875;15,521;81,19;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;n/a;Inclusive;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJC7A.TANN;GACC RX;040.1/31N/FJC7A.TANN;n/a;finoox;247-1BJC.1U1.3VE.SJ5H-R23.01.0000.100;GACC RX 040.1F/37-AN1_.E_PC;5856;A;3;1;2109;Axial;12,471;9,127;12,804;10,266;13,103;10,099;12,382;9,859;11,929;9,409;12,206;9,198;45,67;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/31N/FJC7E.TANN;GACC RX;040.1/31N/FJC7E.TANN;n/a;finoox;247-1BJD.1U1.3VE.SJ5H-R23.01.0800.100;GACC RX 040.1F/37-EN1_.E_PC;6280;E;3;1;2109;Axial;12,471;9,127;12,804;10,266;13,103;10,099;12,382;9,859;11,929;9,409;12,206;9,198;45,67;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJC7E.TANN;GACC RX;040.1/31N/HJC7E.TANN;n/a;finoox;247-1BJT.1U1.3VS.SJ5H-R23.01.0800.100;GACC RX 040.1H/37-EN1_.E_PC;6888;E;3;1;2109;Axial;14,431;10,247;15,448;12,075;15,481;11,675;14,899;11,62;14,461;11,126;14,236;10,127;60,89;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1WN/DFA4E.UNNN;GACC RX;020.1/1WN/DFA4E.UNNN;n/a;finoox;247-1HEQ.0C8.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-4.0-ANW-CC-E32C-416;1195;E;1;1;416;Axial;1,048;0,706;1,12;0,874;1,242;0,929;1,173;0,914;1,108;0,851;1,012;0,707;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/1WN/FFA4A.TNNN;GACC RX;020.1/1WN/FFA4A.TNNN;n/a;finoox;247-1HFR.0C8.3UL.SCWC-R23.01.0000.000;GACC-RX-020.1-F/1-4.0-ANW-CC-E32C-416;1251;A;1;1;416;Axial;1,404;1,033;1,414;1,197;1,601;1,252;1,477;1,244;1,397;1,16;1,389;1,043;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/2WN/FFA4A.TNNN;GACC RX;020.1/2WN/FFA4A.TNNN;n/a;finoox;247-1HCK.0C8.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-4.0-ANW-CC-E32C-416;1692;A;2;1;416;Axial;2,758;1,946;2,837;2,298;3,109;2,424;2,936;2,386;2,785;2,23;2,657;1,958;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/1WN/CFA7A.UNNN;GACC RX;020.1/1WN/CFA7A.UNNN;n/a;finoox;247-1HDF.0C8.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-7.0-ANW-CC-E32C-416;1044;A;1;1;416;Axial;0,729;0,533;0,741;0,622;0,808;0,65;0,781;0,645;0,743;0,609;0,716;0,547;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/2WN/CFA7E.TNNN;GACC RX;020.1/2WN/CFA7E.TNNN;n/a;finoox;247-1HAA.0C8.3YP.SCWG-R23.01.0800.000;E-GACC-RX-020.1-C/2-7.0-ANW-CC-E32C-416;1661;E;2;1;416;Axial;1,416;1,054;1,429;1,215;1,618;1,275;1,513;1,266;1,437;1,194;1,397;1,084;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/2WN/DFA7A.TNNN;GACC RX;020.1/2WN/DFA7A.TNNN;n/a;finoox;247-1HBB.0C8.3UC.SCWG-R23.01.0000.000;GACC-RX-020.1-D/2-7.0-ANW-CC-E32C-416;1589;A;2;1;416;Axial;1,798;1,278;1,869;1,52;2,05;1,572;1,946;1,561;1,857;1,478;1,747;1,293;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/1WN/FFA7A.TNNN;GACC RX;020.1/1WN/FFA7A.TNNN;n/a;finoox;247-1HFK.0C8.3UL.SCWG-R23.01.0000.000;GACC-RX-020.1-F/1-7.0-ANW-CC-E32C-416;1251;A;1;1;416;Axial;1,194;0,901;1,234;1,049;1,353;1,075;1,281;1,068;1,224;1,019;1,195;0,926;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Aluminum;7;18;6;yes;piece;1
GACC RX 020.1/1WN/FFA7E.TNNN;GACC RX;020.1/1WN/FFA7E.TNNN;n/a;finoox;247-1HFL.0C8.3UL.SCWG-R23.01.0800.000;E-GACC-RX-020.1-F/1-7.0-ANW-CC-E32C-416;1394;E;1;1;416;Axial;1,194;0,901;1,234;1,049;1,353;1,075;1,281;1,068;1,224;1,019;1,195;0,926;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3WN/CFA7A.UNNN;GACC RX;020.1/3WN/CFA7A.UNNN;n/a;finoox;247-1HGM.0C8.3YQ.SCWH-R23.00.0000.000;GACC-RX-020.1-C/3-7.0-ANW-CC-E32C-416;1914;A;3;1;416;Axial;2,205;1,633;2,228;1,877;2,504;1,971;2,353;1,955;2,239;1,847;2,168;1,677;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/3WN/CFA7E.TNNN;GACC RX;020.1/3WN/CFA7E.TNNN;n/a;finoox;247-1HGN.0C8.3YQ.SCWH-R23.01.0800.000;E-GACC-RX-020.1-C/3-7.0-ANW-CC-E32C-416;2069;E;3;1;416;Axial;2,205;1,633;2,228;1,877;2,504;1,971;2,353;1,955;2,239;1,847;2,168;1,677;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/3WN/DFA7E.UNNN;GACC RX;020.1/3WN/DFA7E.UNNN;n/a;finoox;247-1HHQ.0C8.3UD.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-D/3-7.0-ANW-CC-E32C-416;2182;E;3;1;416;Axial;2,753;2,06;2,789;2,371;3,039;2,463;2,856;2,448;2,793;2,318;2,716;2,114;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/3WN/FFA7A.UNNN;GACC RX;020.1/3WN/FFA7A.UNNN;n/a;finoox;247-1HJR.0C8.3YM.SCWJ-R23.00.0000.000;GACC-RX-020.1-F/3-7.0-ANW-CC-E32C-416;2122;A;3;1;416;Axial;3,482;2,512;3,593;2,959;3,929;3,046;3,731;3,028;3,572;2,871;3,386;2,531;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/1WN/DFE4E.TNNN;GACC RX;020.1/1WN/DFE4E.TNNN;n/a;finoox;247-1HEW.0C8.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-4.0-ENW-CC-E32C-416;1311;E;1;1;416;Axial;1,034;0,696;1,096;0,858;1,217;0,914;1,147;0,898;1,084;0,836;0,995;0,698;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/2WN/CFE4E.TNNN;GACC RX;020.1/2WN/CFE4E.TNNN;n/a;finoox;247-1HAN.0C8.3YP.SCWC-R23.01.0800.000;E-GACC-RX-020.1-C/2-4.0-ENW-CC-E32C-416;1796;E;2;1;416;Axial;1,75;1,242;1,734;1,433;1,996;1,578;1,834;1,53;1,72;1,416;1,667;1,271;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/2WN/DFE4A.TNNN;GACC RX;020.1/2WN/DFE4A.TNNN;n/a;finoox;247-1HBP.0C8.3UP.SCWD-R23.01.0000.000;GACC-RX-020.1-D/2-4.0-ENW-CC-E32C-416;1769;A;2;1;416;Axial;2,226;1,614;2,218;1,864;2,543;2,005;2,325;1,975;2,182;1,825;2,171;1,652;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3WN/FFE4A.TNNN;GACC RX;020.1/3WN/FFE4A.TNNN;n/a;finoox;247-1HK3.0C8.3UA.SCWF-R23.01.0000.000;GACC-RX-020.1-F/3-4.0-ENW-CC-E32C-416;2488;A;3;1;416;Axial;4,202;3,109;4,189;3,563;4,744;3,728;4,372;3,701;4,128;3,457;4,125;3,164;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/1WN/CFE7A.TNNN;GACC RX;020.1/1WN/CFE7A.TNNN;n/a;finoox;247-1HE5.0C8.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-7.0-ENW-CC-E32C-416;1131;A;1;1;416;Axial;0,714;0,523;0,725;0,612;0,817;0,64;0,767;0,636;0,729;0,599;0,702;0,537;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/2WN/CFE7A.UNNN;GACC RX;020.1/2WN/CFE7A.UNNN;n/a;finoox;247-1HAZ.0C8.3YP.SCWG-R23.00.0000.000;GACC-RX-020.1-C/2-7.0-ENW-CC-E32C-416;1662;A;2;1;416;Axial;1,384;1,034;1,401;1,192;1,587;1,253;1,483;1,244;1,409;1,172;1,372;1,064;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/1WN/FFE7A.UNNN;GACC RX;020.1/1WN/FFE7A.UNNN;n/a;finoox;247-1HG9.0C8.3UL.SCWG-R23.00.0000.000;GACC-RX-020.1-F/1-7.0-ENW-CC-E32C-416;1422;A;1;1;416;Axial;1,174;0,886;1,215;1,032;1,332;1,06;1,266;1,053;1,205;1,007;1,173;0,912;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/1WN/FFE7E.UNNN;GACC RX;020.1/1WN/FFE7E.UNNN;n/a;finoox;247-1HGA.0C8.3UL.SCWG-R23.00.0800.000;E-GACC-RX-020.1-F/1-7.0-ENW-CC-E32C-416;1564;E;1;1;416;Axial;1,174;0,886;1,215;1,032;1,332;1,06;1,266;1,053;1,205;1,007;1,173;0,912;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3WN/CFE7E.UNNN;GACC RX;020.1/3WN/CFE7E.UNNN;n/a;finoox;247-1HHC.0C8.3YQ.SCWH-R23.00.0800.000;E-GACC-RX-020.1-C/3-7.0-ENW-CC-E32C-416;2252;E;3;1;416;Axial;2,163;1,605;2,184;1,853;2,394;1,939;2,31;1,925;2,197;1,817;2,121;1,649;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/2WN/CFC7A.TNNN;GACC RX;020.1/2WN/CFC7A.TNNN;n/a;finoox;247-1HB5.0C8.3YP.SCWG-R23.01.0000.000;GACC-RX-020.1-C/2-7.0-PNW-CC-E32C-416;1969;A;2;1;416;Axial;1,317;0,981;1,329;1,13;1,505;1,186;1,408;1,177;1,337;1,11;1,299;1,008;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/1WN/FFC7A.TNNN;GACC RX;020.1/1WN/FFC7A.TNNN;n/a;finoox;247-1HGF.0C8.3UL.SCWG-R23.01.0000.000;GACC-RX-020.1-F/1-7.0-PNW-CC-E32C-416;1510;A;1;1;416;Axial;1,111;0,838;1,148;0,976;1,259;0,999;1,192;0,993;1,138;0,948;1,112;0,861;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/3WN/CFC7A.TNNN;GACC RX;020.1/3WN/CFC7A.TNNN;n/a;finoox;247-1HHH.0C8.3YQ.SCWH-R23.01.0000.000;GACC-RX-020.1-C/3-7.0-PNW-CC-E32C-416;2552;A;3;1;416;Axial;2,051;1,519;2,072;1,745;2,329;1,833;2,188;1,818;2,083;1,718;2,017;1,56;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/3WN/CFC7E.TNNN;GACC RX;020.1/3WN/CFC7E.TNNN;n/a;finoox;247-1HHJ.0C8.3YQ.SCWH-R23.01.0800.000;E-GACC-RX-020.1-C/3-7.0-PNW-CC-E32C-416;2707;E;3;1;416;Axial;2,051;1,519;2,072;1,745;2,329;1,833;2,188;1,818;2,083;1,718;2,017;1,56;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/2WN/FFC7A.UNNN;GACC RX;020.1/2WN/FFC7A.UNNN;n/a;finoox;247-1HD9.0C8.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-7.0-PNW-CC-E32C-416;2134;A;2;1;416;Axial;2,234;1,623;2,295;1,898;2,514;1,953;2,351;1,943;2,274;1,842;2,178;1,634;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/2WN/FFC7E.TNNN;GACC RX;020.1/2WN/FFC7E.TNNN;n/a;finoox;247-1HDA.0C8.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-7.0-PNW-CC-E32C-416;2298;E;2;1;416;Axial;2,234;1,623;2,295;1,898;2,514;1,953;2,351;1,943;2,274;1,842;2,178;1,634;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/3WN/DFC7A.UNNN;GACC RX;020.1/3WN/DFC7A.UNNN;n/a;finoox;247-1HJK.0C8.3UD.SCWJ-R23.00.0000.000;GACC-RX-020.1-D/3-7.0-PNW-CC-E32C-416;2667;A;3;1;416;Axial;2,56;1,916;2,594;2,205;2,826;2,291;2,656;2,277;2,598;2,156;2,525;1,966;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/2WN/CFC4E.UNNN;GACC RX;020.1/2WN/CFC4E.UNNN;n/a;finoox;247-1HAU.0C8.3YP.SCWC-R23.00.0800.000;E-GACC-RX-020.1-C/2-4.0-PNW-CC-E32C-416;2103;E;2;1;416;Axial;1,588;1,129;1,58;1,305;1,819;1,44;1,673;1,394;1,569;1,289;1,515;1,157;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 020.1/2WN/DFC4A.TNNN;GACC RX;020.1/2WN/DFC4A.TNNN;n/a;finoox;247-1HBV.0C8.3UP.SCWD-R23.01.0000.000;GACC-RX-020.1-D/2-4.0-PNW-CC-E32C-416;2031;A;2;1;416;Axial;2,027;1,467;2,017;1,693;2,315;1,827;2,116;1,788;1,985;1,66;1,968;1,501;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/3WN/DFC4A.UNNN;GACC RX;020.1/3WN/DFC4A.UNNN;n/a;finoox;247-1HJ7.0C8.3UD.SCWE-R23.00.0000.000;GACC-RX-020.1-D/3-4.0-PNW-CC-E32C-416;2667;A;3;1;416;Axial;3,045;2,176;3,02;2,5;3,443;2,725;3,158;2,656;2,984;2,462;2,906;2,214;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 050.2/4SN/HNE7A.TANN;GACC RX;050.2/4SN/HNE7A.TANN;n/a;finoox;247-1B9B.0CD.3W1.S5P0-R23.01.0000.100;GACC RX 050.2H/47-ANS_.E_Epoxy;12073;A;4;1;421;Axial;44,435;31,51;47,618;37,131;47,62;35,834;45,904;35,691;44,533;34,226;43,852;31,199;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNE7E.UANN;GACC RX;050.2/3SN/HNE7E.UANN;n/a;finoox;247-1B8P.0CD.3W1.S5P1-R23.00.0800.100;GACC RX 050.2H/37-ENS_.E_Epoxy;9884;E;3;1;421;Axial;34,742;26,033;35,523;28,697;36,264;28,052;34,325;27,534;33,117;26,311;34,034;26,086;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;Inclusive;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNE7E.TNNN;GACC RX;050.2/3SN/HNE7E.TNNN;n/a;finoox;247-1B8P.0CD.3W1.S5P1-R23.01.0800.000;GACC RX 050.2H/37-ENS_.E_Epoxy;9614;E;3;1;421;Axial;34,742;26,033;35,523;28,697;36,264;28,052;34,325;27,534;33,117;26,311;34,034;26,086;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNE7E.TNNN;GACC RX;050.2/3SN/JNE7E.TNNN;n/a;finoox;247-1FWS.0CD.3VV.SJAA-R23.01.0800.000;GACC RX 050.2J/37-ENS_.E_Epoxy;10339;E;3;1;421;Axial;37,406;26,051;40,588;31,431;40,428;30,169;39,252;30,252;38,042;28,97;36,961;25,771;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNE7A.UANN;GACC RX;050.2/2SN/JNE7A.UANN;n/a;finoox;247-1B7X.0CD.3VV.SJAE-R23.00.0000.100;GACC RX 050.2J/27-ANS_.E_Epoxy;6418;A;2;1;421;Axial;26,546;20,122;27,027;22,011;27,639;21,444;26,15;21,132;25,22;20,197;25,984;20,136;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/FNE7A.TNNN;GACC RX;050.2/2SN/FNE7A.TNNN;n/a;finoox;247-1B6H.0CD.3VN.SJ7G-R23.01.0000.000;GACC RX 050.2F/27-ANS_.E_Epoxy;5125;A;2;1;421;Axial;18,719;13,673;19,269;15,413;19,646;15,119;18,606;14,786;17,946;14,119;18,343;13,819;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2SN/FNE7E.UANN;GACC RX;050.2/2SN/FNE7E.UANN;n/a;finoox;247-1B6K.0CD.3VN.SJ7G-R23.00.0800.100;GACC RX 050.2F/27-ENS_.E_Epoxy;5928;E;2;1;421;Axial;18,719;13,673;19,269;15,413;19,646;15,119;18,606;14,786;17,946;14,119;18,343;13,819;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNE7E.UNNN;GACC RX;050.2/1SN/JNE7E.UNNN;n/a;finoox;247-1FTN.0CD.3VX.SJ7K-R23.00.0800.000;GACC RX 050.2J/17-ENS_.E_Epoxy;4109;E;1;1;421;Axial;13,487;10,324;13,573;11,078;13,971;10,788;12,937;10,725;12,645;10,245;13,234;10,38;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;Inclusive;n/a;117;202;No;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/FNE7A.TANN;GACC RX;050.2/1SN/FNE7A.TANN;n/a;finoox;247-1FRU.0CD.3W5.SJB1-R23.01.0000.100;GACC RX 050.2F/17-ANS_.E_Epoxy;3187;A;1;1;421;Axial;9,465;7,058;9,54;7,714;9,822;7,569;9,224;7,408;8,834;7,054;9,207;7,112;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/4SN/JNA7E.UNNN;GACC RX;050.2/4SN/JNA7E.UNNN;n/a;finoox;247-1FX0.0CD.3VV.S9P9-R23.00.0800.000;GACC RX 050.2J/47-ENS_.E;11453;E;4;1;421;Axial;45,289;28,796;52,542;37,794;52,348;36,401;51,139;36,862;49,167;34,917;44,418;28,33;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;n/a;n/a;499;808;No;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNA7A.UANN;GACC RX;050.2/3SN/HNA7A.UANN;n/a;finoox;247-1B8H.0CD.3W1.S5P1-R23.00.0000.100;GACC RX 050.2H/37-ANS_.E;8221;A;3;1;421;Axial;35,019;26,2;35,862;28,944;36,528;28,259;34,646;27,76;33,452;26,549;34,343;26,254;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;n/a;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNA7A.UANN;GACC RX;050.2/3SN/JNA7A.UANN;n/a;finoox;247-1FWM.0CD.3VV.SJAA-R23.00.0000.100;GACC RX 050.2J/37-ANS_.E;8752;A;3;1;421;Axial;37,626;26,176;40,881;31,605;40,792;30,34;39,531;30,433;38,327;29,147;37,168;25,888;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;n/a;n/a;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNA7A.TNNN;GACC RX;050.2/3SN/JNA7A.TNNN;n/a;finoox;247-1FWM.0CD.3VV.SJAA-R23.01.0000.000;GACC RX 050.2J/37-ANS_.E;8482;A;3;1;421;Axial;37,626;26,176;40,881;31,605;40,792;30,34;39,531;30,433;38,327;29,147;37,168;25,888;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;n/a;n/a;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNA7E.UANN;GACC RX;050.2/2SN/HNA7E.UANN;n/a;finoox;247-1B75.0CD.3VR.SJ7B-R23.00.0800.100;GACC RX 050.2H/27-ENS_.E;6090;E;2;1;421;Axial;22,289;15,718;23,972;18,628;23,948;17,973;23,109;17,913;22,425;17,176;21,999;15,557;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/HNA7E.TNNN;GACC RX;050.2/2SN/HNA7E.TNNN;n/a;finoox;247-1B75.0CD.3VR.SJ7B-R23.01.0800.000;GACC RX 050.2H/27-ENS_.E;5917;E;2;1;421;Axial;22,289;15,718;23,972;18,628;23,948;17,973;23,109;17,913;22,425;17,176;21,999;15,557;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNA7E.UANN;GACC RX;050.2/2SN/FNA7E.UANN;n/a;finoox;247-1B6F.0CD.3VN.SJ7G-R23.00.0800.100;GACC RX 050.2F/27-ENS_.E;5496;E;2;1;421;Axial;18,858;13,774;19,476;15,561;19,814;15,261;18,798;14,923;18,15;14,261;18,519;13,918;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2SN/FNA7E.TNNN;GACC RX;050.2/2SN/FNA7E.TNNN;n/a;finoox;247-1B6F.0CD.3VN.SJ7G-R23.01.0800.000;GACC RX 050.2F/27-ENS_.E;5323;E;2;1;421;Axial;18,858;13,774;19,476;15,561;19,814;15,261;18,798;14,923;18,15;14,261;18,519;13,918;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1SN/FNA7E.UNNN;GACC RX;050.2/1SN/FNA7E.UNNN;n/a;finoox;247-1FRQ.0CD.3W5.SJB1-R23.00.0800.000;GACC RX 050.2F/17-ENS_.E;3010;E;1;1;421;Axial;9,541;7,115;9,645;7,781;9,904;7,645;9,322;7,479;8,933;7,128;9,294;7,172;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;n/a;n/a;117;202;No;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/2SN/JNC7A.UNNN;GACC RX;050.2/2SN/JNC7A.UNNN;n/a;finoox;247-1B81.0CD.3VV.SJAE-R23.00.0000.000;GACC RX 050.2J/27-ANS_.E_PC;6326;A;2;1;421;Axial;25,113;18,98;25,529;20,783;26,122;20,28;24,697;19,964;23,819;19,071;24,516;18,993;104,47;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;Inclusive;231;404;No;No;No;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNC7A.UNNN;GACC RX;050.2/2SN/HNC7A.UNNN;n/a;finoox;247-1B7B.0CD.3VR.SJ7B-R23.00.0000.000;GACC RX 050.2H/27-ANS_.E_PC;5918;A;2;1;421;Axial;20,914;14,725;22,515;17,484;22,503;16,876;21,704;16,824;21,084;16,118;20,642;14,552;83,58;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;Inclusive;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNC7A.TANN;GACC RX;050.2/2SN/FNC7A.TANN;n/a;finoox;247-1B6M.0CD.3VN.SJ7G-R23.01.0000.100;GACC RX 050.2F/27-ANS_.E_PC;5743;A;2;1;421;Axial;17,724;12,944;18,284;14,613;18,646;14,354;17,659;14,024;17,031;13,399;17,391;13,057;62,68;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/2SN/FNC7A.TNNN;GACC RX;050.2/2SN/FNC7A.TNNN;n/a;finoox;247-1B6M.0CD.3VN.SJ7G-R23.01.0000.000;GACC RX 050.2F/27-ANS_.E_PC;5339;A;2;1;421;Axial;17,724;12,944;18,284;14,613;18,646;14,354;17,659;14,024;17,031;13,399;17,391;13,057;62,68;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/2SN/FNC7A.UNNN;GACC RX;050.2/2SN/FNC7A.UNNN;n/a;finoox;247-1B6M.0CD.3VN.SJ7G-R23.00.0000.000;GACC RX 050.2F/27-ANS_.E_PC;5108;A;2;1;421;Axial;17,724;12,944;18,284;14,613;18,646;14,354;17,659;14,024;17,031;13,399;17,391;13,057;62,68;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;n/a;Inclusive;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1SN/FNC7A.UANN;GACC RX;050.2/1SN/FNC7A.UANN;n/a;finoox;247-1FS0.0CD.3W5.SJB1-R23.00.0000.100;GACC RX 050.2F/17-ANS_.E_PC;3210;A;1;1;421;Axial;8,932;6,686;9,047;7,299;9,322;7,189;8,73;7,024;8,385;6,684;8,718;6,734;31,34;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;Inclusive;117;Inclusive;Yes;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1SN/FNC7E.UNNN;GACC RX;050.2/1SN/FNC7E.UNNN;n/a;finoox;247-1FS2.0CD.3W5.SJB1-R23.00.0800.000;GACC RX 050.2F/17-ENS_.E_PC;3368;E;1;1;421;Axial;8,932;6,686;9,047;7,299;9,322;7,189;8,73;7,024;8,385;6,684;8,718;6,734;31,34;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;n/a;Inclusive;117;202;No;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 031.1/11N/DHE4E.TANN;GACC RX;031.1/11N/DHE4E.TANN;n/a;finoox;247-1BAF.1TZ.3UV.S5NN-R23.01.0800.100;GACC RX 031.1D/14-EN1_.E_Epoxy;1937;E;1;1;2107;Axial;2,3;1,715;2,255;1,837;2,396;1,853;2,192;1,782;2,078;1,668;2,197;1,728;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHE4A.TNNN;GACC RX;031.1/11N/FHE4A.TNNN;n/a;finoox;247-1BB4.1TZ.3UQ.S5NN-R23.01.0000.000;GACC RX 031.1F/14-AN1_.E_Epoxy;1682;A;1;1;2107;Axial;2,756;2,027;2,821;2,261;2,894;2,265;2,735;2,183;2,619;2,067;2,67;2,002;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHE4A.TNNN;GACC RX;031.1/21N/CHE4A.TNNN;n/a;finoox;247-1BD4.1TZ.3UT.S5NP-R23.01.0000.000;GACC RX 031.1C/24-AN1_.E_Epoxy;2326;A;2;1;2107;Axial;3,464;2,456;3,661;2,843;3,734;2,802;3,536;2,745;3,396;2,6;3,382;2,408;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/21N/CHE4E.TANN;GACC RX;031.1/21N/CHE4E.TANN;n/a;finoox;247-1BD5.1TZ.3UT.S5NP-R23.01.0800.100;GACC RX 031.1C/24-EN1_.E_Epoxy;2838;E;2;1;2107;Axial;3,464;2,456;3,661;2,843;3,734;2,802;3,536;2,745;3,396;2,6;3,382;2,408;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/21N/CHE4E.UANN;GACC RX;031.1/21N/CHE4E.UANN;n/a;finoox;247-1BD5.1TZ.3UT.S5NP-R23.00.0800.100;GACC RX 031.1C/24-EN1_.E_Epoxy;2634;E;2;1;2107;Axial;3,464;2,456;3,661;2,843;3,734;2,802;3,536;2,745;3,396;2,6;3,382;2,408;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/31N/DHE4E.TANN;GACC RX;031.1/31N/DHE4E.TANN;n/a;finoox;247-1BH1.1TZ.3UW.S5NT-R23.01.0800.100;GACC RX 031.1D/34-EN1_.E_Epoxy;4246;E;3;1;2107;Axial;6,54;4,738;6,83;5,376;7,006;5,317;6,595;5,186;6,334;4,915;6,378;4,645;26,56;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/31N/DHE4E.UANN;GACC RX;031.1/31N/DHE4E.UANN;n/a;finoox;247-1BH1.1TZ.3UW.S5NT-R23.00.0800.100;GACC RX 031.1D/34-EN1_.E_Epoxy;3962;E;3;1;2107;Axial;6,54;4,738;6,83;5,376;7,006;5,317;6,595;5,186;6,334;4,915;6,378;4,645;26,56;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHE4A.TNNN;GACC RX;031.1/21N/DHE4A.TNNN;n/a;finoox;247-1BDL.1TZ.3UW.S5NU-R23.01.0000.000;GACC RX 031.1D/24-AN1_.E_Epoxy;2468;A;2;1;2107;Axial;4,618;3,465;4,517;3,688;4,8;3,723;4,392;3,576;4,163;3,348;4,413;3,494;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHE4A.UNNN;GACC RX;031.1/21N/DHE4A.UNNN;n/a;finoox;247-1BDL.1TZ.3UW.S5NU-R23.00.0000.000;GACC RX 031.1D/24-AN1_.E_Epoxy;2264;A;2;1;2107;Axial;4,618;3,465;4,517;3,688;4,8;3,723;4,392;3,576;4,163;3,348;4,413;3,494;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/11N/DHE7E.TANN;GACC RX;031.1/11N/DHE7E.TANN;n/a;finoox;247-1BAH.1TZ.3UU.RVN2-R23.01.0800.100;GACC RX 031.1D/17-EN1_.E_Epoxy;1735;E;1;1;2107;Axial;1,628;1,115;1,761;1,344;1,772;1,304;1,704;1,296;1,644;1,234;1,597;1,102;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHE7A.TANN;GACC RX;031.1/31N/HHE7A.TANN;n/a;finoox;247-1BHN.1TZ.3V5.RZUW-R23.01.0000.100;GACC RX 031.1H/37-AN1_.E_Epoxy;4198;A;3;1;2107;Axial;8,595;6,505;8,614;6,978;8,897;6,876;8,215;6,774;8,006;6,452;8,358;6,51;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHE7A.TANN;GACC RX;031.1/21N/DHE7A.TANN;n/a;finoox;247-1BDN.1TZ.3UV.S5NL-R23.01.0000.100;GACC RX 031.1D/27-AN1_.E_Epoxy;2450;A;2;1;2107;Axial;3,302;2,293;3,547;2,732;3,568;2,645;3,431;2,628;3,314;2,508;3,246;2,267;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
