TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/11N/FHE7A.TANN;GACC RX;031.1/11N/FHE7A.TANN;n/a;finoox;247-1BB6.1TZ.3UQ.S5NM-R23.01.0000.100;GACC RX 031.1F/17-AN1_.E_Epoxy;1712;A;1;1;2107;Axial;2,367;1,749;2,405;1,933;2,48;1,902;2,323;1,862;2,231;1,77;2,306;1,758;7,95;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHE7A.TNNN;GACC RX;031.1/11N/HHE7A.TNNN;n/a;finoox;247-1BBN.1TZ.3V3.S5NM-R23.01.0000.000;GACC RX 031.1H/17-AN1_.E_Epoxy;1729;A;1;1;2107;Axial;2,717;1,952;2,855;2,256;2,897;2,205;2,764;2,172;2,668;2,075;2,665;1,94;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHE7A.UNNN;GACC RX;031.1/21N/FHE7A.UNNN;n/a;finoox;247-1BEC.1TZ.3UY.S5NQ-R23.00.0000.000;GACC RX 031.1F/27-AN1_.E_Epoxy;2017;A;2;1;2107;Axial;4,564;3,24;4,843;3,789;4,885;3,681;4,682;3,643;4,528;3,481;4,485;3,21;15,89;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/FHE7E.TNNN;GACC RX;031.1/21N/FHE7E.TNNN;n/a;finoox;247-1BED.1TZ.3UY.S5NQ-R23.01.0800.000;GACC RX 031.1F/27-EN1_.E_Epoxy;2482;E;2;1;2107;Axial;4,564;3,24;4,843;3,789;4,885;3,681;4,682;3,643;4,528;3,481;4,485;3,21;15,89;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHE7A.TNNN;GACC RX;031.1/21N/HHE7A.TNNN;n/a;finoox;247-1BEU.1TZ.3V4.RQV5-R23.01.0000.000;GACC RX 031.1H/27-AN1_.E_Epoxy;2463;A;2;1;2107;Axial;5,489;3,998;5,738;4,563;5,814;4,456;5,551;4,387;5,365;4,197;5,386;3,967;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/21N/HHE7E.TANN;GACC RX;031.1/21N/HHE7E.TANN;n/a;finoox;247-1BEV.1TZ.3V4.RQV5-R23.01.0800.100;GACC RX 031.1H/27-EN1_.E_Epoxy;3027;E;2;1;2107;Axial;5,489;3,998;5,738;4,563;5,814;4,456;5,551;4,387;5,365;4,197;5,386;3,967;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHE7A.UANN;GACC RX;031.1/31N/FHE7A.UANN;n/a;finoox;247-1BHA.1TZ.3UZ.S5NR-R23.00.0000.100;GACC RX 031.1F/37-AN1_.E_Epoxy;3569;A;3;1;2107;Axial;6,709;4,611;7,296;5,588;7,287;5,386;7,037;5,383;6,827;5,146;6,617;4,573;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHE7E.TANN;GACC RX;031.1/31N/FHE7E.TANN;n/a;finoox;247-1BHB.1TZ.3UZ.S5NR-R23.01.0800.100;GACC RX 031.1F/37-EN1_.E_Epoxy;4138;E;3;1;2107;Axial;6,709;4,611;7,296;5,588;7,287;5,386;7,037;5,383;6,827;5,146;6,617;4,573;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/11N/DHA7E.TANN;GACC RX;031.1/11N/DHA7E.TANN;n/a;finoox;247-1BAD.1TZ.3UU.RVN2-R23.01.0800.100;GACC RX 031.1D/17-EN1_.E;1616;E;1;1;2107;Axial;1,643;1,123;1,782;1,357;1,791;1,315;1,725;1,309;1,664;1,247;1,613;1,109;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/FHA7E.UANN;GACC RX;031.1/11N/FHA7E.UANN;n/a;finoox;247-1BB3.1TZ.3UQ.S5NM-R23.00.0800.100;GACC RX 031.1F/17-EN1_.E;1664;E;1;1;2107;Axial;2,387;1,764;2,432;1,951;2,502;1,919;2,346;1,88;2,262;1,789;2,329;1,773;7,95;1632;1350;8;VT03189;0,087;0,7;B;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/21N/FHA7E.TNNN;GACC RX;031.1/21N/FHA7E.TNNN;n/a;finoox;247-1BE9.1TZ.3UY.S5NQ-R23.01.0800.000;GACC RX 031.1F/27-EN1_.E;2278;E;2;1;2107;Axial;4,603;3,239;4,895;3,824;4,93;3,71;4,732;3,676;4,578;3,514;4,526;3,231;15,89;3264;1350;9;VT03189;0,173;0,7;B;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHA7E.TANN;GACC RX;031.1/21N/HHA7E.TANN;n/a;finoox;247-1BET.1TZ.3V4.RQV5-R23.01.0800.100;GACC RX 031.1H/27-EN1_.E;2801;E;2;1;2107;Axial;5,531;4,019;5,795;4,603;5,867;4,488;5,606;4,427;5,42;4,235;5,436;3,992;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHA7A.UANN;GACC RX;031.1/31N/FHA7A.UANN;n/a;finoox;247-1BH8.1TZ.3UZ.S5NR-R23.00.0000.100;GACC RX 031.1F/37-AN1_.E;3289;A;3;1;2107;Axial;6,763;4,652;7,37;5,633;7,353;5,427;7,107;5,427;6,893;5,189;6,671;4,599;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/11N/DHA4A.TANN;GACC RX;031.1/11N/DHA4A.TANN;n/a;finoox;247-1BAA.1TZ.3UV.S5NN-R23.01.0000.100;GACC RX 031.1D/14-AN1_.E;1539;A;1;1;2107;Axial;2,336;1,745;2,299;1,87;2,435;1,887;2,233;1,813;2,118;1,699;2,236;1,758;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/DHA4E.UNNN;GACC RX;031.1/11N/DHA4E.UNNN;n/a;finoox;247-1BAB.1TZ.3UV.S5NN-R23.00.0800.000;GACC RX 031.1D/14-EN1_.E;1445;E;1;1;2107;Axial;2,336;1,745;2,299;1,87;2,435;1,887;2,233;1,813;2,118;1,699;2,236;1,758;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/31N/DHA4E.UNNN;GACC RX;031.1/31N/DHA4E.UNNN;n/a;finoox;247-1BGZ.1TZ.3UW.S5NT-R23.00.0800.000;GACC RX 031.1D/34-EN1_.E;3085;E;3;1;2107;Axial;6,648;4,795;6,971;5,475;7,117;5,399;6,73;5,28;6,469;5,009;6,492;4,707;26,56;4761;1350;9;VT03189;0,259;0,7;C;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/11N/DHC4A.TANN;GACC RX;031.1/11N/DHC4A.TANN;n/a;finoox;247-1BAJ.1TZ.3UV.S5NN-R23.01.0000.100;GACC RX 031.1D/14-AN1_.E_PC;1835;A;1;1;2107;Axial;2,086;1,558;2,047;1,665;2,176;1,687;1,989;1,616;1,886;1,512;1,987;1,568;9,19;1587;1350;8;VT03189;0,086;0,7;D;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/11N/DHC4A.UANN;GACC RX;031.1/11N/DHC4A.UANN;n/a;finoox;247-1BAJ.1TZ.3UV.S5NN-R23.00.0000.100;GACC RX 031.1D/14-AN1_.E_PC;1692;A;1;1;2107;Axial;2,086;1,558;2,047;1,665;2,176;1,687;1,989;1,616;1,886;1,512;1,987;1,568;9,19;1587;1350;8;VT03189;0,086;0,7;D;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/11N/DHC4A.TNNN;GACC RX;031.1/11N/DHC4A.TNNN;n/a;finoox;247-1BAJ.1TZ.3UV.S5NN-R23.01.0000.000;GACC RX 031.1D/14-AN1_.E_PC;1684;A;1;1;2107;Axial;2,086;1,558;2,047;1,665;2,176;1,687;1,989;1,616;1,886;1,512;1,987;1,568;9,19;1587;1350;8;VT03189;0,086;0,7;D;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHC4E.TNNN;GACC RX;031.1/11N/FHC4E.TNNN;n/a;finoox;247-1BB9.1TZ.3UQ.S5NN-R23.01.0800.000;GACC RX 031.1F/14-EN1_.E_PC;2026;E;1;1;2107;Axial;2,486;1,826;2,551;2,042;2,641;2,045;2,473;1,971;2,368;1,864;2,41;1,803;13,79;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHC4A.UNNN;GACC RX;031.1/21N/CHC4A.UNNN;n/a;finoox;247-1BD6.1TZ.3UT.S5NP-R23.00.0000.000;GACC RX 031.1C/24-AN1_.E_PC;2268;A;2;1;2107;Axial;3,146;2,219;3,339;2,582;3,408;2,542;3,222;2,497;3,094;2,354;3,067;2,176;13,79;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/21N/CHC4E.UANN;GACC RX;031.1/21N/CHC4E.UANN;n/a;finoox;247-1BD7.1TZ.3UT.S5NP-R23.00.0800.100;GACC RX 031.1C/24-EN1_.E_PC;2784;E;2;1;2107;Axial;3,146;2,219;3,339;2,582;3,408;2,542;3,222;2,497;3,094;2,354;3,067;2,176;13,79;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/21N/FHC4A.UANN;GACC RX;031.1/21N/FHC4A.UANN;n/a;finoox;247-1BEE.1TZ.3UZ.S5NU-R23.00.0000.100;GACC RX 031.1F/24-AN1_.E_PC;2920;A;2;1;2107;Axial;5,016;3,726;5,122;4,122;5,301;4,123;4,962;3,975;4,75;3,763;4,863;3,674;27,58;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/21N/DHC7A.UNNN;GACC RX;031.1/21N/DHC7A.UNNN;n/a;finoox;247-1BDS.1TZ.3UV.S5NL-R23.00.0000.000;GACC RX 031.1D/27-AN1_.E_PC;2034;A;2;1;2107;Axial;3,127;2,163;3,374;2,584;3,387;2,504;3,25;2,49;3,148;2,376;3,073;2,136;10,98;3552;1350;10;VT03189;0,173;0,7;D;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHC7E.TANN;GACC RX;031.1/21N/DHC7E.TANN;n/a;finoox;247-1BDT.1TZ.3UV.S5NL-R23.01.0800.100;GACC RX 031.1D/27-EN1_.E_PC;2753;E;2;1;2107;Axial;3,127;2,163;3,374;2,584;3,387;2,504;3,25;2,49;3,148;2,376;3,073;2,136;10,98;3552;1350;10;VT03189;0,173;0,7;D;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/11N/HHC7E.TANN;GACC RX;031.1/11N/HHC7E.TANN;n/a;finoox;247-1BBR.1TZ.3V3.S5NM-R23.01.0800.100;GACC RX 031.1H/17-EN1_.E_PC;2193;E;1;1;2107;Axial;2,562;1,836;2,697;2,128;2,736;2,081;2,606;2,05;2,519;1,957;2,513;1,824;10,98;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHC7A.UANN;GACC RX;031.1/21N/FHC7A.UANN;n/a;finoox;247-1BEG.1TZ.3UY.S5NQ-R23.00.0000.100;GACC RX 031.1F/27-AN1_.E_PC;2418;A;2;1;2107;Axial;4,313;3,035;4,595;3,58;4,627;3,48;4,429;3,448;4,29;3,292;4,24;3,023;16,48;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/21N/FHC7E.TANN;GACC RX;031.1/21N/FHC7E.TANN;n/a;finoox;247-1BEH.1TZ.3UY.S5NQ-R23.01.0800.100;GACC RX 031.1F/27-EN1_.E_PC;2884;E;2;1;2107;Axial;4,313;3,035;4,595;3,58;4,627;3,48;4,429;3,448;4,29;3,292;4,24;3,023;16,48;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHC7A.TANN;GACC RX;031.1/21N/HHC7A.TANN;n/a;finoox;247-1BEW.1TZ.3V4.RQV5-R23.01.0000.100;GACC RX 031.1H/27-AN1_.E_PC;2875;A;2;1;2107;Axial;5,178;3,759;5,423;4,306;5,496;4,205;5,236;4,143;5,066;3,961;5,084;3,731;21,97;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/21N/HHC7A.UNNN;GACC RX;031.1/21N/HHC7A.UNNN;n/a;finoox;247-1BEW.1TZ.3V4.RQV5-R23.00.0000.000;GACC RX 031.1H/27-AN1_.E_PC;2369;A;2;1;2107;Axial;5,178;3,759;5,423;4,306;5,496;4,205;5,236;4,143;5,066;3,961;5,084;3,731;21,97;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/21N/HHC7E.UNNN;GACC RX;031.1/21N/HHC7E.UNNN;n/a;finoox;247-1BEX.1TZ.3V4.RQV5-R23.00.0800.000;GACC RX 031.1H/27-EN1_.E_PC;2631;E;2;1;2107;Axial;5,178;3,759;5,423;4,306;5,496;4,205;5,236;4,143;5,066;3,961;5,084;3,731;21,97;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHC7A.TANN;GACC RX;031.1/31N/FHC7A.TANN;n/a;finoox;247-1BHC.1TZ.3UZ.S5NR-R23.01.0000.100;GACC RX 031.1F/37-AN1_.E_PC;3993;A;3;1;2107;Axial;6,338;4,359;6,905;5,282;6,901;5,089;6,678;5,092;6,464;4,864;6,25;4,3;24,71;4896;1350;9;VT03189;0,26;0,7;C;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHC7A.TNNN;GACC RX;031.1/31N/FHC7A.TNNN;n/a;finoox;247-1BHC.1TZ.3UZ.S5NR-R23.01.0000.000;GACC RX 031.1F/37-AN1_.E_PC;3540;A;3;1;2107;Axial;6,338;4,359;6,905;5,282;6,901;5,089;6,678;5,092;6,464;4,864;6,25;4,3;24,71;4896;1350;9;VT03189;0,26;0,7;C;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHC7E.TANN;GACC RX;031.1/31N/FHC7E.TANN;n/a;finoox;247-1BHD.1TZ.3UZ.S5NR-R23.01.0800.100;GACC RX 031.1F/37-EN1_.E_PC;4277;E;3;1;2107;Axial;6,338;4,359;6,905;5,282;6,901;5,089;6,678;5,092;6,464;4,864;6,25;4,3;24,71;4896;1350;9;VT03189;0,26;0,7;C;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2XN/DJE4A.UANN;GACC RX;040.1/2XN/DJE4A.UANN;n/a;finoox;247-1BF8.1H1.3V9.S5NX-R23.00.0000.100;GACC RX 040.1D/24-ANX_.E_Epoxy;3507;A;2;1;1735;Axial;8,687;6,182;9,19;7,158;9,354;7,03;8,863;6,903;8,517;6,553;8,499;6,053;32,72;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2XN/DJE4A.UNNN;GACC RX;040.1/2XN/DJE4A.UNNN;n/a;finoox;247-1BF8.1H1.3V9.S5NX-R23.00.0000.000;GACC RX 040.1D/24-ANX_.E_Epoxy;3163;A;2;1;1735;Axial;8,687;6,182;9,19;7,158;9,354;7,03;8,863;6,903;8,517;6,553;8,499;6,053;32,72;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJE4E.UANN;GACC RX;040.1/1XN/DJE4E.UANN;n/a;finoox;247-1BC3.1H1.3V8.S5NV-R23.00.0800.100;GACC RX 040.1D/14-ENX_.E_Epoxy;2434;E;1;1;1735;Axial;4,611;3,454;4,537;3,697;4,796;3,718;4,408;3,576;4,177;3,357;4,425;3,498;16,36;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1XN/DJE4E.UNNN;GACC RX;040.1/1XN/DJE4E.UNNN;n/a;finoox;247-1BC3.1H1.3V8.S5NV-R23.00.0800.000;GACC RX 040.1D/14-ENX_.E_Epoxy;2262;E;1;1;1735;Axial;4,611;3,454;4,537;3,697;4,796;3,718;4,408;3,576;4,177;3,357;4,425;3,498;16,36;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/3XN/FJE4A.UANN;GACC RX;040.1/3XN/FJE4A.UANN;n/a;finoox;247-1BJ6.1H1.3VE.SJ60-R23.00.0000.100;GACC RX 040.1F/34-ANX_.E_Epoxy;5313;A;3;1;1735;Axial;16,989;12,154;18,011;14,127;18,261;13,794;17,419;13,633;16,766;12,947;16,662;11,96;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJE4A.TNNN;GACC RX;040.1/3XN/FJE4A.TNNN;n/a;finoox;247-1BJ6.1H1.3VE.SJ60-R23.01.0000.000;GACC RX 040.1F/34-ANX_.E_Epoxy;5076;A;3;1;1735;Axial;16,989;12,154;18,011;14,127;18,261;13,794;17,419;13,633;16,766;12,947;16,662;11,96;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/1XN/HJE7A.UANN;GACC RX;040.1/1XN/HJE7A.UANN;n/a;finoox;247-1BCQ.1H1.3VM.RZTF-R23.00.0000.100;GACC RX 040.1H/17-ANX_.E_Epoxy;2414;A;1;1;1735;Axial;5,763;4,321;5,854;4,743;5,992;4,627;5,658;4,548;5,45;4,34;5,627;4,327;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/HJE7A.UNNN;GACC RX;040.1/1XN/HJE7A.UNNN;n/a;finoox;247-1BCQ.1H1.3VM.RZTF-R23.00.0000.000;GACC RX 040.1H/17-ANX_.E_Epoxy;2242;A;1;1;1735;Axial;5,763;4,321;5,854;4,743;5,992;4,627;5,658;4,548;5,45;4,34;5,627;4,327;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;138;172;No;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJE7A.TANN;GACC RX;040.1/1XN/FJE7A.TANN;n/a;finoox;247-1BCC.1H1.3VC.S5NK-R23.01.0000.100;GACC RX 040.1F/17-ANX_.E_Epoxy;2366;A;1;1;1735;Axial;4,791;3,619;4,798;3,931;4,962;3,792;4,647;3,774;4,464;3,597;4,694;3,662;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1XN/FJE7A.UNNN;GACC RX;040.1/1XN/FJE7A.UNNN;n/a;finoox;247-1BCC.1H1.3VC.S5NK-R23.00.0000.000;GACC RX 040.1F/17-ANX_.E_Epoxy;2056;A;1;1;1735;Axial;4,791;3,619;4,798;3,931;4,962;3,792;4,647;3,774;4,464;3,597;4,694;3,662;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;138;172;No;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1XN/FJE7E.TANN;GACC RX;040.1/1XN/FJE7E.TANN;n/a;finoox;247-1BCD.1H1.3VC.S5NK-R23.01.0800.100;GACC RX 040.1F/17-ENX_.E_Epoxy;2699;E;1;1;1735;Axial;4,791;3,619;4,798;3,931;4,962;3,792;4,647;3,774;4,464;3,597;4,694;3,662;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1XN/FJE7E.UANN;GACC RX;040.1/1XN/FJE7E.UANN;n/a;finoox;247-1BCD.1H1.3VC.S5NK-R23.00.0800.100;GACC RX 040.1F/17-ENX_.E_Epoxy;2561;E;1;1;1735;Axial;4,791;3,619;4,798;3,931;4,962;3,792;4,647;3,774;4,464;3,597;4,694;3,662;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJE7A.TANN;GACC RX;040.1/2XN/FJE7A.TANN;n/a;finoox;247-1BFS.1H1.3VD.S5NY-R23.01.0000.100;GACC RX 040.1F/27-ANX_.E_Epoxy;3581;A;2;1;1735;Axial;9,14;6,545;9,633;7,57;9,722;7,356;9,31;7,267;9,017;6,958;8,985;6,498;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJE7A.TNNN;GACC RX;040.1/4XN/FJE7A.TNNN;n/a;finoox;247-1BK2.1H1.3VF.SJ7P-R23.01.0000.000;GACC RX 040.1F/47-ANX_.E_Epoxy;5765;A;4;1;1735;Axial;18,836;14,074;19,24;15,495;19,673;15,19;18,57;14,84;17,914;14,17;18,459;14,145;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/FJE7A.UNNN;GACC RX;040.1/4XN/FJE7A.UNNN;n/a;finoox;247-1BK2.1H1.3VF.SJ7P-R23.00.0000.000;GACC RX 040.1F/47-ANX_.E_Epoxy;5385;A;4;1;1735;Axial;18,836;14,074;19,24;15,495;19,673;15,19;18,57;14,84;17,914;14,17;18,459;14,145;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;380;688;No;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/FJE7E.TANN;GACC RX;040.1/4XN/FJE7E.TANN;n/a;finoox;247-1BK3.1H1.3VF.SJ7P-R23.01.0800.100;GACC RX 040.1F/47-ENX_.E_Epoxy;6938;E;4;1;1735;Axial;18,836;14,074;19,24;15,495;19,673;15,19;18,57;14,84;17,914;14,17;18,459;14,145;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJE7A.TANN;GACC RX;040.1/4XN/HJE7A.TANN;n/a;finoox;247-1BKE.1H1.3VU.SJ9D-R23.01.0000.100;GACC RX 040.1H/47-ANX_.E_Epoxy;7302;A;4;1;1735;Axial;23,171;17,483;23,472;19,081;24,028;18,617;22,608;18,284;21,852;17,463;22,637;17,564;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4XN/HJE7A.UANN;GACC RX;040.1/4XN/HJE7A.UANN;n/a;finoox;247-1BKE.1H1.3VU.SJ9D-R23.00.0000.100;GACC RX 040.1H/47-ANX_.E_Epoxy;6922;A;4;1;1735;Axial;23,171;17,483;23,472;19,081;24,028;18,617;22,608;18,284;21,852;17,463;22,637;17,564;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/2XN/HJE7A.UANN;GACC RX;040.1/2XN/HJE7A.UANN;n/a;finoox;247-1BGG.1H1.3VS.SJ5R-R23.00.0000.100;GACC RX 040.1H/27-ANX_.E_Epoxy;3608;A;2;1;1735;Axial;11,57;8,7;11,726;9,522;12,004;9,29;11,333;9,126;10,917;8,714;11,297;8,739;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJE7E.TANN;GACC RX;040.1/2XN/HJE7E.TANN;n/a;finoox;247-1BGH.1H1.3VS.SJ5R-R23.01.0800.100;GACC RX 040.1H/27-ENX_.E_Epoxy;4251;E;2;1;1735;Axial;11,57;8,7;11,726;9,522;12,004;9,29;11,333;9,126;10,917;8,714;11,297;8,739;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJE7E.UNNN;GACC RX;040.1/2XN/HJE7E.UNNN;n/a;finoox;247-1BGH.1H1.3VS.SJ5R-R23.00.0800.000;GACC RX 040.1H/27-ENX_.E_Epoxy;3706;E;2;1;1735;Axial;11,57;8,7;11,726;9,522;12,004;9,29;11,333;9,126;10,917;8,714;11,297;8,739;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1XN/HJA7A.TNNN;GACC RX;040.1/1XN/HJA7A.TNNN;n/a;finoox;247-1BCN.1H1.3VM.RZTF-R23.01.0000.000;GACC RX 040.1H/17-ANX_.E;2175;A;1;1;1735;Axial;5,802;4,346;5,908;4,777;6,03;4,662;5,715;4,583;5,504;4,379;5,67;4,357;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJA7A.UANN;GACC RX;040.1/1XN/FJA7A.UANN;n/a;finoox;247-1BCA.1H1.3VC.S5NK-R23.00.0000.100;GACC RX 040.1F/17-ANX_.E;2024;A;1;1;1735;Axial;4,83;3,648;4,844;3,95;4,999;3,825;4,525;3,805;4,506;3,63;4,733;3,693;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1XN/FJA7E.UANN;GACC RX;040.1/1XN/FJA7E.UANN;n/a;finoox;247-1BCB.1H1.3VC.S5NK-R23.00.0800.100;GACC RX 040.1F/17-ENX_.E;2359;E;1;1;1735;Axial;4,83;3,648;4,844;3,95;4,999;3,825;4,525;3,805;4,506;3,63;4,733;3,693;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/4XN/HJA7E.UANN;GACC RX;040.1/4XN/HJA7E.UANN;n/a;finoox;247-1BKD.1H1.3VU.SJ9D-R23.00.0800.100;GACC RX 040.1H/47-ENX_.E;6855;E;4;1;1735;Axial;23,337;17,601;23,69;19,223;24,184;18,756;22,919;18,428;22,07;17,618;22,809;17,685;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3XN/HJA7E.UNNN;GACC RX;040.1/3XN/HJA7E.UNNN;n/a;finoox;247-1BJP.1H1.3VS.SJ5H-R23.00.0800.000;GACC RX 040.1H/37-ENX_.E;4672;E;3;1;1735;Axial;16,44;11,483;17,808;13,742;17,743;13,235;17,168;13,22;16,679;12,662;16,235;11,346;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/DJA4E.UNNN;GACC RX;040.1/2XN/DJA4E.UNNN;n/a;finoox;247-1BF7.1H1.3V9.S5NX-R23.00.0800.000;GACC RX 040.1D/24-ENX_.E;3032;E;2;1;1735;Axial;8,83;6,258;9,37;7,285;9,502;7,135;9,041;7,024;8,696;6,677;8,646;6,13;32,72;6986;1450;15;VT0605;0,547;1,1;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2XN/DJA4A.UANN;GACC RX;040.1/2XN/DJA4A.UANN;n/a;finoox;247-1BF6.1H1.3V9.S5NX-R23.00.0000.100;GACC RX 040.1D/24-ANX_.E;3052;A;2;1;1735;Axial;8,83;6,258;9,37;7,285;9,502;7,135;9,041;7,024;8,696;6,677;8,646;6,13;32,72;6986;1450;15;VT0605;0,547;1,1;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJA4A.TANN;GACC RX;040.1/1XN/DJA4A.TANN;n/a;finoox;247-1BC0.1H1.3V8.S5NV-R23.01.0000.100;GACC RX 040.1D/14-ANX_.E;2041;A;1;1;1735;Axial;4,686;3,513;4,625;3,762;4,87;3,782;4,488;3,637;4,261;3,419;4,498;3,564;16,36;3493;1450;13;VT0605;0,273;1,1;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1XN/DJA4A.TNNN;GACC RX;040.1/1XN/DJA4A.TNNN;n/a;finoox;247-1BC0.1H1.3V8.S5NV-R23.01.0000.000;GACC RX 040.1D/14-ANX_.E;1869;A;1;1;1735;Axial;4,686;3,513;4,625;3,762;4,87;3,782;4,488;3,637;4,261;3,419;4,498;3,564;16,36;3493;1450;13;VT0605;0,273;1,1;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1XN/DJA4E.UANN;GACC RX;040.1/1XN/DJA4E.UANN;n/a;finoox;247-1BC1.1H1.3V8.S5NV-R23.00.0800.100;GACC RX 040.1D/14-ENX_.E;2159;E;1;1;1735;Axial;4,686;3,513;4,625;3,762;4,87;3,782;4,488;3,637;4,261;3,419;4,498;3,564;16,36;3493;1450;13;VT0605;0,273;1,1;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1XN/DJA4E.TNNN;GACC RX;040.1/1XN/DJA4E.TNNN;n/a;finoox;247-1BC1.1H1.3V8.S5NV-R23.01.0800.000;GACC RX 040.1D/14-ENX_.E;2125;E;1;1;1735;Axial;4,686;3,513;4,625;3,762;4,87;3,782;4,488;3,637;4,261;3,419;4,498;3,564;16,36;3493;1450;13;VT0605;0,273;1,1;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1XN/DJA4E.UNNN;GACC RX;040.1/1XN/DJA4E.UNNN;n/a;finoox;247-1BC1.1H1.3V8.S5NV-R23.00.0800.000;GACC RX 040.1D/14-ENX_.E;1987;E;1;1;1735;Axial;4,686;3,513;4,625;3,762;4,87;3,782;4,488;3,637;4,261;3,419;4,498;3,564;16,36;3493;1450;13;VT0605;0,273;1,1;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2XN/DJC4A.TANN;GACC RX;040.1/2XN/DJC4A.TANN;n/a;finoox;247-1BFA.1H1.3V9.S5NX-R23.01.0000.100;GACC RX 040.1D/24-ANX_.E_PC;3934;A;2;1;1735;Axial;7,895;5,59;8,372;6,509;8,514;6,384;8,081;6,283;7,762;5,941;7,721;5,513;33,97;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/2XN/FJC4E.TNNN;GACC RX;040.1/2XN/FJC4E.TNNN;n/a;finoox;247-1BFV.1H1.3VE.SJ5Z-R23.01.0800.000;GACC RX 040.1F/24-ENX_.E_PC;4438;E;2;1;1735;Axial;10,864;8,244;10,785;8,778;11,318;8,869;10,424;8,495;9,971;7,988;10,454;8,252;50,96;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/1XN/FJC7A.UNNN;GACC RX;040.1/1XN/FJC7A.UNNN;n/a;finoox;247-1BCE.1H1.3VC.S5NK-R23.00.0000.000;GACC RX 040.1F/17-ANX_.E_PC;2156;A;1;1;1735;Axial;4,559;3,438;4,558;3,729;4,571;3,61;4,408;3,586;4,236;3,414;4,458;3,477;15,22;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;138;172;No;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/1XN/FJC7E.TANN;GACC RX;040.1/1XN/FJC7E.TANN;n/a;finoox;247-1BCF.1H1.3VC.S5NK-R23.01.0800.100;GACC RX 040.1F/17-ENX_.E_PC;2800;E;1;1;1735;Axial;4,559;3,438;4,558;3,729;4,571;3,61;4,408;3,586;4,236;3,414;4,458;3,477;15,22;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJC7E.TNNN;GACC RX;040.1/2XN/FJC7E.TNNN;n/a;finoox;247-1BFX.1H1.3VD.S5NY-R23.01.0800.000;GACC RX 040.1F/27-ENX_.E_PC;3774;E;2;1;1735;Axial;8,662;6,184;9,156;7,18;9,232;6,973;8,851;6,896;8,568;6,598;8,514;6,134;30,45;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/3XN/FJC7E.TNNN;GACC RX;040.1/3XN/FJC7E.TNNN;n/a;finoox;247-1BJD.1H1.3VE.SJ5H-R23.01.0800.000;GACC RX 040.1F/37-ENX_.E_PC;5054;E;3;1;1735;Axial;13,236;9,574;13,733;10,911;13,939;10,69;13,254;10,471;12,807;10,018;12,992;9,646;45,67;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3XN/HJC7E.TNNN;GACC RX;040.1/3XN/HJC7E.TNNN;n/a;finoox;247-1BJT.1H1.3VS.SJ5H-R23.01.0800.000;GACC RX 040.1H/37-ENX_.E_PC;5666;E;3;1;1735;Axial;15,436;10,765;16,716;12,906;16,686;12,433;16,16;12,425;15,678;11,891;15,246;10,647;60,89;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJC7E.UNNN;GACC RX;040.1/2XN/HJC7E.UNNN;n/a;finoox;247-1BGM.1H1.3VS.SJ5R-R23.00.0800.000;GACC RX 040.1H/27-ENX_.E_PC;3875;E;2;1;1735;Axial;10,959;8,233;11,109;9,01;11,382;8,804;10,751;8,645;10,343;8,251;10,687;8,266;40,59;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/41N/HNE7A.TNNN;GACC RX;050.1/41N/HNE7A.TNNN;n/a;finoox;247-1B9A.243.3W1.S5P0-R23.01.0000.000;GACC RX 050.1H/47-AN1_.E_Epoxy;13366;A;4;1;2451;Axial;44,21;31,392;47,332;36,945;47,354;35,664;45,632;35,511;44,265;34,052;43,626;31,084;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;Inclusive;n/a;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNE7E.TANN;GACC RX;050.1/31N/HNE7E.TANN;n/a;finoox;247-1B8N.243.3W1.S5P1-R23.01.0800.100;GACC RX 050.1H/37-EN1_.E_Epoxy;11811;E;3;1;2451;Axial;34,564;25,912;35,305;28,54;36,064;27,901;34,12;27,387;32,911;26,165;33,84;25,97;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNE7E.UNNN;GACC RX;050.1/21N/JNE7E.UNNN;n/a;finoox;247-1B7Y.243.3VV.SJAE-R23.00.0800.000;GACC RX 050.1J/27-EN1_.E_Epoxy;7786;E;2;1;2451;Axial;26,358;19,976;26,783;21,832;27,412;21,27;25,92;20,964;24,989;20,032;25,769;19,991;100,77;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNE7E.TNNN;GACC RX;050.1/21N/HNE7E.TNNN;n/a;finoox;247-1B78.243.3VR.SJ7B-R23.01.0800.000;GACC RX 050.1H/27-EN1_.E_Epoxy;7562;E;2;1;2451;Axial;22,031;15,586;23,627;18,404;23,643;17,773;22,781;17,697;22,093;16,963;21,733;15,432;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNE7E.UANN;GACC RX;050.1/21N/FNE7E.UANN;n/a;finoox;247-1B6J.243.3VN.SJ7G-R23.00.0800.100;GACC RX 050.1F/27-EN1_.E_Epoxy;7005;E;2;1;2451;Axial;18,666;13,639;19,202;15,366;19,585;15,075;18,543;14,741;17,882;14,075;18,285;13,785;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNE7E.TANN;GACC RX;050.1/11N/JNE7E.TANN;n/a;finoox;247-1FTM.243.3VX.SJ7K-R23.01.0800.100;GACC RX 050.1J/17-EN1_.E_Epoxy;4962;E;1;1;2451;Axial;13,374;10,244;13,455;11,082;13,858;10,698;12,829;10,67;12,534;10,164;13,134;10,299;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNE7E.TANN;GACC RX;050.1/11N/FNE7E.TANN;n/a;finoox;247-1FRV.243.3W5.SJB1-R23.01.0800.100;GACC RX 050.1F/17-EN1_.E_Epoxy;4080;E;1;1;2451;Axial;9,437;7,038;9,508;7,689;9,793;7,546;9,192;7,386;8,804;7,031;9,179;7,093;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNE7A.UNNN;GACC RX;050.1/11N/HNE7A.UNNN;n/a;finoox;247-1FSP.243.3W6.SJB2-R23.00.0000.000;GACC RX 050.1H/17-AN1_.E_Epoxy;3779;A;1;1;2451;Axial;11,389;8,472;11,692;9,413;11,938;9,209;11,305;9,038;10,907;8,632;11,167;8,473;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;Inclusive;n/a;113;202;No;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.1/41N/HNA7A.UANN;GACC RX;050.1/41N/HNA7A.UANN;n/a;finoox;247-1B96.243.3W1.S5P0-R23.00.0000.100;GACC RX 050.1H/47-AN1_.E;12661;A;4;1;2451;Axial;44,508;31,555;47,74;37,213;47,705;35,899;46,018;35,768;44,663;34,311;43,94;31,263;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;n/a;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/41N/HNA7E.TANN;GACC RX;050.1/41N/HNA7E.TANN;n/a;finoox;247-1B98.243.3W1.S5P0-R23.01.0800.100;GACC RX 050.1H/47-EN1_.E;14148;E;4;1;2451;Axial;44,508;31,555;47,74;37,213;47,705;35,899;46,018;35,768;44,663;34,311;43,94;31,263;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNA7A.TANN;GACC RX;050.1/21N/JNA7A.TANN;n/a;finoox;247-1B7S.243.3VV.SJAE-R23.01.0000.100;GACC RX 050.1J/27-AN1_.E;7085;A;2;1;2451;Axial;26,566;20,098;27,016;21,996;27,589;21,416;26,13;21,12;25,219;20,198;25,959;20,119;100,77;12756;1260;21;VT03158U.1;0,977;2,2;B;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/JNA7A.UNNN;GACC RX;050.1/21N/JNA7A.UNNN;n/a;finoox;247-1B7S.243.3VV.SJAE-R23.00.0000.000;GACC RX 050.1J/27-AN1_.E;6459;A;2;1;2451;Axial;26,566;20,098;27,016;21,996;27,589;21,416;26,13;21,12;25,219;20,198;25,959;20,119;100,77;12756;1260;21;VT03158U.1;0,977;2,2;B;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/JNA7E.UNNN;GACC RX;050.1/21N/JNA7E.UNNN;n/a;finoox;247-1B7U.243.3VV.SJAE-R23.00.0800.000;GACC RX 050.1J/27-EN1_.E;7155;E;2;1;2451;Axial;26,566;20,098;27,016;21,996;27,589;21,416;26,13;21,12;25,219;20,198;25,959;20,119;100,77;12756;1260;21;VT03158U.1;0,977;2,2;B;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.1/11N/JNA7A.UANN;GACC RX;050.1/11N/JNA7A.UANN;n/a;finoox;247-1FTD.243.3VX.SJ7K-R23.00.0000.100;GACC RX 050.1J/17-AN1_.E;4146;A;1;1;2451;Axial;13,456;10,316;13,566;11,059;13,94;10,775;13,15;10,715;12,645;10,244;13,215;10,374;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;n/a;n/a;113;Inclusive;Yes;No;No;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/JNA7E.TANN;GACC RX;050.1/11N/JNA7E.TANN;n/a;finoox;247-1FTF.243.3VX.SJ7K-R23.01.0800.100;GACC RX 050.1J/17-EN1_.E;4646;E;1;1;2451;Axial;13,456;10,316;13,566;11,059;13,94;10,775;13,15;10,715;12,645;10,244;13,215;10,374;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/HNA7A.UNNN;GACC RX;050.1/11N/HNA7A.UNNN;n/a;finoox;247-1FSH.243.3W6.SJB2-R23.00.0000.000;GACC RX 050.1H/17-AN1_.E;3492;A;1;1;2451;Axial;11,504;8,528;11,807;9,492;12,03;9,279;11,411;9,114;11,019;8,711;11,243;8,528;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;n/a;n/a;113;202;No;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.1/11N/HNA7E.TNNN;GACC RX;050.1/11N/HNA7E.TNNN;n/a;finoox;247-1FSK.243.3W6.SJB2-R23.01.0800.000;GACC RX 050.1H/17-EN1_.E;3963;E;1;1;2451;Axial;11,504;8,528;11,807;9,492;12,03;9,279;11,411;9,114;11,019;8,711;11,243;8,528;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;n/a;n/a;Inclusive;202;No;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.1/41N/HNC7A.TANN;GACC RX;050.1/41N/HNC7A.TANN;n/a;finoox;247-1B9E.243.3W1.S5P0-R23.01.0000.100;GACC RX 050.1H/47-AN1_.E_PC;14709;A;4;1;2451;Axial;41,759;29,556;44,829;34,924;44,816;33,704;43,21;33,59;41,983;32,193;41,226;29,232;167,15;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/41N/HNC7A.UANN;GACC RX;050.1/41N/HNC7A.UANN;n/a;finoox;247-1B9E.243.3W1.S5P0-R23.00.0000.100;GACC RX 050.1H/47-AN1_.E_PC;14267;A;4;1;2451;Axial;41,759;29,556;44,829;34,924;44,816;33,704;43,21;33,59;41,983;32,193;41,226;29,232;167,15;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;Inclusive;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/41N/HNC7E.TANN;GACC RX;050.1/41N/HNC7E.TANN;n/a;finoox;247-1B9G.243.3W1.S5P0-R23.01.0800.100;GACC RX 050.1H/47-EN1_.E_PC;15754;E;4;1;2451;Axial;41,759;29,556;44,829;34,924;44,816;33,704;43,21;33,59;41,983;32,193;41,226;29,232;167,15;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNC7A.UNNN;GACC RX;050.1/21N/JNC7A.UNNN;n/a;finoox;247-1B80.243.3VV.SJAE-R23.00.0000.000;GACC RX 050.1J/27-AN1_.E_PC;7402;A;2;1;2451;Axial;24,915;18,84;25,291;20,608;25,9;20,111;24,473;19,8;23,595;18,91;24,307;18,853;104,47;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.1/11N/HNC7A.TNNN;GACC RX;050.1/11N/HNC7A.TNNN;n/a;finoox;247-1FSV.243.3W6.SJB2-R23.01.0000.000;GACC RX 050.1H/17-AN1_.E_PC;4081;A;1;1;2451;Axial;10,791;8;11,066;8,901;11,302;8,723;10,699;8,552;10,322;8,163;10,536;7,991;41,79;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;n/a;Inclusive;Inclusive;202;No;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
