TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 030.1/21N/CHE4A.UNNN;GACC RX;030.1/21N/CHE4A.UNNN;n/a;finoox;247-1HPT.341.3UT.S5NP-R23.00.0000.000;GACC RX 030.1C/24-AN1_.E_Epoxy;2229;A;2;1;3605;Axial;3,494;2,472;3,7;2,87;3,77;2,824;3,574;2,772;3,433;2,625;3,414;2,424;13,28;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,4;16;18;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 030.1/21N/DHE4E.TNNN;GACC RX;030.1/21N/DHE4E.TNNN;n/a;finoox;247-1HQJ.341.3UW.S5NU-R23.01.0800.000;GACC RX 030.1D/24-EN1_.E_Epoxy;2802;E;2;1;3605;Axial;4,725;3,545;4,637;3,777;4,916;3,82;4,505;3,659;4,272;3,429;4,519;3,577;17,71;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,3;16;22;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 030.1/11N/DHE7A.UNNN;GACC RX;030.1/11N/DHE7A.UNNN;n/a;finoox;247-1HMF.341.3UU.RVN2-R23.00.0000.000;GACC RX 030.1D/17-AN1_.E_Epoxy;1303;A;1;1;3605;Axial;1,63;1,117;1,764;1,346;1,775;1,306;1,708;1,298;1,648;1,236;1,6;1,103;5,3;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;12;12;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 030.1/31N/HHE7E.TNNN;GACC RX;030.1/31N/HHE7E.TNNN;n/a;finoox;247-1HU0.341.3V5.RZUW-R23.01.0800.000;GACC RX 030.1H/37-EN1_.E_Epoxy;4219;E;3;1;3605;Axial;8,906;6,716;8,969;7,302;9,227;7,137;8,671;7,025;8,344;6,695;8,673;6,735;31,79;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;49,3;16;35;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 030.1/31N/FHE7E.UNNN;GACC RX;030.1/31N/FHE7E.UNNN;n/a;finoox;247-1HTG.341.3UZ.S5NR-R23.00.0800.000;GACC RX 030.1F/37-EN1_.E_Epoxy;3572;E;3;1;3605;Axial;6,817;4,664;7,439;5,675;7,421;5,466;7,173;5,468;6,957;5,228;6,724;4,624;23,84;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;42,8;16;22;Inclusive;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 030.1/31N/HHA7A.UNNN;GACC RX;030.1/31N/HHA7A.UNNN;n/a;finoox;247-1HTV.341.3V5.RZUW-R23.00.0000.000;GACC RX 030.1H/37-AN1_.E;3301;A;3;1;3605;Axial;8,969;6,767;9,056;7,356;9,293;7,194;8,745;7,083;8,431;6,757;8,747;6,786;31,79;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;46,3;16;35;n/a;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 030.1/21N/FHA7A.TNNN;GACC RX;030.1/21N/FHA7A.TNNN;n/a;finoox;247-1HRF.341.3UY.S5NQ-R23.01.0000.000;GACC RX 030.1F/27-AN1_.E;2108;A;2;1;3605;Axial;4,677;3,279;4,992;3,888;5,02;3,766;4,827;3,738;4,67;3,574;4,603;3,27;15,89;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,2;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 030.1/21N/FHA7E.TNNN;GACC RX;030.1/21N/FHA7E.TNNN;n/a;finoox;247-1HRG.341.3UY.S5NQ-R23.01.0800.000;GACC RX 030.1F/27-EN1_.E;2382;E;2;1;3605;Axial;4,677;3,279;4,992;3,888;5,02;3,766;4,827;3,738;4,67;3,574;4,603;3,27;15,89;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,3;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 030.1/21N/HHA7A.UNNN;GACC RX;030.1/21N/HHA7A.UNNN;n/a;finoox;247-1HS9.341.3V4.RQV5-R23.00.0000.000;GACC RX 030.1H/27-AN1_.E;2134;A;2;1;3605;Axial;5,725;4,129;6,036;4,766;6,09;4,637;5,835;4,584;5,648;4,388;5,634;4,098;21,19;3247;1760;9;VT06102;0,204;0,76;B;46,57;68,05;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;32,3;16;22;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 030.1/11N/CHA4E.UNNN;GACC RX;030.1/11N/CHA4E.UNNN;n/a;finoox;247-1HLJ.341.3US.RVN2-R23.00.0800.000;GACC RX 030.1C/14-EN1_.E;1336;E;1;1;3605;Axial;1,754;1,221;1,875;1,441;1,91;1,417;1,816;1,394;1,741;1,319;1,713;1,196;6,64;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,4;12;12;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 030.1/11N/DHA4E.TNNN;GACC RX;030.1/11N/DHA4E.TNNN;n/a;finoox;247-1HM4.341.3UV.S5NN-R23.01.0800.000;GACC RX 030.1D/14-EN1_.E;1663;E;1;1;3605;Axial;2,39;1,783;2,359;1,914;2,493;1,935;2,29;1,854;2,175;1,739;2,29;1,799;8,85;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,7;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 030.1/11N/FHA4E.TNNN;GACC RX;030.1/11N/FHA4E.TNNN;n/a;finoox;247-1HN6.341.3UQ.S5NN-R23.01.0800.000;GACC RX 030.1F/14-EN1_.E;1790;E;1;1;3605;Axial;2,945;2,143;3,054;2,426;3,142;2,411;2,958;2,34;2,836;2,221;2,865;2,109;13,28;1550;1760;8;VT06102;0,106;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 030.1/21N/DHC4A.TNNN;GACC RX;030.1/21N/DHC4A.TNNN;n/a;finoox;247-1HQR.341.3UW.S5NU-R23.01.0000.000;GACC RX 030.1D/24-AN1_.E_PC;2746;A;2;1;3605;Axial;4,298;3,222;4,212;3,425;4,469;3,48;4,09;3,322;3,88;3,112;4,096;3,249;18,38;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,8;16;22;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 030.1/21N/DHC7A.UNNN;GACC RX;030.1/21N/DHC7A.UNNN;n/a;finoox;247-1HQV.341.3UV.S5NL-R23.00.0000.000;GACC RX 030.1D/27-AN1_.E_PC;2138;A;2;1;3605;Axial;3,132;2,165;3,381;2,589;3,393;2,508;3,256;2,494;3,154;2,38;3,078;2,138;10,98;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,3;16;18;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 030.1/21N/DHC7E.TNNN;GACC RX;030.1/21N/DHC7E.TNNN;n/a;finoox;247-1HQW.341.3UV.S5NL-R23.01.0800.000;GACC RX 030.1D/27-EN1_.E_PC;2564;E;2;1;3605;Axial;3,132;2,165;3,381;2,589;3,393;2,508;3,256;2,494;3,154;2,38;3,078;2,138;10,98;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 030.1/11N/HHC7A.TNNN;GACC RX;030.1/11N/HHC7A.TNNN;n/a;finoox;247-1HPB.341.3V3.S5NM-R23.01.0000.000;GACC RX 030.1H/17-AN1_.E_PC;1887;A;1;1;3605;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1760;8;VT06102;0,102;0,76;C;43,75;65,04;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,9;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 030.1/21N/FHC7A.TNNN;GACC RX;030.1/21N/FHC7A.TNNN;n/a;finoox;247-1HRX.341.3UY.S5NQ-R23.01.0000.000;GACC RX 030.1F/27-AN1_.E_PC;2427;A;2;1;3605;Axial;4,388;3,074;4,691;3,642;4,716;3,536;4,521;3,509;4,381;3,351;4,316;3,061;16,48;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,2;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 030.1/21N/FHC7E.UNNN;GACC RX;030.1/21N/FHC7E.UNNN;n/a;finoox;247-1HRY.341.3UY.S5NQ-R23.00.0800.000;GACC RX 030.1F/27-EN1_.E_PC;2497;E;2;1;3605;Axial;4,388;3,074;4,691;3,642;4,716;3,536;4,521;3,509;4,381;3,351;4,316;3,061;16,48;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,3;16;18;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 030.1/21N/HHC7E.TNNN;GACC RX;030.1/21N/HHC7E.TNNN;n/a;finoox;247-1HSJ.341.3V4.RQV5-R23.01.0800.000;GACC RX 030.1H/27-EN1_.E_PC;2968;E;2;1;3605;Axial;5,365;3,866;5,661;4,466;5,713;4,351;5,459;4,298;5,29;4,11;5,276;3,834;21,97;3247;1760;9;VT06102;0,204;0,76;C;46,57;68,05;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;34,5;16;22;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/2WN/DJE4A.TANN;GACC RX;040.1/2WN/DJE4A.TANN;n/a;finoox;247-1BF8.1H0.3V9.S5NX-R23.01.0000.100;GACC RX 040.1D/24-ANW_.E_Epoxy;3708;A;2;1;1734;Axial;8,345;6,019;8,74;6,864;8,952;6,774;8,444;6,62;8,115;6,28;8,148;5,874;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2WN/DJE4A.UNNN;GACC RX;040.1/2WN/DJE4A.UNNN;n/a;finoox;247-1BF8.1H0.3V9.S5NX-R23.00.0000.000;GACC RX 040.1D/24-ANW_.E_Epoxy;3163;A;2;1;1734;Axial;8,345;6,019;8,74;6,864;8,952;6,774;8,444;6,62;8,115;6,28;8,148;5,874;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2WN/DJE4E.TNNN;GACC RX;040.1/2WN/DJE4E.TNNN;n/a;finoox;247-1BF9.1H0.3V9.S5NX-R23.01.0800.000;GACC RX 040.1D/24-ENW_.E_Epoxy;3686;E;2;1;1734;Axial;8,345;6,019;8,74;6,864;8,952;6,774;8,444;6,62;8,115;6,28;8,148;5,874;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJE4E.UANN;GACC RX;040.1/1WN/DJE4E.UANN;n/a;finoox;247-1BC3.1H0.3V8.S5NV-R23.00.0800.100;GACC RX 040.1D/14-ENW_.E_Epoxy;2434;E;1;1;1734;Axial;4,431;3,322;4,339;3,552;4,613;3,559;4,223;3,438;3,994;3,223;4,248;3,356;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1WN/DJE4E.UNNN;GACC RX;040.1/1WN/DJE4E.UNNN;n/a;finoox;247-1BC3.1H0.3V8.S5NV-R23.00.0800.000;GACC RX 040.1D/14-ENW_.E_Epoxy;2262;E;1;1;1734;Axial;4,431;3,322;4,339;3,552;4,613;3,559;4,223;3,438;3,994;3,223;4,248;3,356;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2WN/HJE4A.TNNN;GACC RX;040.1/2WN/HJE4A.TNNN;n/a;finoox;247-1BGE.1H0.3VS.SJ61-R23.01.0000.000;GACC RX 040.1H/24-ANW_.E_Epoxy;4094;A;2;1;1734;Axial;12,564;9,405;12,66;10,351;13,064;10,316;12,284;9,983;11,773;9,465;12,066;9,474;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/HJE4E.UANN;GACC RX;040.1/2WN/HJE4E.UANN;n/a;finoox;247-1BGF.1H0.3VS.SJ61-R23.00.0800.100;GACC RX 040.1H/24-ENW_.E_Epoxy;4676;E;2;1;1734;Axial;12,564;9,405;12,66;10,351;13,064;10,316;12,284;9,983;11,773;9,465;12,066;9,474;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/HJE4E.UNNN;GACC RX;040.1/2WN/HJE4E.UNNN;n/a;finoox;247-1BGF.1H0.3VS.SJ61-R23.00.0800.000;GACC RX 040.1H/24-ENW_.E_Epoxy;4332;E;2;1;1734;Axial;12,564;9,405;12,66;10,351;13,064;10,316;12,284;9,983;11,773;9,465;12,066;9,474;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/FJE7A.UANN;GACC RX;040.1/2WN/FJE7A.UANN;n/a;finoox;247-1BFS.1H0.3VD.S5NY-R23.00.0000.100;GACC RX 040.1F/27-ANW_.E_Epoxy;3380;A;2;1;1734;Axial;8,811;6,361;9,221;7,289;9,344;7,11;8,912;7;8,624;6,696;8,647;6,317;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/3WN/FJE7A.UNNN;GACC RX;040.1/3WN/FJE7A.UNNN;n/a;finoox;247-1BJ8.1H0.3VE.SJ5H-R23.00.0000.000;GACC RX 040.1F/37-ANW_.E_Epoxy;4140;A;3;1;1734;Axial;13,43;9,806;13,83;11,062;14,106;10,855;13,356;10,615;12,883;10,133;13,16;9,899;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJE7E.TANN;GACC RX;040.1/3WN/FJE7E.TANN;n/a;finoox;247-1BJ9.1H0.3VE.SJ5H-R23.01.0800.100;GACC RX 040.1F/37-ENW_.E_Epoxy;5358;E;3;1;1734;Axial;13,43;9,806;13,83;11,062;14,106;10,855;13,356;10,615;12,883;10,133;13,16;9,899;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJE7A.UANN;GACC RX;040.1/3WN/HJE7A.UANN;n/a;finoox;247-1BJQ.1H0.3VS.SJ5H-R23.00.0000.100;GACC RX 040.1H/37-ANW_.E_Epoxy;5175;A;3;1;1734;Axial;15,695;11,096;16,841;13,121;16,855;12,669;16,244;12,62;15,759;12,083;15,485;10,979;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3WN/HJE7E.TANN;GACC RX;040.1/3WN/HJE7E.TANN;n/a;finoox;247-1BJR.1H0.3VS.SJ5H-R23.01.0800.100;GACC RX 040.1H/37-ENW_.E_Epoxy;5944;E;3;1;1734;Axial;15,695;11,096;16,841;13,121;16,855;12,669;16,244;12,62;15,759;12,083;15,485;10,979;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3WN/HJE7E.TNNN;GACC RX;040.1/3WN/HJE7E.TNNN;n/a;finoox;247-1BJR.1H0.3VS.SJ5H-R23.01.0800.000;GACC RX 040.1H/37-ENW_.E_Epoxy;5428;E;3;1;1734;Axial;15,695;11,096;16,841;13,121;16,855;12,669;16,244;12,62;15,759;12,083;15,485;10,979;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1WN/HJA7A.TNNN;GACC RX;040.1/1WN/HJA7A.TNNN;n/a;finoox;247-1BCN.1H0.3VM.RZTF-R23.01.0000.000;GACC RX 040.1H/17-ANW_.E;2175;A;1;1;1734;Axial;5,565;4,184;5,631;4,564;5,779;4,461;5,435;4,395;5,242;4,192;5,429;4,189;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJA7E.UANN;GACC RX;040.1/1WN/FJA7E.UANN;n/a;finoox;247-1BCB.1H0.3VC.S5NK-R23.00.0800.100;GACC RX 040.1F/17-ENW_.E;2359;E;1;1;1734;Axial;4,646;3,52;4,651;3,81;4,817;3,68;4,508;3,663;4,328;3,498;4,559;3,559;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/4WN/FJA7A.TANN;GACC RX;040.1/4WN/FJA7A.TANN;n/a;finoox;247-1BK0.1H0.3VF.SJ7P-R23.01.0000.100;GACC RX 040.1F/47-ANW_.E;5904;A;4;1;1734;Axial;18,3;13,718;18,615;14,981;19,088;14,748;17,934;14,418;17,326;13,755;17,906;13,805;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/FJA7E.TNNN;GACC RX;040.1/4WN/FJA7E.TNNN;n/a;finoox;247-1BK1.1H0.3VF.SJ7P-R23.01.0800.000;GACC RX 040.1F/47-ENW_.E;5698;E;4;1;1734;Axial;18,3;13,718;18,615;14,981;19,088;14,748;17,934;14,418;17,326;13,755;17,906;13,805;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJA7A.UANN;GACC RX;040.1/4WN/HJA7A.UANN;n/a;finoox;247-1BKC.1H0.3VU.SJ9D-R23.00.0000.100;GACC RX 040.1H/47-ANW_.E;6287;A;4;1;1734;Axial;22,376;16,935;22,576;18,369;23,172;17,943;21,798;17,668;21,016;16,861;21,833;16,991;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJA7A.UNNN;GACC RX;040.1/4WN/HJA7A.UNNN;n/a;finoox;247-1BKC.1H0.3VU.SJ9D-R23.00.0000.000;GACC RX 040.1H/47-ANW_.E;5599;A;4;1;1734;Axial;22,376;16,935;22,576;18,369;23,172;17,943;21,798;17,668;21,016;16,861;21,833;16,991;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;n/a;380;688;No;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJA7E.TANN;GACC RX;040.1/4WN/HJA7E.TANN;n/a;finoox;247-1BKD.1H0.3VU.SJ9D-R23.01.0800.100;GACC RX 040.1H/47-ENW_.E;7235;E;4;1;1734;Axial;22,376;16,935;22,576;18,369;23,172;17,943;21,798;17,668;21,016;16,861;21,833;16,991;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJA7E.UANN;GACC RX;040.1/3WN/FJA7E.UANN;n/a;finoox;247-1BJ5.1H0.3VE.SJ5H-R23.00.0800.100;GACC RX 040.1F/37-ENW_.E;4655;E;3;1;1734;Axial;13,535;9,879;13,981;11,17;14,231;10,958;13,498;10,715;13,031;10,237;13,288;9,971;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJA7A.TNNN;GACC RX;040.1/3WN/HJA7A.TNNN;n/a;finoox;247-1BJN.1H0.3VS.SJ5H-R23.01.0000.000;GACC RX 040.1H/37-ANW_.E;4463;A;3;1;1734;Axial;15,803;11,149;16,989;13,218;16,984;12,753;16,384;12,713;15,92;12,176;15,598;11,025;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJA7E.UNNN;GACC RX;040.1/2WN/HJA7E.UNNN;n/a;finoox;247-1BGD.1H0.3VS.SJ5R-R23.00.0800.000;GACC RX 040.1H/27-ENW_.E;3359;E;2;1;1734;Axial;11,169;8,448;11,279;9,166;11,577;8,955;10,89;8,82;10,5;8,415;10,897;8,456;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/DJA4A.TNNN;GACC RX;040.1/2WN/DJA4A.TNNN;n/a;finoox;247-1BF6.1H0.3V9.S5NX-R23.01.0000.000;GACC RX 040.1D/24-ANW_.E;2909;A;2;1;1734;Axial;8,482;6,094;8,931;6,99;9,113;6,878;8,616;6,739;8,278;6,401;8,292;5,951;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2WN/DJA4A.UNNN;GACC RX;040.1/2WN/DJA4A.UNNN;n/a;finoox;247-1BF6.1H0.3V9.S5NX-R23.00.0000.000;GACC RX 040.1D/24-ANW_.E;2708;A;2;1;1734;Axial;8,482;6,094;8,931;6,99;9,113;6,878;8,616;6,739;8,278;6,401;8,292;5,951;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJA4A.UNNN;GACC RX;040.1/1WN/DJA4A.UNNN;n/a;finoox;247-1BC0.1H0.3V8.S5NV-R23.00.0000.000;GACC RX 040.1D/14-ANW_.E;1731;A;1;1;1734;Axial;4,51;3,377;4,422;3,615;4,678;3,623;4,299;3,497;4,074;3,283;4,321;3,416;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;n/a;138;172;No;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJA4A.TANN;GACC RX;040.1/2WN/FJA4A.TANN;n/a;finoox;247-1BFL.1H0.3VE.SJ5Z-R23.01.0000.100;GACC RX 040.1F/24-ANW_.E;3642;A;2;1;1734;Axial;11,599;8,808;11,466;9,38;12,018;9,407;11,128;9,073;10,608;8,556;11,154;8,846;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJA4E.TANN;GACC RX;040.1/3WN/FJA4E.TANN;n/a;finoox;247-1BJ3.1H0.3VE.SJ60-R23.01.0800.100;GACC RX 040.1F/34-ENW_.E;5318;E;3;1;1734;Axial;16,421;11,87;17,304;13,658;17,584;13,368;16,736;13,176;16,109;12,516;16,087;11,673;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJA4E.TNNN;GACC RX;040.1/3WN/FJA4E.TNNN;n/a;finoox;247-1BJ3.1H0.3VE.SJ60-R23.01.0800.000;GACC RX 040.1F/34-ENW_.E;4802;E;3;1;1734;Axial;16,421;11,87;17,304;13,658;17,584;13,368;16,736;13,176;16,109;12,516;16,087;11,673;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJA4E.TANN;GACC RX;040.1/2WN/HJA4E.TANN;n/a;finoox;247-1BGB.1H0.3VS.SJ61-R23.01.0800.100;GACC RX 040.1H/24-ENW_.E;4255;E;2;1;1734;Axial;12,675;9,614;12,831;10,495;13,219;10,434;12,448;10,108;11,934;9,592;12,229;9,548;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/DJC4E.UANN;GACC RX;040.1/2WN/DJC4E.UANN;n/a;finoox;247-1BFB.1H0.3V9.S5NX-R23.00.0800.100;GACC RX 040.1D/24-ENW_.E_PC;4056;E;2;1;1734;Axial;7,575;5,437;7,963;6,234;8,11;6,145;7,687;6,014;7,386;5,698;7,394;5,34;33,97;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJC4A.TNNN;GACC RX;040.1/1WN/DJC4A.TNNN;n/a;finoox;247-1BC4.1H0.3V8.S5NV-R23.01.0000.000;GACC RX 040.1D/14-ANW_.E_PC;2286;A;1;1;1734;Axial;4,031;3,021;3,942;3,222;4,188;3,244;3,834;3,122;3,629;2,925;3,853;3,051;16,99;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJC4A.TANN;GACC RX;040.1/2WN/FJC4A.TANN;n/a;finoox;247-1BFU.1H0.3VE.SJ5Z-R23.01.0000.100;GACC RX 040.1F/24-ANW_.E_PC;4397;A;2;1;1734;Axial;10,358;7,865;10,21;8,356;10,746;8,412;9,887;8,094;9,442;7,61;9,94;7,898;50,96;5817;1310;12;VT0605;0,415;0,85;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJC4A.TNNN;GACC RX;040.1/2WN/FJC4A.TNNN;n/a;finoox;247-1BFU.1H0.3VE.SJ5Z-R23.01.0000.000;GACC RX 040.1F/24-ANW_.E_PC;4053;A;2;1;1734;Axial;10,358;7,865;10,21;8,356;10,746;8,412;9,887;8,094;9,442;7,61;9,94;7,898;50,96;5817;1310;12;VT0605;0,415;0,85;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJC4A.TANN;GACC RX;040.1/2WN/HJC4A.TANN;n/a;finoox;247-1BGJ.1H0.3VS.SJ61-R23.01.0000.100;GACC RX 040.1H/24-ANW_.E_PC;4745;A;2;1;1734;Axial;11,307;8,571;11,42;9,337;11,853;9,311;11,083;9,001;10,621;8,525;10,961;8,468;67,94;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1WN/FJC7A.TNNN;GACC RX;040.1/1WN/FJC7A.TNNN;n/a;finoox;247-1BCE.1H0.3VC.S5NK-R23.01.0000.000;GACC RX 040.1F/17-ANW_.E_PC;2294;A;1;1;1734;Axial;4,379;3,309;4,367;3,588;4,41;3,466;4,232;3,449;4,059;3,284;4,285;3,346;15,22;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJC7E.TANN;GACC RX;040.1/1WN/FJC7E.TANN;n/a;finoox;247-1BCF.1H0.3VC.S5NK-R23.01.0800.100;GACC RX 040.1F/17-ENW_.E_PC;2800;E;1;1;1734;Axial;4,379;3,309;4,367;3,588;4,41;3,466;4,232;3,449;4,059;3,284;4,285;3,346;15,22;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJC7A.TNNN;GACC RX;040.1/2WN/FJC7A.TNNN;n/a;finoox;247-1BFW.1H0.3VD.S5NY-R23.01.0000.000;GACC RX 040.1F/27-ANW_.E_PC;3391;A;2;1;1734;Axial;8,339;6,006;8,751;6,91;8,86;6,733;8,461;6,635;8,181;6,342;8,184;5,959;30,45;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 020.1/1XN/FFA4A.UNNN;GACC RX;020.1/1XN/FFA4A.UNNN;n/a;finoox;247-1HFR.0C9.3UL.SCWC-R23.00.0000.000;GACC-RX-020.1-F/1-4.0-ANX-CC-E32C-417;1251;A;1;1;417;Axial;1,48;1,069;1,491;1,243;1,674;1,309;1,542;1,295;1,456;1,207;1,432;1,088;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3XN/CFA4E.UNNN;GACC RX;020.1/3XN/CFA4E.UNNN;n/a;finoox;247-1HGU.0C9.3YQ.SCWD-R23.00.0800.000;E-GACC-RX-020.1-C/3-4.0-ANX-CC-E32C-417;2069;E;3;1;417;Axial;2,857;2,021;2,874;2,345;3,306;2,603;3,049;2,521;2,865;2,331;2,726;2,064;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2XN/DFA4A.UNNN;GACC RX;020.1/2XN/DFA4A.UNNN;n/a;finoox;247-1HBH.0C9.3UP.SCWD-R23.00.0000.000;GACC-RX-020.1-D/2-4.0-ANX-CC-E32C-417;1589;A;2;1;417;Axial;2,361;1,701;2,345;1,963;2,697;2,132;2,467;2,083;2,314;1,929;2,283;1,741;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3XN/DFA4A.UNNN;GACC RX;020.1/3XN/DFA4A.UNNN;n/a;finoox;247-1HHV.0C9.3UD.SCWE-R23.00.0000.000;GACC-RX-020.1-D/3-4.0-ANX-CC-E32C-417;2027;A;3;1;417;Axial;3,53;2,519;3,516;2,899;4,016;3,175;3,684;3,089;3,481;2,862;3,37;2,563;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/3XN/DFA4E.TNNN;GACC RX;020.1/3XN/DFA4E.TNNN;n/a;finoox;247-1HHW.0C9.3UD.SCWE-R23.01.0800.000;E-GACC-RX-020.1-D/3-4.0-ANX-CC-E32C-417;2182;E;3;1;417;Axial;3,53;2,519;3,516;2,899;4,016;3,175;3,684;3,089;3,481;2,862;3,37;2,563;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/1XN/CFA7E.UNNN;GACC RX;020.1/1XN/CFA7E.UNNN;n/a;finoox;247-1HDG.0C9.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-7.0-ANX-CC-E32C-417;1162;E;1;1;417;Axial;0,754;0,549;0,77;0,639;0,857;0,667;0,781;0,663;0,769;0,627;0,739;0,561;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/1XN/DFA7E.TNNN;GACC RX;020.1/1XN/DFA7E.TNNN;n/a;finoox;247-1HEJ.0C9.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-7.0-ANX-CC-E32C-417;1195;E;1;1;417;Axial;0,916;0,638;0,965;0,773;1,053;0,796;1,002;0,791;0,956;0,748;0,892;0,643;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/3XN/FFA7E.UNNN;GACC RX;020.1/3XN/FFA7E.UNNN;n/a;finoox;247-1HJS.0C9.3YM.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-F/3-7.0-ANX-CC-E32C-417;2314;E;3;1;417;Axial;3,61;2,592;3,746;3,061;4,086;3,152;3,889;3,134;3,726;2,973;3,513;2,619;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/3XN/CFE4E.UNNN;GACC RX;020.1/3XN/CFE4E.UNNN;n/a;finoox;247-1HH0.0C9.3YQ.SCWD-R23.00.0800.000;E-GACC-RX-020.1-C/3-4.0-ENX-CC-E32C-417;2252;E;3;1;417;Axial;2,796;1,978;2,802;2,291;3,222;2,543;2,968;2,461;2,789;2,275;2,667;2,021;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/1XN/DFE7A.TNNN;GACC RX;020.1/1XN/DFE7A.TNNN;n/a;finoox;247-1HF7.0C9.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-7.0-ENX-CC-E32C-417;1192;A;1;1;417;Axial;0,903;0,63;0,947;0,761;1,037;0,786;0,985;0,781;0,939;0,738;0,878;0,636;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/1XN/FFE7A.TNNN;GACC RX;020.1/1XN/FFE7A.TNNN;n/a;finoox;247-1HG9.0C9.3UL.SCWG-R23.01.0000.000;GACC-RX-020.1-F/1-7.0-ENX-CC-E32C-417;1422;A;1;1;417;Axial;1,226;0,921;1,264;1,074;1,391;1,101;1,315;1,095;1,255;1,043;1,225;0,947;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/1XN/FFE7A.UNNN;GACC RX;020.1/1XN/FFE7A.UNNN;n/a;finoox;247-1HG9.0C9.3UL.SCWG-R23.00.0000.000;GACC-RX-020.1-F/1-7.0-ENX-CC-E32C-417;1422;A;1;1;417;Axial;1,226;0,921;1,264;1,074;1,391;1,101;1,315;1,095;1,255;1,043;1,225;0,947;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3XN/DFE7E.TNNN;GACC RX;020.1/3XN/DFE7E.TNNN;n/a;finoox;247-1HJE.0C9.3UD.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-D/3-7.0-ENX-CC-E32C-417;2426;E;3;1;417;Axial;2,804;2,092;2,839;2,41;3,094;2,506;2,905;2,491;2,845;2,356;2,76;2,148;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/1XN/CFC7E.UNNN;GACC RX;020.1/1XN/CFC7E.UNNN;n/a;finoox;247-1HEC.0C9.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-7.0-PNX-CC-E32C-417;1421;E;1;1;417;Axial;0,701;0,51;0,716;0,594;0,797;0,62;0,726;0,617;0,715;0,583;0,687;0,522;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/1XN/DFC7A.TNNN;GACC RX;020.1/1XN/DFC7A.TNNN;n/a;finoox;247-1HFD.0C9.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-7.0-PNX-CC-E32C-417;1338;A;1;1;417;Axial;0,852;0,594;0,897;0,719;0,979;0,74;0,932;0,736;0,889;0,696;0,829;0,598;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/1XN/FFC7A.TNNN;GACC RX;020.1/1XN/FFC7A.TNNN;n/a;finoox;247-1HGF.0C9.3UL.SCWG-R23.01.0000.000;GACC-RX-020.1-F/1-7.0-PNX-CC-E32C-417;1510;A;1;1;417;Axial;1,16;0,871;1,197;1,014;1,314;1,038;1,242;1,032;1,186;0,984;1,162;0,895;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/2XN/FFC7A.TNNN;GACC RX;020.1/2XN/FFC7A.TNNN;n/a;finoox;247-1HD9.0C9.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-7.0-PNX-CC-E32C-417;2134;A;2;1;417;Axial;2,323;1,674;2,393;1,968;2,613;2,021;2,446;2,01;2,369;1,907;2,259;1,695;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/3XN/FFC7A.TNNN;GACC RX;020.1/3XN/FFC7A.TNNN;n/a;finoox;247-1HKM.0C9.3YM.SCWJ-R23.01.0000.000;GACC-RX-020.1-F/3-7.0-PNX-CC-E32C-417;2760;A;3;1;417;Axial;3,357;2,411;3,484;2,847;3,8;2,932;3,617;2,915;3,465;2,765;3,267;2,435;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/1XN/CFC4A.UNNN;GACC RX;020.1/1XN/CFC4A.UNNN;n/a;finoox;247-1HDZ.0C9.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-4.0-PNX-CC-E32C-417;1303;A;1;1;417;Axial;0,836;0,581;0,847;0,685;0,973;0,757;0,892;0,735;0,843;0,678;0,798;0,59;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/1XN/CFC4E.UNNN;GACC RX;020.1/1XN/CFC4E.UNNN;n/a;finoox;247-1HE0.0C9.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-4.0-PNX-CC-E32C-417;1421;E;1;1;417;Axial;0,836;0,581;0,847;0,685;0,973;0,757;0,892;0,735;0,843;0,678;0,798;0,59;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/2XN/CFC4E.UNNN;GACC RX;020.1/2XN/CFC4E.UNNN;n/a;finoox;247-1HAU.0C9.3YP.SCWC-R23.00.0800.000;E-GACC-RX-020.1-C/2-4.0-PNX-CC-E32C-417;2103;E;2;1;417;Axial;1,631;1,159;1,632;1,342;1,877;1,487;1,73;1,438;1,622;1,329;1,557;1,187;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 020.1/3XN/CFC4A.UNNN;GACC RX;020.1/3XN/CFC4A.UNNN;n/a;finoox;247-1HH5.0C9.3YQ.SCWD-R23.00.0000.000;GACC-RX-020.1-C/3-4.0-PNX-CC-E32C-417;2552;A;3;1;417;Axial;2,543;1,799;2,558;2,087;2,942;2,316;2,713;2,244;2,55;2,074;2,426;1,837;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 031.1/1XN/CHE4A.UNNN;GACC RX;031.1/1XN/CHE4A.UNNN;n/a;finoox;247-1B9Y.1GX.3US.RVN2-R23.00.0000.000;GACC RX 031.1C/14-ANX_.E_Epoxy;1128;A;1;1;1731;Axial;1,741;1,214;1,857;1,429;1,894;1,407;1,798;1,382;1,723;1,307;1,7;1,188;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHE4A.UANN;GACC RX;031.1/1XN/DHE4A.UANN;n/a;finoox;247-1BAE.1GX.3UV.S5NN-R23.00.0000.100;GACC RX 031.1D/14-ANX_.E_Epoxy;1475;A;1;1;1731;Axial;2,365;1,764;2,327;1,89;2,466;1,911;2,261;1,832;2,144;1,716;2,261;1,777;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHE4A.UNNN;GACC RX;031.1/1XN/FHE4A.UNNN;n/a;finoox;247-1BB4.1GX.3UQ.S5NN-R23.00.0000.000;GACC RX 031.1F/14-ANX_.E_Epoxy;1424;A;1;1;1731;Axial;2,882;2,105;2,973;2,369;3,034;2,361;2,881;2,286;2,759;2,166;2,798;2,073;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2XN/CHE4A.UNNN;GACC RX;031.1/2XN/CHE4A.UNNN;n/a;finoox;247-1BD4.1GX.3UT.S5NP-R23.00.0000.000;GACC RX 031.1C/24-ANX_.E_Epoxy;1888;A;2;1;1731;Axial;3,529;2,482;3,748;2,9;3,812;2,851;3,619;2,802;3,471;2,654;3,45;2,442;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3XN/DHE4E.UANN;GACC RX;031.1/3XN/DHE4E.UANN;n/a;finoox;247-1BH1.1GX.3UW.S5NT-R23.00.0800.100;GACC RX 031.1D/34-ENX_.E_Epoxy;3611;E;3;1;1731;Axial;6,728;4,839;7,072;5,539;7,212;5,459;6,824;5,342;6,559;5,067;6,572;4,748;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHE4A.TNNN;GACC RX;031.1/2XN/DHE4A.TNNN;n/a;finoox;247-1BDL.1GX.3UW.S5NU-R23.01.0000.000;GACC RX 031.1D/24-ANX_.E_Epoxy;2231;A;2;1;1731;Axial;4,748;3,561;4,663;3,796;4,941;3,84;4,529;3,677;4,295;3,446;4,542;3,595;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHE4E.TNNN;GACC RX;031.1/2XN/DHE4E.TNNN;n/a;finoox;247-1BDM.1GX.3UW.S5NU-R23.01.0800.000;GACC RX 031.1D/24-ENX_.E_Epoxy;2442;E;2;1;1731;Axial;4,748;3,561;4,663;3,796;4,941;3,84;4,529;3,677;4,295;3,446;4,542;3,595;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/1XN/DHE7A.UANN;GACC RX;031.1/1XN/DHE7A.UANN;n/a;finoox;247-1BAG.1GX.3UU.RVN2-R23.00.0000.100;GACC RX 031.1D/17-ANX_.E_Epoxy;1276;A;1;1;1731;Axial;1,648;1,126;1,789;1,362;1,798;1,319;1,732;1,313;1,671;1,251;1,619;1,112;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHE7A.UNNN;GACC RX;031.1/1XN/DHE7A.UNNN;n/a;finoox;247-1BAG.1GX.3UU.RVN2-R23.00.0000.000;GACC RX 031.1D/17-ANX_.E_Epoxy;1125;A;1;1;1731;Axial;1,648;1,126;1,789;1,362;1,798;1,319;1,732;1,313;1,671;1,251;1,619;1,112;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHE7E.UNNN;GACC RX;031.1/1XN/DHE7E.UNNN;n/a;finoox;247-1BAH.1GX.3UU.RVN2-R23.00.0800.000;GACC RX 031.1D/17-ENX_.E_Epoxy;1323;E;1;1;1731;Axial;1,648;1,126;1,789;1,362;1,798;1,319;1,732;1,313;1,671;1,251;1,619;1,112;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/3XN/HHE7A.TANN;GACC RX;031.1/3XN/HHE7A.TANN;n/a;finoox;247-1BHN.1GX.3V5.RZUW-R23.01.0000.100;GACC RX 031.1H/37-ANX_.E_Epoxy;3834;A;3;1;1731;Axial;8,908;6,717;8,971;7,303;9,228;7,138;8,673;7,026;8,346;6,696;8,675;6,736;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3XN/HHE7E.UANN;GACC RX;031.1/3XN/HHE7E.UANN;n/a;finoox;247-1BHP.1GX.3V5.RZUW-R23.00.0800.100;GACC RX 031.1H/37-ENX_.E_Epoxy;3850;E;3;1;1731;Axial;8,908;6,717;8,971;7,303;9,228;7,138;8,673;7,026;8,346;6,696;8,675;6,736;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3XN/HHE7E.UNNN;GACC RX;031.1/3XN/HHE7E.UNNN;n/a;finoox;247-1BHP.1GX.3V5.RZUW-R23.00.0800.000;GACC RX 031.1H/37-ENX_.E_Epoxy;3397;E;3;1;1731;Axial;8,908;6,717;8,971;7,303;9,228;7,138;8,673;7,026;8,346;6,696;8,675;6,736;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2XN/FHE7A.TANN;GACC RX;031.1/2XN/FHE7A.TANN;n/a;finoox;247-1BEC.1GX.3UY.S5NQ-R23.01.0000.100;GACC RX 031.1F/27-ANX_.E_Epoxy;2285;A;2;1;1731;Axial;4,671;3,297;4,98;3,879;5,012;3,76;4,814;3,73;4,657;3,565;4,594;3,266;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHE7A.TANN;GACC RX;031.1/2XN/HHE7A.TANN;n/a;finoox;247-1BEU.1GX.3V4.RQV5-R23.01.0000.100;GACC RX 031.1H/27-ANX_.E_Epoxy;2527;A;2;1;1731;Axial;5,684;4,11;5,981;4,729;6,044;4,607;5,787;4,549;5,595;4,352;5,585;4,074;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2XN/HHE7A.TNNN;GACC RX;031.1/2XN/HHE7A.TNNN;n/a;finoox;247-1BEU.1GX.3V4.RQV5-R23.01.0000.000;GACC RX 031.1H/27-ANX_.E_Epoxy;2225;A;2;1;1731;Axial;5,684;4,11;5,981;4,729;6,044;4,607;5,787;4,549;5,595;4,352;5,585;4,074;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2XN/HHE7E.UNNN;GACC RX;031.1/2XN/HHE7E.UNNN;n/a;finoox;247-1BEV.1GX.3V4.RQV5-R23.00.0800.000;GACC RX 031.1H/27-ENX_.E_Epoxy;2286;E;2;1;1731;Axial;5,684;4,11;5,981;4,729;6,044;4,607;5,787;4,549;5,595;4,352;5,585;4,074;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/1XN/DHA7E.UANN;GACC RX;031.1/1XN/DHA7E.UANN;n/a;finoox;247-1BAD.1GX.3UU.RVN2-R23.00.0800.100;GACC RX 031.1D/17-ENX_.E;1355;E;1;1;1731;Axial;1,663;1,133;1,809;1,374;1,817;1,331;1,752;1,325;1,69;1,263;1,634;1,119;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
