TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/1XN/DHA7E.TNNN;GACC RX;031.1/1XN/DHA7E.TNNN;n/a;finoox;247-1BAD.1GX.3UU.RVN2-R23.01.0800.000;GACC RX 031.1D/17-ENX_.E;1343;E;1;1;1731;Axial;1,663;1,133;1,809;1,374;1,817;1,331;1,752;1,325;1,69;1,263;1,634;1,119;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/2XN/DHA7A.TNNN;GACC RX;031.1/2XN/DHA7A.TNNN;n/a;finoox;247-1BDJ.1GX.3UV.S5NL-R23.01.0000.000;GACC RX 031.1D/27-ANX_.E;1724;A;2;1;1731;Axial;3,377;2,331;3,646;2,794;3,659;2,7;3,527;2,689;3,409;2,568;3,321;2,304;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2XN/DHA7A.UNNN;GACC RX;031.1/2XN/DHA7A.UNNN;n/a;finoox;247-1BDJ.1GX.3UV.S5NL-R23.00.0000.000;GACC RX 031.1D/27-ANX_.E;1523;A;2;1;1731;Axial;3,377;2,331;3,646;2,794;3,659;2,7;3,527;2,689;3,409;2,568;3,321;2,304;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/HHA7A.UANN;GACC RX;031.1/1XN/HHA7A.UANN;n/a;finoox;247-1BBL.1GX.3V3.S5NM-R23.00.0000.100;GACC RX 031.1H/17-ANX_.E;1469;A;1;1;1731;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/1XN/HHA7E.UANN;GACC RX;031.1/1XN/HHA7E.UANN;n/a;finoox;247-1BBM.1GX.3V3.S5NM-R23.00.0800.100;GACC RX 031.1H/17-ENX_.E;1708;E;1;1;1731;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2XN/FHA7E.TNNN;GACC RX;031.1/2XN/FHA7E.TNNN;n/a;finoox;247-1BE9.1GX.3UY.S5NQ-R23.01.0800.000;GACC RX 031.1F/27-ENX_.E;2041;E;2;1;1731;Axial;4,707;3,294;5,036;3,913;5,056;3,789;4,864;3,762;4,707;3,598;4,633;3,286;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/3XN/FHA7E.UANN;GACC RX;031.1/3XN/FHA7E.UANN;n/a;finoox;247-1BH9.1GX.3UZ.S5NR-R23.00.0800.100;GACC RX 031.1F/37-ENX_.E;3226;E;3;1;1731;Axial;6,912;4,731;7,551;5,754;7,538;5,538;7,296;5,545;7,074;5,297;6,818;4,669;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1XN/DHA4A.UANN;GACC RX;031.1/1XN/DHA4A.UANN;n/a;finoox;247-1BAA.1GX.3UV.S5NN-R23.00.0000.100;GACC RX 031.1D/14-ANX_.E;1278;A;1;1;1731;Axial;2,402;1,791;2,373;1,924;2,506;1,945;2,303;1,864;2,187;1,748;2,302;1,809;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/2XN/CHA4A.TANN;GACC RX;031.1/2XN/CHA4A.TANN;n/a;finoox;247-1BD2.1GX.3UT.S5NP-R23.01.0000.100;GACC RX 031.1C/24-ANX_.E;2094;A;2;1;1731;Axial;3,592;2,516;3,832;2,956;3,887;2,898;3,7;2,856;3,552;2,71;3,515;2,475;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2XN/CHA4E.UNNN;GACC RX;031.1/2XN/CHA4E.UNNN;n/a;finoox;247-1BD3.1GX.3UT.S5NP-R23.00.0800.000;GACC RX 031.1C/24-ENX_.E;1802;E;2;1;1731;Axial;3,592;2,516;3,832;2,956;3,887;2,898;3,7;2,856;3,552;2,71;3,515;2,475;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3XN/DHA4A.TANN;GACC RX;031.1/3XN/DHA4A.TANN;n/a;finoox;247-1BGY.1GX.3UW.S5NT-R23.01.0000.100;GACC RX 031.1D/34-ANX_.E;3225;A;3;1;1731;Axial;6,838;4,899;7,213;5,639;7,34;5,542;6,963;5,438;6,69;5,164;6,688;4,81;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHA4A.UNNN;GACC RX;031.1/2XN/DHA4A.UNNN;n/a;finoox;247-1BDG.1GX.3UW.S5NU-R23.00.0000.000;GACC RX 031.1D/24-ANX_.E;1715;A;2;1;1731;Axial;4,826;3,619;4,755;3,865;5,03;3,908;4,614;3,741;4,382;3,511;4,623;3,662;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/FHA4A.UANN;GACC RX;031.1/2XN/FHA4A.UANN;n/a;finoox;247-1BE6.1GX.3UZ.S5NU-R23.00.0000.100;GACC RX 031.1F/24-ANX_.E;2180;A;2;1;1731;Axial;5,893;4,345;6,074;4,859;6,178;4,824;5,881;4,682;5,641;4,447;5,735;4,28;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHA4A.UNNN;GACC RX;031.1/2XN/FHA4A.UNNN;n/a;finoox;247-1BE6.1GX.3UZ.S5NU-R23.00.0000.000;GACC RX 031.1F/24-ANX_.E;1878;A;2;1;1731;Axial;5,893;4,345;6,074;4,859;6,178;4,824;5,881;4,682;5,641;4,447;5,735;4,28;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1XN/CHC4E.UANN;GACC RX;031.1/1XN/CHC4E.UANN;n/a;finoox;247-1BA1.1GX.3US.RVN2-R23.00.0800.100;GACC RX 031.1C/14-ENX_.E_PC;1568;E;1;1;1731;Axial;1,581;1,096;1,695;1,298;1,731;1,276;1,639;1,256;1,573;1,183;1,541;1,074;6,89;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1XN/FHC4E.TANN;GACC RX;031.1/1XN/FHC4E.TANN;n/a;finoox;247-1BB9.1GX.3UQ.S5NN-R23.01.0800.100;GACC RX 031.1F/14-ENX_.E_PC;2055;E;1;1;1731;Axial;2,604;1,898;2,692;2,142;2,775;2,133;2,608;2,067;2,498;1,955;2,528;1,868;13,79;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/1XN/FHC4A.TNNN;GACC RX;031.1/1XN/FHC4A.TNNN;n/a;finoox;247-1BB8.1GX.3UQ.S5NN-R23.01.0000.000;GACC RX 031.1F/14-ANX_.E_PC;1904;A;1;1;1731;Axial;2,604;1,898;2,692;2,142;2,775;2,133;2,608;2,067;2,498;1,955;2,528;1,868;13,79;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/2XN/CHC4A.TANN;GACC RX;031.1/2XN/CHC4A.TANN;n/a;finoox;247-1BD6.1GX.3UT.S5NP-R23.01.0000.100;GACC RX 031.1C/24-ANX_.E_PC;2537;A;2;1;1731;Axial;3,207;2,243;3,42;2,636;3,482;2,588;3,3;2,548;3,17;2,402;3,13;2,208;13,79;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/2XN/CHC4A.TNNN;GACC RX;031.1/2XN/CHC4A.TNNN;n/a;finoox;247-1BD6.1GX.3UT.S5NP-R23.01.0000.000;GACC RX 031.1C/24-ANX_.E_PC;2235;A;2;1;1731;Axial;3,207;2,243;3,42;2,636;3,482;2,588;3,3;2,548;3,17;2,402;3,13;2,208;13,79;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/3XN/DHC4E.UANN;GACC RX;031.1/3XN/DHC4E.UANN;n/a;finoox;247-1BH3.1GX.3UW.S5NT-R23.00.0800.100;GACC RX 031.1D/34-ENX_.E_PC;3823;E;3;1;1731;Axial;6,106;4,37;6,432;5,027;6,563;4,95;6,211;4,852;5,954;4,588;5,957;4,291;27,58;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2XN/FHC4E.UANN;GACC RX;031.1/2XN/FHC4E.UANN;n/a;finoox;247-1BEF.1GX.3UZ.S5NU-R23.00.0800.100;GACC RX 031.1F/24-ENX_.E_PC;2945;E;2;1;1731;Axial;5,255;3,877;5,408;4,328;5,574;4,306;5,237;4,172;5,014;3,951;5,107;3,811;27,58;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHC4E.UNNN;GACC RX;031.1/2XN/FHC4E.UNNN;n/a;finoox;247-1BEF.1GX.3UZ.S5NU-R23.00.0800.000;GACC RX 031.1F/24-ENX_.E_PC;2643;E;2;1;1731;Axial;5,255;3,877;5,408;4,328;5,574;4,306;5,237;4,172;5,014;3,951;5,107;3,811;27,58;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/1XN/DHC7A.TANN;GACC RX;031.1/1XN/DHC7A.TANN;n/a;finoox;247-1BAL.1GX.3UU.RVN2-R23.01.0000.100;GACC RX 031.1D/17-ANX_.E_PC;1474;A;1;1;1731;Axial;1,561;1,061;1,702;1,29;1,708;1,249;1,64;1,243;1,587;1,185;1,532;1,047;5,49;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHC7E.TANN;GACC RX;031.1/1XN/DHC7E.TANN;n/a;finoox;247-1BAM.1GX.3UU.RVN2-R23.01.0800.100;GACC RX 031.1D/17-ENX_.E_PC;1675;E;1;1;1731;Axial;1,561;1,061;1,702;1,29;1,708;1,249;1,64;1,243;1,587;1,185;1,532;1,047;5,49;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/1XN/FHC7A.UANN;GACC RX;031.1/1XN/FHC7A.UANN;n/a;finoox;247-1BBA.1GX.3UQ.S5NM-R23.00.0000.100;GACC RX 031.1F/17-ANX_.E_PC;1519;A;1;1;1731;Axial;2,296;1,691;2,344;1,88;2,411;1,849;2,271;1,807;2,178;1,719;2,238;1,698;8,24;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1XN/FHC7E.UANN;GACC RX;031.1/1XN/FHC7E.UANN;n/a;finoox;247-1BBB.1GX.3UQ.S5NM-R23.00.0800.100;GACC RX 031.1F/17-ENX_.E_PC;1757;E;1;1;1731;Axial;2,296;1,691;2,344;1,88;2,411;1,849;2,271;1,807;2,178;1,719;2,238;1,698;8,24;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/2XN/FHC7E.TNNN;GACC RX;031.1/2XN/FHC7E.TNNN;n/a;finoox;247-1BEH.1GX.3UY.S5NQ-R23.01.0800.000;GACC RX 031.1F/27-ENX_.E_PC;2345;E;2;1;1731;Axial;4,418;3,089;4,73;3,667;4,751;3,558;4,557;3,533;4,417;3,375;4,345;3,076;16,48;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHC7E.UANN;GACC RX;031.1/2XN/HHC7E.UANN;n/a;finoox;247-1BEX.1GX.3V4.RQV5-R23.00.0800.100;GACC RX 031.1H/27-ENX_.E_PC;2701;E;2;1;1731;Axial;5,367;3,867;5,663;4,467;5,715;4,352;5,461;4,3;5,292;4,111;5,278;3,835;21,97;3249;1500;9;VT0603;0,293;0,55;D;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 020.1/11N/DFA4A.TNNN;GACC RX;020.1/11N/DFA4A.TNNN;n/a;finoox;247-1HEP.1TX.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-4.0-AN1-CC-E32C-2105;1094;A;1;1;2105;Axial;1,045;0,704;1,115;0,871;1,237;0,927;1,168;0,911;1,103;0,848;1,009;0,706;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/11N/DFA4A.UNNN;GACC RX;020.1/11N/DFA4A.UNNN;n/a;finoox;247-1HEP.1TX.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-4.0-AN1-CC-E32C-2105;980;A;1;1;2105;Axial;1,045;0,704;1,115;0,871;1,237;0,927;1,168;0,911;1,103;0,848;1,009;0,706;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/11N/FFA4A.TNNN;GACC RX;020.1/11N/FFA4A.TNNN;n/a;finoox;247-1HFR.1TX.3UL.SCWC-R23.01.0000.000;GACC-RX-020.1-F/1-4.0-AN1-CC-E32C-2105;1271;A;1;1;2105;Axial;1,404;1,033;1,414;1,197;1,601;1,252;1,477;1,244;1,397;1,16;1,389;1,043;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;10,9;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/11N/CFA7A.TNNN;GACC RX;020.1/11N/CFA7A.TNNN;n/a;finoox;247-1HDF.1TX.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-7.0-AN1-CC-E32C-2105;1061;A;1;1;2105;Axial;0,72;0,529;0,733;0,617;0,825;0,644;0,774;0,64;0,736;0,604;0,707;0,542;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/11N/CFA7E.TNNN;GACC RX;020.1/11N/CFA7E.TNNN;n/a;finoox;247-1HDG.1TX.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-7.0-AN1-CC-E32C-2105;1177;E;1;1;2105;Axial;0,72;0,529;0,733;0,617;0,825;0,644;0,774;0,64;0,736;0,604;0,707;0,542;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/11N/DFA7A.TNNN;GACC RX;020.1/11N/DFA7A.TNNN;n/a;finoox;247-1HEH.1TX.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-7.0-AN1-CC-E32C-2105;1094;A;1;1;2105;Axial;0,882;0,618;0,921;0,744;1,01;0,769;0,959;0,764;0,914;0,722;0,856;0,625;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/11N/DFA7E.UNNN;GACC RX;020.1/11N/DFA7E.UNNN;n/a;finoox;247-1HEJ.1TX.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-7.0-AN1-CC-E32C-2105;1099;E;1;1;2105;Axial;0,882;0,618;0,921;0,744;1,01;0,769;0,959;0,764;0,914;0,722;0,856;0,625;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/11N/DFE4E.TNNN;GACC RX;020.1/11N/DFE4E.TNNN;n/a;finoox;247-1HEW.1TX.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-4.0-EN1-CC-E32C-2105;1327;E;1;1;2105;Axial;1,031;0,694;1,092;0,856;1,212;0,911;1,143;0,895;1,079;0,833;0,992;0,697;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/21N/CFE4E.UNNN;GACC RX;020.1/21N/CFE4E.UNNN;n/a;finoox;247-1HAN.1TX.3YP.SCWC-R23.00.0800.000;E-GACC-RX-020.1-C/2-4.0-EN1-CC-E32C-2105;1656;E;2;1;2105;Axial;1,742;1,237;1,725;1,427;1,986;1,57;1,823;1,522;1,71;1,409;1,659;1,265;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/31N/DFE4A.UNNN;GACC RX;020.1/31N/DFE4A.UNNN;n/a;finoox;247-1HJ1.1TX.3UD.SCWE-R23.00.0000.000;GACC-RX-020.1-D/3-4.0-EN1-CC-E32C-2105;2074;A;3;1;2105;Axial;3,333;2,389;3,309;2,743;3,774;2,982;3,47;2,909;3,264;2,698;3,192;2,432;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,8;16;18;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/11N/DFE7E.UNNN;GACC RX;020.1/11N/DFE7E.UNNN;n/a;finoox;247-1HF8.1TX.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-7.0-EN1-CC-E32C-2105;1213;E;1;1;2105;Axial;0,868;0,61;0,904;0,733;0,995;0,759;0,943;0,754;0,898;0,712;0,843;0,614;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/21N/CFE7A.UNNN;GACC RX;020.1/21N/CFE7A.UNNN;n/a;finoox;247-1HAZ.1TX.3YP.SCWG-R23.00.0000.000;GACC-RX-020.1-C/2-7.0-EN1-CC-E32C-2105;1522;A;2;1;2105;Axial;1,369;1,025;1,387;1,181;1,57;1,242;1,466;1,232;1,394;1,161;1,355;1,054;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;14,7;16;16;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/21N/DFE7E.TNNN;GACC RX;020.1/21N/DFE7E.TNNN;n/a;finoox;247-1HC2.1TX.3UC.SCWG-R23.01.0800.000;E-GACC-RX-020.1-D/2-7.0-EN1-CC-E32C-2105;1935;E;2;1;2105;Axial;1,757;1,251;1,816;1,484;2;1,539;1,896;1,528;1,807;1,445;1,704;1,268;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,1;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/21N/DFE7E.UNNN;GACC RX;020.1/21N/DFE7E.UNNN;n/a;finoox;247-1HC2.1TX.3UC.SCWG-R23.00.0800.000;E-GACC-RX-020.1-D/2-7.0-EN1-CC-E32C-2105;1763;E;2;1;2105;Axial;1,757;1,251;1,816;1,484;2;1,539;1,896;1,528;1,807;1,445;1,704;1,268;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,1;16;16;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/31N/FFE7E.UNNN;GACC RX;020.1/31N/FFE7E.UNNN;n/a;finoox;247-1HKG.1TX.3YM.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-F/3-7.0-EN1-CC-E32C-2105;2485;E;3;1;2105;Axial;3,413;2,466;3,51;2,896;3,848;2,988;3,642;2,97;3,488;2,814;3,317;2,487;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;29,8;16;18;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/11N/DFC7E.UNNN;GACC RX;020.1/11N/DFC7E.UNNN;n/a;finoox;247-1HFE.1TX.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-7.0-PN1-CC-E32C-2105;1356;E;1;1;2105;Axial;0,82;0,575;0,856;0,692;0,94;0,715;0,892;0,711;0,85;0,672;0,796;0,581;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/21N/CFC7E.UNNN;GACC RX;020.1/21N/CFC7E.UNNN;n/a;finoox;247-1HB6.1TX.3YP.SCWG-R23.00.0800.000;E-GACC-RX-020.1-C/2-7.0-PN1-CC-E32C-2105;1962;E;2;1;2105;Axial;1,303;0,971;1,315;1,119;1,491;1,175;1,393;1,167;1,323;1,1;1,287;0,999;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/11N/FFC7E.TNNN;GACC RX;020.1/11N/FFC7E.TNNN;n/a;finoox;247-1HGG.1TX.3UL.SCWG-R23.01.0800.000;E-GACC-RX-020.1-F/1-7.0-PN1-CC-E32C-2105;1672;E;1;1;2105;Axial;1,103;0,832;1,14;0,968;1,249;0,993;1,182;0,986;1,13;0,941;1,104;0,856;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,2;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/31N/CFC7A.UNNN;GACC RX;020.1/31N/CFC7A.UNNN;n/a;finoox;247-1HHH.1TX.3YQ.SCWH-R23.00.0000.000;GACC-RX-020.1-C/3-7.0-PN1-CC-E32C-2105;2356;A;3;1;2105;Axial;2,031;1,506;2,051;1,736;2,31;1,817;2,101;1,803;2,062;1,703;1,995;1,549;7,33;2166;2820;6;VT03088U;0,176;0,53;E;53,12;74,55;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,3;16;18;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/21N/FFC7A.UNNN;GACC RX;020.1/21N/FFC7A.UNNN;n/a;finoox;247-1HD9.1TX.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-7.0-PN1-CC-E32C-2105;1994;A;2;1;2105;Axial;2,218;1,61;2,277;1,886;2,496;1,94;2,338;1,93;2,256;1,83;2,163;1,625;9,77;1392;2820;6;VT03088U;0,119;0,53;D;52,41;73,7;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;17,7;16;18;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/31N/DFC7E.UNNN;GACC RX;020.1/31N/DFC7E.UNNN;n/a;finoox;247-1HJL.1TX.3UD.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-D/3-7.0-PN1-CC-E32C-2105;2624;E;3;1;2105;Axial;2,536;1,9;2,57;2,186;2,802;2,272;2,705;2,258;2,574;2,138;2,506;1,95;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/11N/CFC4E.TNNN;GACC RX;020.1/11N/CFC4E.TNNN;n/a;finoox;247-1HE0.1TX.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-4.0-PN1-CC-E32C-2105;1437;E;1;1;2105;Axial;0,808;0,565;0,816;0,663;0,936;0,731;0,858;0,71;0,81;0,655;0,772;0,573;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/21N/CFC4E.UNNN;GACC RX;020.1/21N/CFC4E.UNNN;n/a;finoox;247-1HAU.1TX.3YP.SCWC-R23.00.0800.000;E-GACC-RX-020.1-C/2-4.0-PN1-CC-E32C-2105;1962;E;2;1;2105;Axial;1,583;1,124;1,572;1,298;1,81;1,432;1,663;1,387;1,56;1,283;1,507;1,152;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 020.1/11N/FFC4E.UNNN;GACC RX;020.1/11N/FFC4E.UNNN;n/a;finoox;247-1HG4.1TX.3UL.SCWC-R23.00.0800.000;E-GACC-RX-020.1-F/1-4.0-PN1-CC-E32C-2105;1558;E;1;1;2105;Axial;1,249;0,919;1,259;1,066;1,425;1,114;1,315;1,107;1,243;1,032;1,237;0,928;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,3;16;16;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/21N/DFC4E.UNNN;GACC RX;020.1/21N/DFC4E.UNNN;n/a;finoox;247-1HBW.1TX.3UP.SCWD-R23.00.0800.000;E-GACC-RX-020.1-D/2-4.0-PN1-CC-E32C-2105;2024;E;2;1;2105;Axial;2,018;1,462;2,008;1,687;2,304;1,819;2,106;1,78;1,977;1,653;1,961;1,495;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,2;16;18;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/31N/FFC4A.UNNN;GACC RX;020.1/31N/FFC4A.UNNN;n/a;finoox;247-1HK9.1TX.3UA.SCWF-R23.00.0000.000;GACC-RX-020.1-F/3-4.0-PN1-CC-E32C-2105;2565;A;3;1;2105;Axial;3,804;2,813;3,823;3,225;4,296;3,381;3,958;3,348;3,741;3,121;3,727;2,863;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;22;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 050.2/4JN/HNE7E.TANN;GACC RX;050.2/4JN/HNE7E.TANN;n/a;finoox;247-1B9D.0J3.3W1.S5P0-R23.01.0800.100;GACC RX 050.2H/47-ENJ_.E_Epoxy;13119;E;4;1;615;Axial;43,909;31,233;46,948;36,694;46,997;35,437;45,265;35,269;43,904;33,819;43,321;30,929;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/JNE7E.TANN;GACC RX;050.2/4JN/JNE7E.TANN;n/a;finoox;247-1FX4.0J3.3VV.S9P9-R23.01.0800.100;GACC RX 050.2J/47-ENJ_.E_Epoxy;13877;E;4;1;615;Axial;44,683;28,551;51,672;37,337;51,459;35,927;50,278;36,383;48,361;34,479;43,85;28,06;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/HNE7E.TNNN;GACC RX;050.2/3JN/HNE7E.TNNN;n/a;finoox;247-1B8P.0J3.3W1.S5P1-R23.01.0800.000;GACC RX 050.2H/37-ENJ_.E_Epoxy;9614;E;3;1;615;Axial;34,323;25,748;35,014;28,328;35,797;27,7;33,847;27,189;32,634;25,969;33,584;25,814;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/2JN/JNE7E.TANN;GACC RX;050.2/2JN/JNE7E.TANN;n/a;finoox;247-1B7Z.0J3.3VV.SJAE-R23.01.0800.100;GACC RX 050.2J/27-ENJ_.E_Epoxy;7346;E;2;1;615;Axial;26,243;19,892;26,645;21,73;27,282;21,171;25,791;20,868;24,859;19,937;25,647;19,908;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNE7A.UNNN;GACC RX;050.2/2JN/HNE7A.UNNN;n/a;finoox;247-1B77.0J3.3VR.SJ7B-R23.00.0000.000;GACC RX 050.2H/27-ANJ_.E_Epoxy;5632;A;2;1;615;Axial;21,881;15,507;23,436;18,28;23,465;17,66;22,599;17,577;21,913;16,847;21,581;15,356;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;Inclusive;n/a;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/HNE7E.TANN;GACC RX;050.2/2JN/HNE7E.TANN;n/a;finoox;247-1B79.0J3.3VR.SJ7B-R23.01.0800.100;GACC RX 050.2H/27-ENJ_.E_Epoxy;6898;E;2;1;615;Axial;21,881;15,507;23,436;18,28;23,465;17,66;22,599;17,577;21,913;16,847;21,581;15,356;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/HNE7E.TNNN;GACC RX;050.2/2JN/HNE7E.TNNN;n/a;finoox;247-1B79.0J3.3VR.SJ7B-R23.01.0800.000;GACC RX 050.2H/27-ENJ_.E_Epoxy;6494;E;2;1;615;Axial;21,881;15,507;23,436;18,28;23,465;17,66;22,599;17,577;21,913;16,847;21,581;15,356;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNE7E.UNNN;GACC RX;050.2/2JN/FNE7E.UNNN;n/a;finoox;247-1B6K.0J3.3VN.SJ7G-R23.00.0800.000;GACC RX 050.2F/27-ENJ_.E_Epoxy;5524;E;2;1;615;Axial;18,496;13,534;18,992;15,217;19,396;14,936;18,346;14,602;17,683;13,936;18,104;13,68;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1JN/JNE7E.TANN;GACC RX;050.2/1JN/JNE7E.TANN;n/a;finoox;247-1FTN.0J3.3VX.SJ7K-R23.01.0800.100;GACC RX 050.2J/17-ENJ_.E_Epoxy;4428;E;1;1;615;Axial;13,309;10,199;13,388;11,033;13,794;10,647;12,767;10,623;12,471;10,118;13,068;10,252;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/JNE7E.UANN;GACC RX;050.2/1JN/JNE7E.UANN;n/a;finoox;247-1FTN.0J3.3VX.SJ7K-R23.00.0800.100;GACC RX 050.2J/17-ENJ_.E_Epoxy;4311;E;1;1;615;Axial;13,309;10,199;13,388;11,033;13,794;10,647;12,767;10,623;12,471;10,118;13,068;10,252;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,3;22;42;Inclusive;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/HNE7A.TANN;GACC RX;050.2/1JN/HNE7A.TANN;n/a;finoox;247-1FSQ.0J3.3W6.SJB2-R23.01.0000.100;GACC RX 050.2H/17-ANJ_.E_Epoxy;3562;A;1;1;615;Axial;11,312;8,42;11,596;9,344;11,849;9,143;11,214;8,973;10,815;8,567;11,08;8,423;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/3JN/HNA7E.UNNN;GACC RX;050.2/3JN/HNA7E.UNNN;n/a;finoox;247-1B8K.0J3.3W1.S5P1-R23.00.0800.000;GACC RX 050.2H/37-ENJ_.E;8433;E;3;1;615;Axial;34,549;25,92;35,353;28,576;36,062;27,91;34,167;27,415;32,968;26,207;33,88;25,985;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;n/a;n/a;336;606;No;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/JNA7A.UANN;GACC RX;050.2/3JN/JNA7A.UANN;n/a;finoox;247-1FWM.0J3.3VV.SJAA-R23.00.0000.100;GACC RX 050.2J/37-ANJ_.E;8752;A;3;1;615;Axial;37,197;25,963;40,33;31,255;40,257;30,014;38,997;30,092;37,809;28,825;36,742;25,681;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;n/a;n/a;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/1JN/JNA7A.UNNN;GACC RX;050.2/1JN/JNA7A.UNNN;n/a;finoox;247-1FTE.0J3.3VX.SJ7K-R23.00.0000.000;GACC RX 050.2J/17-ANJ_.E;3404;A;1;1;615;Axial;13,391;10,271;13,499;11,01;13,876;10,724;13,082;10,668;12,582;10,197;13,155;10,328;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;n/a;n/a;117;202;No;No;No;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/FNA7A.TNNN;GACC RX;050.2/1JN/FNA7A.TNNN;n/a;finoox;247-1FRN.0J3.3W5.SJB1-R23.01.0000.000;GACC RX 050.2F/17-ANJ_.E;2769;A;1;1;615;Axial;9,425;7,036;9,509;7,684;9,782;7,542;9,196;7,387;8,807;7,036;9,176;7,091;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;n/a;Inclusive;202;No;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNA7E.TANN;GACC RX;050.2/1JN/FNA7E.TANN;n/a;finoox;247-1FRQ.0J3.3W5.SJB1-R23.01.0800.100;GACC RX 050.2F/17-ENJ_.E;3329;E;1;1;615;Axial;9,425;7,036;9,509;7,684;9,782;7,542;9,196;7,387;8,807;7,036;9,176;7,091;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/HNA7A.UANN;GACC RX;050.2/1JN/HNA7A.UANN;n/a;finoox;247-1FSJ.0J3.3W6.SJB2-R23.00.0000.100;GACC RX 050.2H/17-ANJ_.E;3157;A;1;1;615;Axial;11,404;8,476;11,71;9,422;11,941;9,213;11,32;9,049;10,927;8,647;11,161;8,479;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;n/a;117;Inclusive;Yes;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4JN/HNC7A.TANN;GACC RX;050.2/4JN/HNC7A.TANN;n/a;finoox;247-1B9F.0J3.3W1.S5P0-R23.01.0000.100;GACC RX 050.2H/47-ANJ_.E_PC;12608;A;4;1;615;Axial;41,467;29,404;44,456;34,68;44,469;33,483;42,855;33,355;41,645;31,966;40,931;29,084;167,15;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4JN/JNC7E.TNNN;GACC RX;050.2/4JN/JNC7E.TNNN;n/a;finoox;247-1FX8.0J3.3VV.S9P9-R23.01.0800.000;GACC RX 050.2J/47-ENJ_.E_PC;13627;E;4;1;615;Axial;42,009;26,738;48,717;35,091;48,529;33,787;47,426;34,228;45,589;32,413;41,203;26,276;208,94;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3JN/JNC7A.TNNN;GACC RX;050.2/3JN/JNC7A.TNNN;n/a;finoox;247-1FWV.0J3.3VV.SJAA-R23.01.0000.000;GACC RX 050.2J/37-ANJ_.E_PC;9793;A;3;1;615;Axial;34,848;24,298;37,82;29,208;37,754;28,134;36,569;28,217;35,459;27,009;34,425;24,017;156,7;18963;1560;21;VT01163U;1,947;1,4;D;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;n/a;Inclusive;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNC7A.TANN;GACC RX;050.2/2JN/JNC7A.TANN;n/a;finoox;247-1B81.0J3.3VV.SJAE-R23.01.0000.100;GACC RX 050.2J/27-ANJ_.E_PC;6961;A;2;1;615;Axial;24,805;18,76;25,157;20,509;25,774;20,015;24,346;19,707;23,468;18,818;24,189;18,774;104,47;12642;1560;20;VT01163U;1,298;1,4;D;58,56;80,82;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/1JN/JNC7A.TANN;GACC RX;050.2/1JN/JNC7A.TANN;n/a;finoox;247-1FTS.0J3.3VX.SJ7K-R23.01.0000.100;GACC RX 050.2J/17-ANJ_.E_PC;4244;A;1;1;615;Axial;12,584;9,633;12,642;10,327;13,039;10,073;12,257;10,011;11,775;9,553;12,327;9,68;52,23;6321;1560;18;VT01163U;0,649;1,4;D;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1JN/JNC7E.TNNN;GACC RX;050.2/1JN/JNC7E.TNNN;n/a;finoox;247-1FTU.0J3.3VX.SJ7K-R23.01.0800.000;GACC RX 050.2J/17-ENJ_.E_PC;4429;E;1;1;615;Axial;12,584;9,633;12,642;10,327;13,039;10,073;12,257;10,011;11,775;9,553;12,327;9,68;52,23;6321;1560;18;VT01163U;0,649;1,4;D;55,94;77,81;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,3;22;42;n/a;Inclusive;Inclusive;202;No;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1JN/JNC7E.UNNN;GACC RX;050.2/1JN/JNC7E.UNNN;n/a;finoox;247-1FTU.0J3.3VX.SJ7K-R23.00.0800.000;GACC RX 050.2J/17-ENJ_.E_PC;4312;E;1;1;615;Axial;12,584;9,633;12,642;10,327;13,039;10,073;12,257;10,011;11,775;9,553;12,327;9,68;52,23;6321;1560;18;VT01163U;0,649;1,4;D;55,94;77,81;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,3;22;42;n/a;Inclusive;117;202;No;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1JN/FNC7A.TANN;GACC RX;050.2/1JN/FNC7A.TANN;n/a;finoox;247-1FS0.0J3.3W5.SJB1-R23.01.0000.100;GACC RX 050.2F/17-ANJ_.E_PC;3327;A;1;1;615;Axial;8,819;6,606;8,913;7,205;9,2;7,095;8,62;6,933;8,246;6,593;8,601;6,654;31,34;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 031.1/1WN/CHE4A.UANN;GACC RX;031.1/1WN/CHE4A.UANN;n/a;finoox;247-1B9Y.1GW.3US.RVN2-R23.00.0000.100;GACC RX 031.1C/14-ANW_.E_Epoxy;1279;A;1;1;1730;Axial;1,674;1,181;1,771;1,37;1,813;1,355;1,712;1,325;1,643;1,252;1,631;1,154;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/2WN/CHE4E.TNNN;GACC RX;031.1/2WN/CHE4E.TNNN;n/a;finoox;247-1BD5.1GW.3UT.S5NP-R23.01.0800.000;GACC RX 031.1C/24-ENW_.E_Epoxy;2298;E;2;1;1730;Axial;3,389;2,416;3,57;2,778;3,645;2,745;3,443;2,682;3,306;2,539;3,305;2,368;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3WN/DHE4A.UNNN;GACC RX;031.1/3WN/DHE4A.UNNN;n/a;finoox;247-1BH0.1GW.3UW.S5NT-R23.00.0000.000;GACC RX 031.1D/34-ANW_.E_Epoxy;2925;A;3;1;1730;Axial;6,467;4,699;6,737;5,309;6,918;5,262;6,506;5,124;6,234;4,858;6,302;4,605;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;272;453;No;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHE4E.TANN;GACC RX;031.1/3WN/DHE4E.TANN;n/a;finoox;247-1BH1.1GW.3UW.S5NT-R23.01.0800.100;GACC RX 031.1D/34-ENW_.E_Epoxy;3883;E;3;1;1730;Axial;6,467;4,699;6,737;5,309;6,918;5,262;6,506;5,124;6,234;4,858;6,302;4,605;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHE4A.UNNN;GACC RX;031.1/2WN/DHE4A.UNNN;n/a;finoox;247-1BDL.1GW.3UW.S5NU-R23.00.0000.000;GACC RX 031.1D/24-ANW_.E_Epoxy;2030;A;2;1;1730;Axial;4,566;3,425;4,46;3,646;4,744;3,676;4,338;3,536;4,111;3,31;4,361;3,453;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3WN/HHE7A.TANN;GACC RX;031.1/3WN/HHE7A.TANN;n/a;finoox;247-1BHN.1GW.3V5.RZUW-R23.01.0000.100;GACC RX 031.1H/37-ANW_.E_Epoxy;3834;A;3;1;1730;Axial;8,569;6,485;8,583;6,956;8,869;6,854;8,187;6,753;7,978;6,431;8,331;6,49;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3WN/HHE7A.TNNN;GACC RX;031.1/3WN/HHE7A.TNNN;n/a;finoox;247-1BHN.1GW.3V5.RZUW-R23.01.0000.000;GACC RX 031.1H/37-ANW_.E_Epoxy;3381;A;3;1;1730;Axial;8,569;6,485;8,583;6,956;8,869;6,854;8,187;6,753;7,978;6,431;8,331;6,49;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3WN/HHE7E.TANN;GACC RX;031.1/3WN/HHE7E.TANN;n/a;finoox;247-1BHP.1GW.3V5.RZUW-R23.01.0800.100;GACC RX 031.1H/37-ENW_.E_Epoxy;4122;E;3;1;1730;Axial;8,569;6,485;8,583;6,956;8,869;6,854;8,187;6,753;7,978;6,431;8,331;6,49;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHE7E.TNNN;GACC RX;031.1/2WN/DHE7E.TNNN;n/a;finoox;247-1BDP.1GW.3UV.S5NL-R23.01.0800.000;GACC RX 031.1D/27-ENW_.E_Epoxy;2123;E;2;1;1730;Axial;3,219;2,25;3,438;2,662;3,467;2,583;3,326;2,559;3,212;2,443;3,162;2,225;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHE7E.TANN;GACC RX;031.1/1WN/FHE7E.TANN;n/a;finoox;247-1BB7.1GW.3UQ.S5NM-R23.01.0800.100;GACC RX 031.1F/17-ENW_.E_Epoxy;1826;E;1;1;1730;Axial;2,331;1,724;2,362;1,903;2,438;1,872;2,286;1,833;2,19;1,742;2,269;1,733;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHE7E.UANN;GACC RX;031.1/1WN/HHE7E.UANN;n/a;finoox;247-1BBP.1GW.3V3.S5NM-R23.00.0800.100;GACC RX 031.1H/17-ENW_.E_Epoxy;1858;E;1;1;1730;Axial;2,709;1,948;2,845;2,249;2,885;2,199;2,754;2,165;2,659;2,069;2,657;1,935;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHE7A.UNNN;GACC RX;031.1/2WN/FHE7A.UNNN;n/a;finoox;247-1BEC.1GW.3UY.S5NQ-R23.00.0000.000;GACC RX 031.1F/27-ANW_.E_Epoxy;1782;A;2;1;1730;Axial;4,496;3,202;4,755;3,731;4,804;3,63;4,601;3,587;4,445;3,427;4,415;3,174;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/3WN/FHE7A.UNNN;GACC RX;031.1/3WN/FHE7A.UNNN;n/a;finoox;247-1BHA.1GW.3UZ.S5NR-R23.00.0000.000;GACC RX 031.1F/37-ANW_.E_Epoxy;2764;A;3;1;1730;Axial;6,612;4,563;7,168;5,51;7,167;5,313;6,915;5,306;6,699;5,072;6,52;4,526;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1WN/DHA7A.TANN;GACC RX;031.1/1WN/DHA7A.TANN;n/a;finoox;247-1BAC.1GW.3UU.RVN2-R23.01.0000.100;GACC RX 031.1D/17-ANW_.E;1294;A;1;1;1730;Axial;1,603;1,104;1,729;1,325;1,742;1,286;1,674;1,277;1,615;1,216;1,573;1,09;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/2WN/DHA7A.UANN;GACC RX;031.1/2WN/DHA7A.UANN;n/a;finoox;247-1BDJ.1GW.3UV.S5NL-R23.00.0000.100;GACC RX 031.1D/27-ANW_.E;1825;A;2;1;1730;Axial;3,252;2,267;3,482;2,69;3,506;2,608;3,368;2,589;3,253;2,47;3,195;2,242;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2WN/DHA7A.TNNN;GACC RX;031.1/2WN/DHA7A.TNNN;n/a;finoox;247-1BDJ.1GW.3UV.S5NL-R23.01.0000.000;GACC RX 031.1D/27-ANW_.E;1724;A;2;1;1730;Axial;3,252;2,267;3,482;2,69;3,506;2,608;3,368;2,589;3,253;2,47;3,195;2,242;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2WN/FHA7A.TANN;GACC RX;031.1/2WN/FHA7A.TANN;n/a;finoox;247-1BE8.1GW.3UY.S5NQ-R23.01.0000.100;GACC RX 031.1F/27-ANW_.E;2082;A;2;1;1730;Axial;4,534;3,202;4,808;3,767;4,85;3,659;4,652;3,621;4,495;3,46;4,456;3,195;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/FHA7E.TNNN;GACC RX;031.1/2WN/FHA7E.TNNN;n/a;finoox;247-1BE9.1GW.3UY.S5NQ-R23.01.0800.000;GACC RX 031.1F/27-ENW_.E;2041;E;2;1;1730;Axial;4,534;3,202;4,808;3,767;4,85;3,659;4,652;3,621;4,495;3,46;4,456;3,195;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
