TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/2WN/HHA7A.TANN;GACC RX;031.1/2WN/HHA7A.TANN;n/a;finoox;247-1BES.1GW.3V4.RQV5-R23.01.0000.100;GACC RX 031.1H/27-ANW_.E;2301;A;2;1;1730;Axial;5,514;4,009;5,774;4,588;5,848;4,475;5,586;4,413;5,4;4,222;5,418;3,982;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHA7A.UNNN;GACC RX;031.1/3WN/FHA7A.UNNN;n/a;finoox;247-1BH8.1GW.3UZ.S5NR-R23.00.0000.000;GACC RX 031.1F/37-ANW_.E;2488;A;3;1;1730;Axial;6,667;4,607;7,242;5,556;7,234;5,355;6,985;5,351;6,777;5,116;6,575;4,553;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3WN/FHA7E.TANN;GACC RX;031.1/3WN/FHA7E.TANN;n/a;finoox;247-1BH9.1GW.3UZ.S5NR-R23.01.0800.100;GACC RX 031.1F/37-ENW_.E;3498;E;3;1;1730;Axial;6,667;4,607;7,242;5,556;7,234;5,355;6,985;5,351;6,777;5,116;6,575;4,553;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1WN/CHA4A.TANN;GACC RX;031.1/1WN/CHA4A.TANN;n/a;finoox;247-1B9W.1GW.3US.RVN2-R23.01.0000.100;GACC RX 031.1C/14-ANW_.E;1245;A;1;1;1730;Axial;1,704;1,196;1,811;1,397;1,848;1,379;1,751;1,351;1,679;1,278;1,661;1,17;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHA4A.TNNN;GACC RX;031.1/1WN/CHA4A.TNNN;n/a;finoox;247-1B9W.1GW.3US.RVN2-R23.01.0000.000;GACC RX 031.1C/14-ANW_.E;1094;A;1;1;1730;Axial;1,704;1,196;1,811;1,397;1,848;1,379;1,751;1,351;1,679;1,278;1,661;1,17;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHA4A.UNNN;GACC RX;031.1/1WN/CHA4A.UNNN;n/a;finoox;247-1B9W.1GW.3US.RVN2-R23.00.0000.000;GACC RX 031.1C/14-ANW_.E;955;A;1;1;1730;Axial;1,704;1,196;1,811;1,397;1,848;1,379;1,751;1,351;1,679;1,278;1,661;1,17;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/DHA4A.UANN;GACC RX;031.1/1WN/DHA4A.UANN;n/a;finoox;247-1BAA.1GW.3UV.S5NN-R23.00.0000.100;GACC RX 031.1D/14-ANW_.E;1278;A;1;1;1730;Axial;2,31;1,725;2,27;1,849;2,406;1,864;2,206;1,792;2,092;1,679;2,21;1,738;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHA4E.UNNN;GACC RX;031.1/1WN/FHA4E.UNNN;n/a;finoox;247-1BB1.1GW.3UQ.S5NN-R23.00.0800.000;GACC RX 031.1F/14-ENW_.E;1452;E;1;1;1730;Axial;2,822;2,069;2,902;2,32;2,967;2,315;2,812;2,239;2,694;2,122;2,738;2,041;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2WN/CHA4A.TANN;GACC RX;031.1/2WN/CHA4A.TANN;n/a;finoox;247-1BD2.1GW.3UT.S5NP-R23.01.0000.100;GACC RX 031.1C/24-ANW_.E;2094;A;2;1;1730;Axial;3,45;2,45;3,65;2,834;3,718;2,792;3,521;2,736;3,381;2,592;3,369;2,402;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3WN/DHA4A.UANN;GACC RX;031.1/3WN/DHA4A.UANN;n/a;finoox;247-1BGY.1GW.3UW.S5NT-R23.00.0000.100;GACC RX 031.1D/34-ANW_.E;2953;A;3;1;1730;Axial;6,573;4,757;6,876;5,41;7,043;5,343;6,639;5,218;6,379;4,948;6,414;4,666;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHA4E.UNNN;GACC RX;031.1/3WN/DHA4E.UNNN;n/a;finoox;247-1BGZ.1GW.3UW.S5NT-R23.00.0800.000;GACC RX 031.1D/34-ENW_.E;2731;E;3;1;1730;Axial;6,573;4,757;6,876;5,41;7,043;5,343;6,639;5,218;6,379;4,948;6,414;4,666;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHA4E.UNNN;GACC RX;031.1/2WN/DHA4E.UNNN;n/a;finoox;247-1BDH.1GW.3UW.S5NU-R23.00.0800.000;GACC RX 031.1D/24-ENW_.E;1925;E;2;1;1730;Axial;4,639;3,484;4,547;3,712;4,821;3,744;4,419;3,597;4,191;3,371;4,436;3,514;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHA4A.UNNN;GACC RX;031.1/2WN/FHA4A.UNNN;n/a;finoox;247-1BE6.1GW.3UZ.S5NU-R23.00.0000.000;GACC RX 031.1F/24-ANW_.E;1878;A;2;1;1730;Axial;5,689;4,219;5,827;4,684;5,953;4,669;5,645;4,515;5,411;4,283;5,526;4,162;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/CHC4E.TANN;GACC RX;031.1/1WN/CHC4E.TANN;n/a;finoox;247-1BA1.1GW.3US.RVN2-R23.01.0800.100;GACC RX 031.1C/14-ENW_.E_PC;1707;E;1;1;1730;Axial;1,518;1,064;1,614;1,243;1,653;1,228;1,559;1,204;1,495;1,133;1,477;1,042;6,89;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/2WN/CHC4E.TANN;GACC RX;031.1/2WN/CHC4E.TANN;n/a;finoox;247-1BD7.1GW.3UT.S5NP-R23.01.0800.100;GACC RX 031.1C/24-ENW_.E_PC;2750;E;2;1;1730;Axial;3,074;2,182;3,248;2,521;3,324;2,487;3,135;2,438;3,001;2,306;2,996;2,14;13,79;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/3WN/DHC4A.UNNN;GACC RX;031.1/3WN/DHC4A.UNNN;n/a;finoox;247-1BH2.1GW.3UW.S5NT-R23.00.0000.000;GACC RX 031.1D/34-ANW_.E_PC;3139;A;3;1;1730;Axial;5,86;4,24;6,121;4,816;6,257;4,762;5,912;4,649;5,656;4,403;5,706;4,159;27,58;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;272;453;No;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHC4A.TANN;GACC RX;031.1/2WN/DHC4A.TANN;n/a;finoox;247-1BDQ.1GW.3UW.S5NU-R23.01.0000.100;GACC RX 031.1D/24-ANW_.E_PC;2690;A;2;1;1730;Axial;4,141;3,109;4,047;3,302;4,307;3,345;3,934;3,206;3,731;3;3,956;3,133;18,38;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHC4E.TANN;GACC RX;031.1/2WN/DHC4E.TANN;n/a;finoox;247-1BDR.1GW.3UW.S5NU-R23.01.0800.100;GACC RX 031.1D/24-ENW_.E_PC;2899;E;2;1;1730;Axial;4,141;3,109;4,047;3,302;4,307;3,345;3,934;3,206;3,731;3;3,956;3,133;18,38;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHC4E.UANN;GACC RX;031.1/2WN/DHC4E.UANN;n/a;finoox;247-1BDR.1GW.3UW.S5NU-R23.00.0800.100;GACC RX 031.1D/24-ENW_.E_PC;2698;E;2;1;1730;Axial;4,141;3,109;4,047;3,302;4,307;3,345;3,934;3,206;3,731;3;3,956;3,133;18,38;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHC4E.TNNN;GACC RX;031.1/2WN/DHC4E.TNNN;n/a;finoox;247-1BDR.1GW.3UW.S5NU-R23.01.0800.000;GACC RX 031.1D/24-ENW_.E_PC;2597;E;2;1;1730;Axial;4,141;3,109;4,047;3,302;4,307;3,345;3,934;3,206;3,731;3;3,956;3,133;18,38;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/1WN/DHC7A.TANN;GACC RX;031.1/1WN/DHC7A.TANN;n/a;finoox;247-1BAL.1GW.3UU.RVN2-R23.01.0000.100;GACC RX 031.1D/17-ANW_.E_PC;1474;A;1;1;1730;Axial;1,501;1,032;1,622;1,239;1,633;1,205;1,564;1,195;1,512;1,138;1,472;1,019;5,49;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/1WN/DHC7A.UNNN;GACC RX;031.1/1WN/DHC7A.UNNN;n/a;finoox;247-1BAL.1GW.3UU.RVN2-R23.00.0000.000;GACC RX 031.1D/17-ANW_.E_PC;1184;A;1;1;1730;Axial;1,501;1,032;1,622;1,239;1,633;1,205;1,564;1,195;1,512;1,138;1,472;1,019;5,49;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/3WN/HHC7A.UNNN;GACC RX;031.1/3WN/HHC7A.UNNN;n/a;finoox;247-1BHQ.1GW.3V5.RZUW-R23.00.0000.000;GACC RX 031.1H/37-ANW_.E_PC;3266;A;3;1;1730;Axial;8,092;6,119;8,104;6,626;8,382;6,483;7,847;6,378;7,535;6,07;7,859;6,124;32,95;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/3WN/HHC7E.TANN;GACC RX;031.1/3WN/HHC7E.TANN;n/a;finoox;247-1BHR.1GW.3V5.RZUW-R23.01.0800.100;GACC RX 031.1H/37-ENW_.E_PC;4279;E;3;1;1730;Axial;8,092;6,119;8,104;6,626;8,382;6,483;7,847;6,378;7,535;6,07;7,859;6,124;32,95;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/2WN/FHC7A.TNNN;GACC RX;031.1/2WN/FHC7A.TNNN;n/a;finoox;247-1BEG.1GW.3UY.S5NQ-R23.01.0000.000;GACC RX 031.1F/27-ANW_.E_PC;2084;A;2;1;1730;Axial;4,246;2,999;4,51;3,523;4,547;3,43;4,352;3,394;4,209;3,239;4,172;2,988;16,48;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2WN/FHC7E.UNNN;GACC RX;031.1/2WN/FHC7E.UNNN;n/a;finoox;247-1BEH.1GW.3UY.S5NQ-R23.00.0800.000;GACC RX 031.1F/27-ENW_.E_PC;2144;E;2;1;1730;Axial;4,246;2,999;4,51;3,523;4,547;3,43;4,352;3,394;4,209;3,239;4,172;2,988;16,48;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHC7A.TNNN;GACC RX;031.1/2WN/HHC7A.TNNN;n/a;finoox;247-1BEW.1GW.3V4.RQV5-R23.01.0000.000;GACC RX 031.1H/27-ANW_.E_PC;2337;A;2;1;1730;Axial;5,161;3,749;5,402;4,292;5,477;4,193;5,217;4,129;5,046;3,947;5,067;3,722;21,97;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/21N/DJE4A.TANN;GACC RX;040.1/21N/DJE4A.TANN;n/a;finoox;247-1BF8.1U1.3V9.S5NX-R23.01.0000.100;GACC RX 040.1D/24-AN1_.E_Epoxy;4171;A;2;1;2109;Axial;8,165;5,926;8,524;6,708;8,738;6,639;8,225;6,47;7,899;6,132;7,961;5,778;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/31N/FJE4A.UANN;GACC RX;040.1/31N/FJE4A.UANN;n/a;finoox;247-1BJ6.1U1.3VE.SJ60-R23.00.0000.100;GACC RX 040.1F/34-AN1_.E_Epoxy;5998;A;3;1;2109;Axial;15,664;11,444;16,346;12,99;16,701;12,783;15,811;12,534;15,199;11,892;15,304;11,252;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJE4A.TNNN;GACC RX;040.1/31N/FJE4A.TNNN;n/a;finoox;247-1BJ6.1U1.3VE.SJ60-R23.01.0000.000;GACC RX 040.1F/34-AN1_.E_Epoxy;5781;A;3;1;2109;Axial;15,664;11,444;16,346;12,99;16,701;12,783;15,811;12,534;15,199;11,892;15,304;11,252;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJE4E.UANN;GACC RX;040.1/21N/HJE4E.UANN;n/a;finoox;247-1BGF.1U1.3VS.SJ61-R23.00.0800.100;GACC RX 040.1H/24-EN1_.E_Epoxy;5134;E;2;1;2109;Axial;12,023;9,142;12,076;9,894;12,497;9,851;11,722;9,56;11,229;9,056;11,621;9,128;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/11N/HJE7E.TNNN;GACC RX;040.1/11N/HJE7E.TNNN;n/a;finoox;247-1BCR.1U1.3VM.RZTF-R23.01.0800.000;GACC RX 040.1H/17-EN1_.E_Epoxy;2995;E;1;1;2109;Axial;5,383;4,051;5,412;4,369;5,58;4,306;5,243;4,242;5,029;4,042;5,238;4,055;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJE7A.TNNN;GACC RX;040.1/11N/FJE7A.TNNN;n/a;finoox;247-1BCC.1U1.3VC.S5NK-R23.01.0000.000;GACC RX 040.1F/17-AN1_.E_Epoxy;2427;A;1;1;2109;Axial;4,516;3,421;4,508;3,706;4,547;3,573;4,373;3,556;4,195;3,4;4,433;3,4;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/11N/FJE7E.UANN;GACC RX;040.1/11N/FJE7E.UANN;n/a;finoox;247-1BCD.1U1.3VC.S5NK-R23.00.0800.100;GACC RX 040.1F/17-EN1_.E_Epoxy;2792;E;1;1;2109;Axial;4,516;3,421;4,508;3,706;4,547;3,573;4,373;3,556;4,195;3,4;4,433;3,4;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJE7E.UNNN;GACC RX;040.1/21N/FJE7E.UNNN;n/a;finoox;247-1BFT.1U1.3VD.S5NY-R23.00.0800.000;GACC RX 040.1F/27-EN1_.E_Epoxy;3879;E;2;1;2109;Axial;8,65;6,266;9,017;7,148;9,156;6,986;8,721;6,866;8,428;6,564;8,478;6,225;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/HJE7A.TNNN;GACC RX;040.1/41N/HJE7A.TNNN;n/a;finoox;247-1BKE.1U1.3VU.SJ9D-R23.01.0000.000;GACC RX 040.1H/47-AN1_.E_Epoxy;7568;A;4;1;2109;Axial;21,632;16,386;21,689;17,557;22,366;17,309;20,653;17,059;20,157;16,246;21,054;16,434;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;Inclusive;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/41N/HJE7E.TANN;GACC RX;040.1/41N/HJE7E.TANN;n/a;finoox;247-1BKF.1U1.3VU.SJ9D-R23.01.0800.100;GACC RX 040.1H/47-EN1_.E_Epoxy;8823;E;4;1;2109;Axial;21,632;16,386;21,689;17,557;22,366;17,309;20,653;17,059;20,157;16,246;21,054;16,434;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJE7A.TANN;GACC RX;040.1/31N/FJE7A.TANN;n/a;finoox;247-1BJ8.1U1.3VE.SJ5H-R23.01.0000.100;GACC RX 040.1F/37-AN1_.E_Epoxy;5645;A;3;1;2109;Axial;13,04;9,65;13,513;10,842;13,824;10,65;13,064;10,408;12,588;9,928;12,891;9,745;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/FJE7E.TNNN;GACC RX;040.1/31N/FJE7E.TNNN;n/a;finoox;247-1BJ9.1U1.3VE.SJ5H-R23.01.0800.000;GACC RX 040.1F/37-EN1_.E_Epoxy;5551;E;3;1;2109;Axial;13,04;9,65;13,513;10,842;13,824;10,65;13,064;10,408;12,588;9,928;12,891;9,745;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/FJE7E.UNNN;GACC RX;040.1/31N/FJE7E.UNNN;n/a;finoox;247-1BJ9.1U1.3VE.SJ5H-R23.00.0800.000;GACC RX 040.1F/37-EN1_.E_Epoxy;5252;E;3;1;2109;Axial;13,04;9,65;13,513;10,842;13,824;10,65;13,064;10,408;12,588;9,928;12,891;9,745;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJE7A.TNNN;GACC RX;040.1/31N/HJE7A.TNNN;n/a;finoox;247-1BJQ.1U1.3VS.SJ5H-R23.01.0000.000;GACC RX 040.1H/37-AN1_.E_Epoxy;5644;A;3;1;2109;Axial;15,299;10,889;16,336;12,791;16,382;12,371;15,759;12,302;15,281;11,775;15,086;10,777;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJE7E.TNNN;GACC RX;040.1/21N/HJE7E.TNNN;n/a;finoox;247-1BGH.1U1.3VS.SJ5R-R23.01.0800.000;GACC RX 040.1H/27-EN1_.E_Epoxy;4370;E;2;1;2109;Axial;10,799;8,175;10,837;8,765;11,175;8,64;10,321;8,509;10,072;8,109;10,509;8,181;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/11N/FJA7A.TNNN;GACC RX;040.1/11N/FJA7A.TNNN;n/a;finoox;247-1BCA.1U1.3VC.S5NK-R23.01.0000.000;GACC RX 040.1F/17-AN1_.E;2224;A;1;1;2109;Axial;4,557;3,454;4,555;3,74;4,586;3,607;4,414;3,59;4,239;3,433;4,472;3,493;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/11N/FJA7E.TANN;GACC RX;040.1/11N/FJA7E.TANN;n/a;finoox;247-1BCB.1U1.3VC.S5NK-R23.01.0800.100;GACC RX 040.1F/17-EN1_.E;2730;E;1;1;2109;Axial;4,557;3,454;4,555;3,74;4,586;3,607;4,414;3,59;4,239;3,433;4,472;3,493;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJA7A.TNNN;GACC RX;040.1/21N/FJA7A.TNNN;n/a;finoox;247-1BFN.1U1.3VD.S5NY-R23.01.0000.000;GACC RX 040.1F/27-AN1_.E;3399;A;2;1;2109;Axial;8,721;6,31;9,116;7,217;9,24;7,043;8,809;6,931;8,525;6,63;8,558;6,269;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJA7A.TANN;GACC RX;040.1/41N/FJA7A.TANN;n/a;finoox;247-1BK0.1U1.3VF.SJ7P-R23.01.0000.100;GACC RX 040.1F/47-AN1_.E;6858;A;4;1;2109;Axial;17,964;13,485;18,209;14,707;18,72;14,45;17,57;14,143;16,895;13,479;17,55;13,573;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/FJA7E.TNNN;GACC RX;040.1/41N/FJA7E.TNNN;n/a;finoox;247-1BK1.1U1.3VF.SJ7P-R23.01.0800.000;GACC RX 040.1F/47-EN1_.E;6655;E;4;1;2109;Axial;17,964;13,485;18,209;14,707;18,72;14,45;17,57;14,143;16,895;13,479;17,55;13,573;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;n/a;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJA7E.TNNN;GACC RX;040.1/41N/HJA7E.TNNN;n/a;finoox;247-1BKD.1U1.3VU.SJ9D-R23.01.0800.000;GACC RX 040.1H/47-EN1_.E;7499;E;4;1;2109;Axial;21,79;16,549;21,902;17,889;22,53;17,453;21,213;17,203;20,38;16,4;21,233;16,567;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;n/a;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/HJA7A.UANN;GACC RX;040.1/31N/HJA7A.UANN;n/a;finoox;247-1BJN.1U1.3VS.SJ5H-R23.00.0000.100;GACC RX 040.1H/37-AN1_.E;5384;A;3;1;2109;Axial;15,409;10,944;16,486;12,89;16,514;12,456;15,902;12,397;15,428;11,871;15,202;10,823;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;n/a;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJA7A.UNNN;GACC RX;040.1/21N/HJA7A.UNNN;n/a;finoox;247-1BGC.1U1.3VS.SJ5R-R23.00.0000.000;GACC RX 040.1H/27-AN1_.E;3377;A;2;1;2109;Axial;10,878;8,237;10,943;8,929;11,257;8,711;10,602;8,588;10,183;8,186;10,599;8,247;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/DJA4E.UNNN;GACC RX;040.1/21N/DJA4E.UNNN;n/a;finoox;247-1BF7.1U1.3V9.S5NX-R23.00.0800.000;GACC RX 040.1D/24-EN1_.E;3489;E;2;1;2109;Axial;8,299;5,996;8,7;6,832;8,895;6,741;8,394;6,588;8,057;6,251;8,103;5,854;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJA4A.TNNN;GACC RX;040.1/11N/DJA4A.TNNN;n/a;finoox;247-1BC0.1U1.3V8.S5NV-R23.01.0000.000;GACC RX 040.1D/14-AN1_.E;2104;A;1;1;2109;Axial;4,412;3,306;4,317;3,537;4,583;3,538;4,201;3,423;3,977;3,211;4,227;3,34;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/11N/DJA4A.UNNN;GACC RX;040.1/11N/DJA4A.UNNN;n/a;finoox;247-1BC0.1U1.3V8.S5NV-R23.00.0000.000;GACC RX 040.1D/14-AN1_.E;1962;A;1;1;2109;Axial;4,412;3,306;4,317;3,537;4,583;3,538;4,201;3,423;3,977;3,211;4,227;3,34;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJA4E.UANN;GACC RX;040.1/21N/FJA4E.UANN;n/a;finoox;247-1BFM.1U1.3VE.SJ5Z-R23.00.0800.100;GACC RX 040.1F/24-EN1_.E;4288;E;2;1;2109;Axial;11,22;8,518;11,039;9,065;11,6;9,064;10,727;8,791;10,215;8,27;10,769;8,555;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJA4E.TNNN;GACC RX;040.1/21N/HJA4E.TNNN;n/a;finoox;247-1BGB.1U1.3VS.SJ61-R23.01.0800.000;GACC RX 040.1H/24-EN1_.E;4375;E;2;1;2109;Axial;12,152;9,242;12,228;10,018;12,641;9,966;11,872;9,675;11,372;9,167;11,758;9,147;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/21N/DJC4E.UANN;GACC RX;040.1/21N/DJC4E.UANN;n/a;finoox;247-1BFB.1U1.3V9.S5NX-R23.00.0800.100;GACC RX 040.1D/24-EN1_.E_PC;4513;E;2;1;2109;Axial;7,404;5,349;7,747;6,085;7,917;6,018;7,481;5,873;7,166;5,571;7,22;5,248;33,97;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJC4A.UNNN;GACC RX;040.1/11N/DJC4A.UNNN;n/a;finoox;247-1BC4.1U1.3V8.S5NV-R23.00.0000.000;GACC RX 040.1D/14-AN1_.E_PC;2381;A;1;1;2109;Axial;3,952;2,954;3,846;3,151;4,101;3,165;3,743;3,054;3,541;2,86;3,766;2,981;16,99;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/31N/FJC4A.UNNN;GACC RX;040.1/31N/FJC4A.UNNN;n/a;finoox;247-1BJA.1U1.3VE.SJ60-R23.00.0000.000;GACC RX 040.1F/34-AN1_.E_PC;5831;A;3;1;2109;Axial;14,145;10,295;14,796;11,748;15,095;11,547;14,314;11,333;13,782;10,767;13,827;10,123;76,43;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/11N/FJC7A.UNNN;GACC RX;040.1/11N/FJC7A.UNNN;n/a;finoox;247-1BCE.1U1.3VC.S5NK-R23.00.0000.000;GACC RX 040.1F/17-AN1_.E_PC;2386;A;1;1;2109;Axial;4,288;3,244;4,272;3,519;4,456;3,394;4,145;3,377;3,971;3,219;4,199;3,224;15,22;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/11N/FJC7E.UANN;GACC RX;040.1/11N/FJC7E.UANN;n/a;finoox;247-1BCF.1U1.3VC.S5NK-R23.00.0800.100;GACC RX 040.1F/17-EN1_.E_PC;2893;E;1;1;2109;Axial;4,288;3,244;4,272;3,519;4,456;3,394;4,145;3,377;3,971;3,219;4,199;3,224;15,22;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJC7A.UNNN;GACC RX;040.1/21N/FJC7A.UNNN;n/a;finoox;247-1BFW.1U1.3VD.S5NY-R23.00.0000.000;GACC RX 040.1F/27-AN1_.E_PC;3646;A;2;1;2109;Axial;8,178;5,915;8,549;6,771;8,676;6,613;8,266;6,503;7,989;6,213;8,019;5,87;30,45;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/21N/FJC7E.TNNN;GACC RX;040.1/21N/FJC7E.TNNN;n/a;finoox;247-1BFX.1U1.3VD.S5NY-R23.01.0800.000;GACC RX 040.1F/27-EN1_.E_PC;4240;E;2;1;2109;Axial;8,178;5,915;8,549;6,771;8,676;6,613;8,266;6,503;7,989;6,213;8,019;5,87;30,45;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/41N/HJC7A.UANN;GACC RX;040.1/41N/HJC7A.UANN;n/a;finoox;247-1BKG.1U1.3VU.SJ9D-R23.00.0000.100;GACC RX 040.1H/47-AN1_.E_PC;8156;A;4;1;2109;Axial;20,444;15,511;20,493;16,747;21,156;16,386;19,829;16,108;19,057;15,346;19,875;15,521;81,19;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;n/a;Inclusive;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/41N/HJC7E.TNNN;GACC RX;040.1/41N/HJC7E.TNNN;n/a;finoox;247-1BKH.1U1.3VU.SJ9D-R23.01.0800.000;GACC RX 040.1H/47-EN1_.E_PC;8454;E;4;1;2109;Axial;20,444;15,511;20,493;16,747;21,156;16,386;19,829;16,108;19,057;15,346;19,875;15,521;81,19;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJC7E.UANN;GACC RX;040.1/31N/FJC7E.UANN;n/a;finoox;247-1BJD.1U1.3VE.SJ5H-R23.00.0800.100;GACC RX 040.1F/37-EN1_.E_PC;5981;E;3;1;2109;Axial;12,471;9,127;12,804;10,266;13,103;10,099;12,382;9,859;11,929;9,409;12,206;9,198;45,67;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJC7E.TNNN;GACC RX;040.1/31N/HJC7E.TNNN;n/a;finoox;247-1BJT.1U1.3VS.SJ5H-R23.01.0800.000;GACC RX 040.1H/37-EN1_.E_PC;6372;E;3;1;2109;Axial;14,431;10,247;15,448;12,075;15,481;11,675;14,899;11,62;14,461;11,126;14,236;10,127;60,89;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJC7A.UANN;GACC RX;040.1/21N/HJC7A.UANN;n/a;finoox;247-1BGL.1U1.3VS.SJ5R-R23.00.0000.100;GACC RX 040.1H/27-AN1_.E_PC;4239;A;2;1;2109;Axial;10,205;7,719;10,239;8,359;10,57;8,179;9,907;8,042;9,522;7,66;9,921;7,725;40,59;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJC7A.TNNN;GACC RX;040.1/21N/HJC7A.TNNN;n/a;finoox;247-1BGL.1U1.3VS.SJ5R-R23.01.0000.000;GACC RX 040.1H/27-AN1_.E_PC;4102;A;2;1;2109;Axial;10,205;7,719;10,239;8,359;10,57;8,179;9,907;8,042;9,522;7,66;9,921;7,725;40,59;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1WN/CFA4E.TNNN;GACC RX;020.1/1WN/CFA4E.TNNN;n/a;finoox;247-1HDN.0C8.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-4.0-ANW-CC-E32C-416;1162;E;1;1;416;Axial;0,912;0,637;0,922;0,749;1,058;0,825;0,969;0,801;0,916;0,74;0,872;0,647;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1WN/FFA4E.UNNN;GACC RX;020.1/1WN/FFA4E.UNNN;n/a;finoox;247-1HFS.0C8.3UL.SCWC-R23.00.0800.000;E-GACC-RX-020.1-F/1-4.0-ANW-CC-E32C-416;1394;E;1;1;416;Axial;1,404;1,033;1,414;1,197;1,601;1,252;1,477;1,244;1,397;1,16;1,389;1,043;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3WN/CFA4A.UNNN;GACC RX;020.1/3WN/CFA4A.UNNN;n/a;finoox;247-1HGT.0C8.3YQ.SCWD-R23.00.0000.000;GACC-RX-020.1-C/3-4.0-ANW-CC-E32C-416;1914;A;3;1;416;Axial;2,779;1,97;2,783;2,279;3,196;2,524;2,945;2,445;2,768;2,26;2,651;2,011;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/1WN/CFA7A.TNNN;GACC RX;020.1/1WN/CFA7A.TNNN;n/a;finoox;247-1HDF.0C8.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-7.0-ANW-CC-E32C-416;1044;A;1;1;416;Axial;0,729;0,533;0,741;0,622;0,808;0,65;0,781;0,645;0,743;0,609;0,716;0,547;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/1WN/CFA7E.UNNN;GACC RX;020.1/1WN/CFA7E.UNNN;n/a;finoox;247-1HDG.0C8.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-7.0-ANW-CC-E32C-416;1162;E;1;1;416;Axial;0,729;0,533;0,741;0,622;0,808;0,65;0,781;0,645;0,743;0,609;0,716;0,547;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/1WN/DFA7A.TNNN;GACC RX;020.1/1WN/DFA7A.TNNN;n/a;finoox;247-1HEH.0C8.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-7.0-ANW-CC-E32C-416;1079;A;1;1;416;Axial;0,888;0,622;0,929;0,75;1,018;0,774;0,967;0,769;0,922;0,727;0,862;0,628;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/1WN/DFA7E.UNNN;GACC RX;020.1/1WN/DFA7E.UNNN;n/a;finoox;247-1HEJ.0C8.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-7.0-ANW-CC-E32C-416;1195;E;1;1;416;Axial;0,888;0,622;0,929;0,75;1,018;0,774;0,967;0,769;0,922;0,727;0,862;0,628;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/1WN/DFE4A.UNNN;GACC RX;020.1/1WN/DFE4A.UNNN;n/a;finoox;247-1HEV.0C8.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-4.0-ENW-CC-E32C-416;1192;A;1;1;416;Axial;1,034;0,696;1,096;0,858;1,217;0,914;1,147;0,898;1,084;0,836;0,995;0,698;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/1WN/FFE4E.TNNN;GACC RX;020.1/1WN/FFE4E.TNNN;n/a;finoox;247-1HFY.0C8.3UL.SCWC-R23.01.0800.000;E-GACC-RX-020.1-F/1-4.0-ENW-CC-E32C-416;1564;E;1;1;416;Axial;1,384;1,017;1,395;1,179;1,575;1,23;1,452;1,222;1,373;1,141;1,366;1,029;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3WN/CFE4A.TNNN;GACC RX;020.1/3WN/CFE4A.TNNN;n/a;finoox;247-1HGZ.0C8.3YQ.SCWD-R23.01.0000.000;GACC-RX-020.1-C/3-4.0-ENW-CC-E32C-416;2096;A;3;1;416;Axial;2,713;1,929;2,716;2,229;3,118;2,465;2,869;2,387;2,698;2,208;2,595;1,971;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2WN/DFE4E.UNNN;GACC RX;020.1/2WN/DFE4E.UNNN;n/a;finoox;247-1HBQ.0C8.3UP.SCWD-R23.00.0800.000;E-GACC-RX-020.1-D/2-4.0-ENW-CC-E32C-416;1903;E;2;1;416;Axial;2,226;1,614;2,218;1,864;2,543;2,005;2,325;1,975;2,182;1,825;2,171;1,652;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3WN/DFE4A.UNNN;GACC RX;020.1/3WN/DFE4A.UNNN;n/a;finoox;247-1HJ1.0C8.3UD.SCWE-R23.00.0000.000;GACC-RX-020.1-D/3-4.0-ENW-CC-E32C-416;2272;A;3;1;416;Axial;3,347;2,397;3,322;2,753;3,791;2,994;3,484;2,921;3,278;2,708;3,203;2,441;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/3WN/FFE4A.UNNN;GACC RX;020.1/3WN/FFE4A.UNNN;n/a;finoox;247-1HK3.0C8.3UA.SCWF-R23.00.0000.000;GACC-RX-020.1-F/3-4.0-ENW-CC-E32C-416;2488;A;3;1;416;Axial;4,202;3,109;4,189;3,563;4,744;3,728;4,372;3,701;4,128;3,457;4,125;3,164;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/1WN/CFE7E.TNNN;GACC RX;020.1/1WN/CFE7E.TNNN;n/a;finoox;247-1HE6.0C8.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-7.0-ENW-CC-E32C-416;1247;E;1;1;416;Axial;0,714;0,523;0,725;0,612;0,817;0,64;0,767;0,636;0,729;0,599;0,702;0,537;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/2WN/FFE7E.TNNN;GACC RX;020.1/2WN/FFE7E.TNNN;n/a;finoox;247-1HD4.0C8.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-7.0-ENW-CC-E32C-416;2124;E;2;1;416;Axial;2,366;1,718;2,427;2,012;2,666;2,074;2,49;2,063;2,406;1,955;2,308;1,744;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3WN/DFE7E.UNNN;GACC RX;020.1/3WN/DFE7E.UNNN;n/a;finoox;247-1HJE.0C8.3UD.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-D/3-7.0-ENW-CC-E32C-416;2426;E;3;1;416;Axial;2,695;2,025;2,738;2,331;3,073;2,426;2,884;2,41;2,743;2,281;2,673;2,077;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/1WN/FFC7A.UNNN;GACC RX;020.1/1WN/FFC7A.UNNN;n/a;finoox;247-1HGF.0C8.3UL.SCWG-R23.00.0000.000;GACC-RX-020.1-F/1-7.0-PNW-CC-E32C-416;1510;A;1;1;416;Axial;1,111;0,838;1,148;0,976;1,259;0,999;1,192;0,993;1,138;0,948;1,112;0,861;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/1WN/CFC4E.UNNN;GACC RX;020.1/1WN/CFC4E.UNNN;n/a;finoox;247-1HE0.0C8.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-4.0-PNW-CC-E32C-416;1421;E;1;1;416;Axial;0,812;0,567;0,821;0,666;0,941;0,734;0,863;0,713;0,815;0,659;0,776;0,576;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/2WN/CFC4E.TNNN;GACC RX;020.1/2WN/CFC4E.TNNN;n/a;finoox;247-1HAU.0C8.3YP.SCWC-R23.01.0800.000;E-GACC-RX-020.1-C/2-4.0-PNW-CC-E32C-416;2103;E;2;1;416;Axial;1,588;1,129;1,58;1,305;1,819;1,44;1,673;1,394;1,569;1,289;1,515;1,157;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 050.2/4SN/JNE7A.UANN;GACC RX;050.2/4SN/JNE7A.UANN;n/a;finoox;247-1FX3.0CD.3VV.S9P9-R23.00.0000.100;GACC RX 050.2J/47-ANS_.E_Epoxy;12217;A;4;1;421;Axial;45,096;28,719;52,271;37,657;52,07;36,245;50,873;36,709;48,914;34,775;44,24;28,221;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;Inclusive;n/a;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNE7E.TANN;GACC RX;050.2/3SN/HNE7E.TANN;n/a;finoox;247-1B8P.0CD.3W1.S5P1-R23.01.0800.100;GACC RX 050.2H/37-ENS_.E_Epoxy;10220;E;3;1;421;Axial;34,742;26,033;35,523;28,697;36,264;28,052;34,325;27,534;33,117;26,311;34,034;26,086;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNE7A.TNNN;GACC RX;050.2/3SN/JNE7A.TNNN;n/a;finoox;247-1FWR.0CD.3VV.SJAA-R23.01.0000.000;GACC RX 050.2J/37-ANS_.E_Epoxy;9359;A;3;1;421;Axial;37,406;26,051;40,588;31,431;40,428;30,169;39,252;30,252;38,042;28,97;36,961;25,771;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;Inclusive;n/a;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNE7E.UNNN;GACC RX;050.2/3SN/JNE7E.UNNN;n/a;finoox;247-1FWS.0CD.3VV.SJAA-R23.00.0800.000;GACC RX 050.2J/37-ENS_.E_Epoxy;10003;E;3;1;421;Axial;37,406;26,051;40,588;31,431;40,428;30,169;39,252;30,252;38,042;28,97;36,961;25,771;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;Inclusive;n/a;336;606;No;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNE7A.TNNN;GACC RX;050.2/2SN/HNE7A.TNNN;n/a;finoox;247-1B77.0CD.3VR.SJ7B-R23.01.0000.000;GACC RX 050.2H/27-ANS_.E_Epoxy;5863;A;2;1;421;Axial;22,142;15,644;23,769;18,496;23,775;17,857;22,917;17,786;22,227;17,049;21,844;15,489;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/1SN/JNE7A.TNNN;GACC RX;050.2/1SN/JNE7A.TNNN;n/a;finoox;247-1FTL.0CD.3VX.SJ7K-R23.01.0000.000;GACC RX 050.2J/17-ANS_.E_Epoxy;3838;A;1;1;421;Axial;13,487;10,324;13,573;11,078;13,971;10,788;12,937;10,725;12,645;10,245;13,234;10,38;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;Inclusive;n/a;Inclusive;202;No;No;Yes;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/JNE7A.UNNN;GACC RX;050.2/1SN/JNE7A.UNNN;n/a;finoox;247-1FTL.0CD.3VX.SJ7K-R23.00.0000.000;GACC RX 050.2J/17-ANS_.E_Epoxy;3721;A;1;1;421;Axial;13,487;10,324;13,573;11,078;13,971;10,788;12,937;10,725;12,645;10,245;13,234;10,38;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;Inclusive;n/a;117;202;No;No;No;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/HNE7E.UNNN;GACC RX;050.2/1SN/HNE7E.UNNN;n/a;finoox;247-1FSS.0CD.3W6.SJB2-R23.00.0800.000;GACC RX 050.2H/17-ENS_.E_Epoxy;3602;E;1;1;421;Axial;11,446;8,511;11,765;9,465;12,005;9,258;11,374;9,087;10,976;8,68;11,213;8,51;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;Inclusive;n/a;117;202;No;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/JNA7E.TNNN;GACC RX;050.2/4SN/JNA7E.TNNN;n/a;finoox;247-1FX0.0CD.3VV.S9P9-R23.01.0800.000;GACC RX 050.2J/47-ENS_.E;11952;E;4;1;421;Axial;45,289;28,796;52,542;37,794;52,348;36,401;51,139;36,862;49,167;34,917;44,418;28,33;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;n/a;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNA7E.UANN;GACC RX;050.2/3SN/HNA7E.UANN;n/a;finoox;247-1B8K.0CD.3W1.S5P1-R23.00.0800.100;GACC RX 050.2H/37-ENS_.E;9039;E;3;1;421;Axial;35,019;26,2;35,862;28,944;36,528;28,259;34,646;27,76;33,452;26,549;34,343;26,254;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;n/a;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNA7E.TANN;GACC RX;050.2/3SN/JNA7E.TANN;n/a;finoox;247-1FWN.0CD.3VV.SJAA-R23.01.0800.100;GACC RX 050.2J/37-ENS_.E;10069;E;3;1;421;Axial;37,626;26,176;40,881;31,605;40,792;30,34;39,531;30,433;38,327;29,147;37,168;25,888;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
