TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 050.2/3SN/JNA7E.TNNN;GACC RX;050.2/3SN/JNA7E.TNNN;n/a;finoox;247-1FWN.0CD.3VV.SJAA-R23.01.0800.000;GACC RX 050.2J/37-ENS_.E;9463;E;3;1;421;Axial;37,626;26,176;40,881;31,605;40,792;30,34;39,531;30,433;38,327;29,147;37,168;25,888;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;n/a;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNA7A.UANN;GACC RX;050.2/2SN/JNA7A.UANN;n/a;finoox;247-1B7T.0CD.3VV.SJAE-R23.00.0000.100;GACC RX 050.2J/27-ANS_.E;5788;A;2;1;421;Axial;26,77;20,241;27,264;22,176;27,817;21,591;26,361;21,288;25,45;20,364;26,174;20,263;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNA7E.TANN;GACC RX;050.2/2SN/JNA7E.TANN;n/a;finoox;247-1B7V.0CD.3VV.SJAE-R23.01.0800.100;GACC RX 050.2J/27-ENS_.E;6716;E;2;1;421;Axial;26,77;20,241;27,264;22,176;27,817;21,591;26,361;21,288;25,45;20,364;26,174;20,263;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNA7E.TNNN;GACC RX;050.2/2SN/JNA7E.TNNN;n/a;finoox;247-1B7V.0CD.3VV.SJAE-R23.01.0800.000;GACC RX 050.2J/27-ENS_.E;6312;E;2;1;421;Axial;26,77;20,241;27,264;22,176;27,817;21,591;26,361;21,288;25,45;20,364;26,174;20,263;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNA7E.UNNN;GACC RX;050.2/2SN/JNA7E.UNNN;n/a;finoox;247-1B7V.0CD.3VV.SJAE-R23.00.0800.000;GACC RX 050.2J/27-ENS_.E;6081;E;2;1;421;Axial;26,77;20,241;27,264;22,176;27,817;21,591;26,361;21,288;25,45;20,364;26,174;20,263;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;n/a;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/1SN/JNA7A.TANN;GACC RX;050.2/1SN/JNA7A.TANN;n/a;finoox;247-1FTE.0CD.3VX.SJ7K-R23.01.0000.100;GACC RX 050.2J/17-ANS_.E;3723;A;1;1;421;Axial;13,568;10,395;13,685;11,146;14,052;10,865;13,236;10,797;12,756;10,325;13,322;10,454;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/JNA7E.UNNN;GACC RX;050.2/1SN/JNA7E.UNNN;n/a;finoox;247-1FTG.0CD.3VX.SJ7K-R23.00.0800.000;GACC RX 050.2J/17-ENS_.E;3793;E;1;1;421;Axial;13,568;10,395;13,685;11,146;14,052;10,865;13,236;10,797;12,756;10,325;13,322;10,454;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;n/a;n/a;117;202;No;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/FNA7A.UANN;GACC RX;050.2/1SN/FNA7A.UANN;n/a;finoox;247-1FRN.0CD.3W5.SJB1-R23.00.0000.100;GACC RX 050.2F/17-ANS_.E;2854;A;1;1;421;Axial;9,541;7,115;9,645;7,781;9,904;7,645;9,322;7,479;8,933;7,128;9,294;7,172;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;n/a;117;Inclusive;Yes;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/HNA7A.UANN;GACC RX;050.2/1SN/HNA7A.UANN;n/a;finoox;247-1FSJ.0CD.3W6.SJB2-R23.00.0000.100;GACC RX 050.2H/17-ANS_.E;3157;A;1;1;421;Axial;11,555;8,566;11,88;9,544;12,097;9,328;11,48;9,163;11,089;8,759;11,306;8,565;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;n/a;117;Inclusive;Yes;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/1SN/HNA7A.TNNN;GACC RX;050.2/1SN/HNA7A.TNNN;n/a;finoox;247-1FSJ.0CD.3W6.SJB2-R23.01.0000.000;GACC RX 050.2H/17-ANS_.E;3072;A;1;1;421;Axial;11,555;8,566;11,88;9,544;12,097;9,328;11,48;9,163;11,089;8,759;11,306;8,565;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;n/a;Inclusive;202;No;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/1SN/HNA7E.TNNN;GACC RX;050.2/1SN/HNA7E.TNNN;n/a;finoox;247-1FSL.0CD.3W6.SJB2-R23.01.0800.000;GACC RX 050.2H/17-ENS_.E;3431;E;1;1;421;Axial;11,555;8,566;11,88;9,544;12,097;9,328;11,48;9,163;11,089;8,759;11,306;8,565;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;n/a;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/1SN/HNA7E.UNNN;GACC RX;050.2/1SN/HNA7E.UNNN;n/a;finoox;247-1FSL.0CD.3W6.SJB2-R23.00.0800.000;GACC RX 050.2H/17-ENS_.E;3314;E;1;1;421;Axial;11,555;8,566;11,88;9,544;12,097;9,328;11,48;9,163;11,089;8,759;11,306;8,565;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;n/a;n/a;117;202;No;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/JNC7A.UANN;GACC RX;050.2/4SN/JNC7A.UANN;n/a;finoox;247-1FX7.0CD.3VV.S9P9-R23.00.0000.100;GACC RX 050.2J/47-ANS_.E_PC;12773;A;4;1;421;Axial;42,404;26,897;49,294;35,397;49,116;34,091;47,997;34,539;46,12;32,695;41,575;26,45;208,94;25920;1390;23;VT01162;2,533;1,8;D;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;n/a;Inclusive;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNC7A.TANN;GACC RX;050.2/3SN/HNC7A.TANN;n/a;finoox;247-1B8R.0CD.3W1.S5P1-R23.01.0000.100;GACC RX 050.2H/37-ANS_.E_PC;9821;A;3;1;421;Axial;32,832;24,604;33,623;27,144;34,351;26,586;32,506;26,068;31,356;24,896;32,156;24,624;125,36;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNC7E.UANN;GACC RX;050.2/3SN/HNC7E.UANN;n/a;finoox;247-1B8T.0CD.3W1.S5P1-R23.00.0800.100;GACC RX 050.2H/37-ENS_.E_PC;10301;E;3;1;421;Axial;32,832;24,604;33,623;27,144;34,351;26,586;32,506;26,068;31,356;24,896;32,156;24,624;125,36;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;n/a;Inclusive;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNC7E.UANN;GACC RX;050.2/3SN/JNC7E.UANN;n/a;finoox;247-1FWW.0CD.3VV.SJAA-R23.00.0800.100;GACC RX 050.2J/37-ENS_.E_PC;11044;E;3;1;421;Axial;35,262;24,504;38,357;29,538;38,272;28,449;37,09;28,547;35,962;27,322;34,843;24,216;156,7;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;n/a;Inclusive;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNC7E.TNNN;GACC RX;050.2/3SN/JNC7E.TNNN;n/a;finoox;247-1FWW.0CD.3VV.SJAA-R23.01.0800.000;GACC RX 050.2J/37-ENS_.E_PC;10774;E;3;1;421;Axial;35,262;24,504;38,357;29,538;38,272;28,449;37,09;28,547;35,962;27,322;34,843;24,216;156,7;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNC7E.UNNN;GACC RX;050.2/2SN/JNC7E.UNNN;n/a;finoox;247-1B83.0CD.3VV.SJAE-R23.00.0800.000;GACC RX 050.2J/27-ENS_.E_PC;7023;E;2;1;421;Axial;25,113;18,98;25,529;20,783;26,122;20,28;24,697;19,964;23,819;19,071;24,516;18,993;104,47;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNC7E.TANN;GACC RX;050.2/2SN/HNC7E.TANN;n/a;finoox;247-1B7D.0CD.3VR.SJ7B-R23.01.0800.100;GACC RX 050.2H/27-ENS_.E_PC;7184;E;2;1;421;Axial;20,914;14,725;22,515;17,484;22,503;16,876;21,704;16,824;21,084;16,118;20,642;14,552;83,58;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNC7E.TANN;GACC RX;050.2/2SN/FNC7E.TANN;n/a;finoox;247-1B6P.0CD.3VN.SJ7G-R23.01.0800.100;GACC RX 050.2F/27-ENS_.E_PC;6375;E;2;1;421;Axial;17,724;12,944;18,284;14,613;18,646;14,354;17,659;14,024;17,031;13,399;17,391;13,057;62,68;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNC7A.UANN;GACC RX;050.2/1SN/JNC7A.UANN;n/a;finoox;247-1FTS.0CD.3VX.SJ7K-R23.00.0000.100;GACC RX 050.2J/17-ANS_.E_PC;4127;A;1;1;421;Axial;12,756;9,754;12,823;10,459;13,21;10,21;12,434;10,136;11,943;9,677;12,489;9,804;52,23;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;n/a;Inclusive;117;Inclusive;Yes;No;No;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1SN/FNC7A.TANN;GACC RX;050.2/1SN/FNC7A.TANN;n/a;finoox;247-1FS0.0CD.3W5.SJB1-R23.01.0000.100;GACC RX 050.2F/17-ANS_.E_PC;3327;A;1;1;421;Axial;8,932;6,686;9,047;7,299;9,322;7,189;8,73;7,024;8,385;6,684;8,718;6,734;31,34;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1SN/FNC7E.TNNN;GACC RX;050.2/1SN/FNC7E.TNNN;n/a;finoox;247-1FS2.0CD.3W5.SJB1-R23.01.0800.000;GACC RX 050.2F/17-ENS_.E_PC;3485;E;1;1;421;Axial;8,932;6,686;9,047;7,299;9,322;7,189;8,73;7,024;8,385;6,684;8,718;6,734;31,34;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;n/a;Inclusive;Inclusive;202;No;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1SN/HNC7A.UNNN;GACC RX;050.2/1SN/HNC7A.UNNN;n/a;finoox;247-1FSW.0CD.3W6.SJB2-R23.00.0000.000;GACC RX 050.2H/17-ANS_.E_PC;3431;A;1;1;421;Axial;10,844;8,037;11,137;8,953;11,367;8,77;10,767;8,6;10,39;8,219;10,597;8,027;41,79;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;Inclusive;117;202;No;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 050.2/1SN/HNC7E.TANN;GACC RX;050.2/1SN/HNC7E.TANN;n/a;finoox;247-1FSY.0CD.3W6.SJB2-R23.01.0800.100;GACC RX 050.2H/17-ENS_.E_PC;4109;E;1;1;421;Axial;10,844;8,037;11,137;8,953;11,367;8,77;10,767;8,6;10,39;8,219;10,597;8,027;41,79;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 031.1/11N/DHE4A.TANN;GACC RX;031.1/11N/DHE4A.TANN;n/a;finoox;247-1BAE.1TZ.3UV.S5NN-R23.01.0000.100;GACC RX 031.1D/14-AN1_.E_Epoxy;1738;A;1;1;2107;Axial;2,3;1,715;2,255;1,837;2,396;1,853;2,192;1,782;2,078;1,668;2,197;1,728;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/DHE4A.TNNN;GACC RX;031.1/11N/DHE4A.TNNN;n/a;finoox;247-1BAE.1TZ.3UV.S5NN-R23.01.0000.000;GACC RX 031.1D/14-AN1_.E_Epoxy;1587;A;1;1;2107;Axial;2,3;1,715;2,255;1,837;2,396;1,853;2,192;1,782;2,078;1,668;2,197;1,728;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/DHE4E.UNNN;GACC RX;031.1/11N/DHE4E.UNNN;n/a;finoox;247-1BAF.1TZ.3UV.S5NN-R23.00.0800.000;GACC RX 031.1D/14-EN1_.E_Epoxy;1643;E;1;1;2107;Axial;2,3;1,715;2,255;1,837;2,396;1,853;2,192;1,782;2,078;1,668;2,197;1,728;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/21N/CHE4E.UNNN;GACC RX;031.1/21N/CHE4E.UNNN;n/a;finoox;247-1BD5.1TZ.3UT.S5NP-R23.00.0800.000;GACC RX 031.1C/24-EN1_.E_Epoxy;2332;E;2;1;2107;Axial;3,464;2,456;3,661;2,843;3,734;2,802;3,536;2,745;3,396;2,6;3,382;2,408;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/31N/DHE4A.UNNN;GACC RX;031.1/31N/DHE4A.UNNN;n/a;finoox;247-1BH0.1TZ.3UW.S5NT-R23.00.0000.000;GACC RX 031.1D/34-AN1_.E_Epoxy;3279;A;3;1;2107;Axial;6,54;4,738;6,83;5,376;7,006;5,317;6,595;5,186;6,334;4,915;6,378;4,645;26,56;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHE4A.UNNN;GACC RX;031.1/21N/FHE4A.UNNN;n/a;finoox;247-1BEA.1TZ.3UZ.S5NU-R23.00.0000.000;GACC RX 031.1F/24-AN1_.E_Epoxy;2449;A;2;1;2107;Axial;5,556;4,131;5,664;4,561;5,815;4,566;5,487;4,4;5,258;4,171;5,386;4,081;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/21N/FHE4E.TANN;GACC RX;031.1/21N/FHE4E.TANN;n/a;finoox;247-1BEB.1TZ.3UZ.S5NU-R23.01.0800.100;GACC RX 031.1F/24-EN1_.E_Epoxy;3215;E;2;1;2107;Axial;5,556;4,131;5,664;4,561;5,815;4,566;5,487;4,4;5,258;4,171;5,386;4,081;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/11N/DHE7A.UANN;GACC RX;031.1/11N/DHE7A.UANN;n/a;finoox;247-1BAG.1TZ.3UU.RVN2-R23.00.0000.100;GACC RX 031.1D/17-AN1_.E_Epoxy;1393;A;1;1;2107;Axial;1,628;1,115;1,761;1,344;1,772;1,304;1,704;1,296;1,644;1,234;1,597;1,102;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/DHE7A.UNNN;GACC RX;031.1/11N/DHE7A.UNNN;n/a;finoox;247-1BAG.1TZ.3UU.RVN2-R23.00.0000.000;GACC RX 031.1D/17-AN1_.E_Epoxy;1242;A;1;1;2107;Axial;1,628;1,115;1,761;1,344;1,772;1,304;1,704;1,296;1,644;1,234;1,597;1,102;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/FHE7A.UANN;GACC RX;031.1/11N/FHE7A.UANN;n/a;finoox;247-1BB6.1TZ.3UQ.S5NM-R23.00.0000.100;GACC RX 031.1F/17-AN1_.E_Epoxy;1569;A;1;1;2107;Axial;2,367;1,749;2,405;1,933;2,48;1,902;2,323;1,862;2,231;1,77;2,306;1,758;7,95;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHE7A.TANN;GACC RX;031.1/11N/HHE7A.TANN;n/a;finoox;247-1BBN.1TZ.3V3.S5NM-R23.01.0000.100;GACC RX 031.1H/17-AN1_.E_Epoxy;1880;A;1;1;2107;Axial;2,717;1,952;2,855;2,256;2,897;2,205;2,764;2,172;2,668;2,075;2,665;1,94;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/11N/HHE7A.UNNN;GACC RX;031.1/11N/HHE7A.UNNN;n/a;finoox;247-1BBN.1TZ.3V3.S5NM-R23.00.0000.000;GACC RX 031.1H/17-AN1_.E_Epoxy;1586;A;1;1;2107;Axial;2,717;1,952;2,855;2,256;2,897;2,205;2,764;2,172;2,668;2,075;2,665;1,94;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/HHE7E.TNNN;GACC RX;031.1/21N/HHE7E.TNNN;n/a;finoox;247-1BEV.1TZ.3V4.RQV5-R23.01.0800.000;GACC RX 031.1H/27-EN1_.E_Epoxy;2725;E;2;1;2107;Axial;5,489;3,998;5,738;4,563;5,814;4,456;5,551;4,387;5,365;4,197;5,386;3,967;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/11N/DHA7A.TNNN;GACC RX;031.1/11N/DHA7A.TNNN;n/a;finoox;247-1BAC.1TZ.3UU.RVN2-R23.01.0000.000;GACC RX 031.1D/17-AN1_.E;1265;A;1;1;2107;Axial;1,643;1,123;1,782;1,357;1,791;1,315;1,725;1,309;1,664;1,247;1,613;1,109;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/DHA7A.UNNN;GACC RX;031.1/11N/DHA7A.UNNN;n/a;finoox;247-1BAC.1TZ.3UU.RVN2-R23.00.0000.000;GACC RX 031.1D/17-AN1_.E;1122;A;1;1;2107;Axial;1,643;1,123;1,782;1,357;1,791;1,315;1,725;1,309;1,664;1,247;1,613;1,109;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/FHA7A.TNNN;GACC RX;031.1/11N/FHA7A.TNNN;n/a;finoox;247-1BB2.1TZ.3UQ.S5NM-R23.01.0000.000;GACC RX 031.1F/17-AN1_.E;1418;A;1;1;2107;Axial;2,387;1,764;2,432;1,951;2,502;1,919;2,346;1,88;2,262;1,789;2,329;1,773;7,95;1632;1350;8;VT03189;0,087;0,7;B;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/FHA7E.TANN;GACC RX;031.1/11N/FHA7E.TANN;n/a;finoox;247-1BB3.1TZ.3UQ.S5NM-R23.01.0800.100;GACC RX 031.1F/17-EN1_.E;1807;E;1;1;2107;Axial;2,387;1,764;2,432;1,951;2,502;1,919;2,346;1,88;2,262;1,789;2,329;1,773;7,95;1632;1350;8;VT03189;0,087;0,7;B;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHA7E.UNNN;GACC RX;031.1/11N/HHA7E.UNNN;n/a;finoox;247-1BBM.1TZ.3V3.S5NM-R23.00.0800.000;GACC RX 031.1H/17-EN1_.E;1674;E;1;1;2107;Axial;2,738;1,965;2,883;2,275;2,921;2,221;2,789;2,19;2,695;2,093;2,687;1,951;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/HHA7A.UNNN;GACC RX;031.1/21N/HHA7A.UNNN;n/a;finoox;247-1BES.1TZ.3V4.RQV5-R23.00.0000.000;GACC RX 031.1H/27-AN1_.E;2033;A;2;1;2107;Axial;5,531;4,019;5,795;4,603;5,867;4,488;5,606;4,427;5,42;4,235;5,436;3,992;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHA7A.TNNN;GACC RX;031.1/31N/FHA7A.TNNN;n/a;finoox;247-1BH8.1TZ.3UZ.S5NR-R23.01.0000.000;GACC RX 031.1F/37-AN1_.E;3120;A;3;1;2107;Axial;6,763;4,652;7,37;5,633;7,353;5,427;7,107;5,427;6,893;5,189;6,671;4,599;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/11N/CHA4E.TANN;GACC RX;031.1/11N/CHA4E.TANN;n/a;finoox;247-1B9X.1TZ.3US.RVN2-R23.01.0800.100;GACC RX 031.1C/14-EN1_.E;1565;E;1;1;2107;Axial;1,74;1,213;1,856;1,428;1,892;1,406;1,797;1,382;1,722;1,307;1,698;1,188;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/DHA4A.UNNN;GACC RX;031.1/11N/DHA4A.UNNN;n/a;finoox;247-1BAA.1TZ.3UV.S5NN-R23.00.0000.000;GACC RX 031.1D/14-AN1_.E;1245;A;1;1;2107;Axial;2,336;1,745;2,299;1,87;2,435;1,887;2,233;1,813;2,118;1,699;2,236;1,758;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/DHA4E.UANN;GACC RX;031.1/11N/DHA4E.UANN;n/a;finoox;247-1BAB.1TZ.3UV.S5NN-R23.00.0800.100;GACC RX 031.1D/14-EN1_.E;1596;E;1;1;2107;Axial;2,336;1,745;2,299;1,87;2,435;1,887;2,233;1,813;2,118;1,699;2,236;1,758;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/21N/CHA4A.UANN;GACC RX;031.1/21N/CHA4A.UANN;n/a;finoox;247-1BD2.1TZ.3UT.S5NP-R23.00.0000.100;GACC RX 031.1C/24-AN1_.E;2128;A;2;1;2107;Axial;3,526;2,48;3,745;2,9;3,808;2,849;3,616;2,801;3,469;2,654;3,447;2,442;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/31N/DHA4A.TANN;GACC RX;031.1/31N/DHA4A.TANN;n/a;finoox;247-1BGY.1TZ.3UW.S5NT-R23.01.0000.100;GACC RX 031.1D/34-AN1_.E;3591;A;3;1;2107;Axial;6,648;4,795;6,971;5,475;7,117;5,399;6,73;5,28;6,469;5,009;6,492;4,707;26,56;4761;1350;9;VT03189;0,259;0,7;C;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHA4A.TNNN;GACC RX;031.1/21N/DHA4A.TNNN;n/a;finoox;247-1BDG.1TZ.3UW.S5NU-R23.01.0000.000;GACC RX 031.1D/24-AN1_.E;2154;A;2;1;2107;Axial;4,69;3,522;4,605;3,755;4,878;3,791;4,474;3,638;4,244;3,411;4,489;3,555;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHA4E.UANN;GACC RX;031.1/21N/FHA4E.UANN;n/a;finoox;247-1BE7.1TZ.3UZ.S5NU-R23.00.0800.100;GACC RX 031.1F/24-EN1_.E;2676;E;2;1;2107;Axial;5,629;4,181;5,755;4,631;5,886;4,622;5,575;4,465;5,344;4,235;5,464;4,126;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/11N/CHC4A.UANN;GACC RX;031.1/11N/CHC4A.UANN;n/a;finoox;247-1BA0.1TZ.3US.RVN2-R23.00.0000.100;GACC RX 031.1C/14-AN1_.E_PC;1481;A;1;1;2107;Axial;1,552;1,081;1,658;1,272;1,694;1,254;1,601;1,232;1,536;1,159;1,511;1,059;6,89;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/11N/CHC4A.TNNN;GACC RX;031.1/11N/CHC4A.TNNN;n/a;finoox;247-1BA0.1TZ.3US.RVN2-R23.01.0000.000;GACC RX 031.1C/14-AN1_.E_PC;1473;A;1;1;2107;Axial;1,552;1,081;1,658;1,272;1,694;1,254;1,601;1,232;1,536;1,159;1,511;1,059;6,89;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/11N/DHC4E.TANN;GACC RX;031.1/11N/DHC4E.TANN;n/a;finoox;247-1BAK.1TZ.3UV.S5NN-R23.01.0800.100;GACC RX 031.1D/14-EN1_.E_PC;2036;E;1;1;2107;Axial;2,086;1,558;2,047;1,665;2,176;1,687;1,989;1,616;1,886;1,512;1,987;1,568;9,19;1587;1350;8;VT03189;0,086;0,7;D;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/21N/CHC4E.UNNN;GACC RX;031.1/21N/CHC4E.UNNN;n/a;finoox;247-1BD7.1TZ.3UT.S5NP-R23.00.0800.000;GACC RX 031.1C/24-EN1_.E_PC;2482;E;2;1;2107;Axial;3,146;2,219;3,339;2,582;3,408;2,542;3,222;2,497;3,094;2,354;3,067;2,176;13,79;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/21N/DHC4E.TANN;GACC RX;031.1/21N/DHC4E.TANN;n/a;finoox;247-1BDR.1TZ.3UW.S5NU-R23.01.0800.100;GACC RX 031.1D/24-EN1_.E_PC;3136;E;2;1;2107;Axial;4,19;3,146;4,1;3,342;4,359;3,389;3,984;3,244;3,778;3,035;3,994;3,171;18,38;3174;1350;9;VT03189;0,173;0,7;D;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHC4A.TANN;GACC RX;031.1/21N/FHC4A.TANN;n/a;finoox;247-1BEE.1TZ.3UZ.S5NU-R23.01.0000.100;GACC RX 031.1F/24-AN1_.E_PC;3124;A;2;1;2107;Axial;5,016;3,726;5,122;4,122;5,301;4,123;4,962;3,975;4,75;3,763;4,863;3,674;27,58;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/21N/FHC4E.TANN;GACC RX;031.1/21N/FHC4E.TANN;n/a;finoox;247-1BEF.1TZ.3UZ.S5NU-R23.01.0800.100;GACC RX 031.1F/24-EN1_.E_PC;3385;E;2;1;2107;Axial;5,016;3,726;5,122;4,122;5,301;4,123;4,962;3,975;4,75;3,763;4,863;3,674;27,58;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/11N/DHC7A.TANN;GACC RX;031.1/11N/DHC7A.TANN;n/a;finoox;247-1BAL.1TZ.3UU.RVN2-R23.01.0000.100;GACC RX 031.1D/17-AN1_.E_PC;1594;A;1;1;2107;Axial;1,54;1,051;1,674;1,271;1,682;1,234;1,614;1,227;1,561;1,169;1,511;1,037;5,49;1776;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/11N/DHC7E.UANN;GACC RX;031.1/11N/DHC7E.UANN;n/a;finoox;247-1BAM.1TZ.3UU.RVN2-R23.00.0800.100;GACC RX 031.1D/17-EN1_.E_PC;1653;E;1;1;2107;Axial;1,54;1,051;1,674;1,271;1,682;1,234;1,614;1,227;1,561;1,169;1,511;1,037;5,49;1776;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHC7A.UANN;GACC RX;031.1/31N/HHC7A.UANN;n/a;finoox;247-1BHQ.1TZ.3V5.RZUW-R23.00.0000.100;GACC RX 031.1H/37-AN1_.E_PC;4071;A;3;1;2107;Axial;8,118;6,138;8,133;6,648;8,41;6,505;7,874;6,398;7,563;6,091;7,885;6,143;32,95;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/31N/HHC7E.TANN;GACC RX;031.1/31N/HHC7E.TANN;n/a;finoox;247-1BHR.1TZ.3V5.RZUW-R23.01.0800.100;GACC RX 031.1H/37-EN1_.E_PC;4641;E;3;1;2107;Axial;8,118;6,138;8,133;6,648;8,41;6,505;7,874;6,398;7,563;6,091;7,885;6,143;32,95;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHC7A.UANN;GACC RX;031.1/21N/DHC7A.UANN;n/a;finoox;247-1BDS.1TZ.3UV.S5NL-R23.00.0000.100;GACC RX 031.1D/27-AN1_.E_PC;2336;A;2;1;2107;Axial;3,127;2,163;3,374;2,584;3,387;2,504;3,25;2,49;3,148;2,376;3,073;2,136;10,98;3552;1350;10;VT03189;0,173;0,7;D;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/11N/FHC7E.UANN;GACC RX;031.1/11N/FHC7E.UANN;n/a;finoox;247-1BBB.1TZ.3UQ.S5NM-R23.00.0800.100;GACC RX 031.1F/17-EN1_.E_PC;1876;E;1;1;2107;Axial;2,241;1,653;2,277;1,834;2,348;1,803;2,197;1,762;2,114;1,675;2,181;1,661;8,24;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHC7A.UANN;GACC RX;031.1/11N/HHC7A.UANN;n/a;finoox;247-1BBQ.1TZ.3V3.S5NM-R23.00.0000.100;GACC RX 031.1H/17-AN1_.E_PC;1812;A;1;1;2107;Axial;2,562;1,836;2,697;2,128;2,736;2,081;2,606;2,05;2,519;1,957;2,513;1,824;10,98;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHC7E.UANN;GACC RX;031.1/21N/FHC7E.UANN;n/a;finoox;247-1BEH.1TZ.3UY.S5NQ-R23.00.0800.100;GACC RX 031.1F/27-EN1_.E_PC;2680;E;2;1;2107;Axial;4,313;3,035;4,595;3,58;4,627;3,48;4,429;3,448;4,29;3,292;4,24;3,023;16,48;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 040.1/2XN/DJE4A.TANN;GACC RX;040.1/2XN/DJE4A.TANN;n/a;finoox;247-1BF8.1H1.3V9.S5NX-R23.01.0000.100;GACC RX 040.1D/24-ANX_.E_Epoxy;3708;A;2;1;1735;Axial;8,687;6,182;9,19;7,158;9,354;7,03;8,863;6,903;8,517;6,553;8,499;6,053;32,72;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2XN/DJE4E.UNNN;GACC RX;040.1/2XN/DJE4E.UNNN;n/a;finoox;247-1BF9.1H1.3V9.S5NX-R23.00.0800.000;GACC RX 040.1D/24-ENX_.E_Epoxy;3485;E;2;1;1735;Axial;8,687;6,182;9,19;7,158;9,354;7,03;8,863;6,903;8,517;6,553;8,499;6,053;32,72;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJE4A.TNNN;GACC RX;040.1/1XN/DJE4A.TNNN;n/a;finoox;247-1BC2.1H1.3V8.S5NV-R23.01.0000.000;GACC RX 040.1D/14-ANX_.E_Epoxy;2145;A;1;1;1735;Axial;4,611;3,454;4,537;3,697;4,796;3,718;4,408;3,576;4,177;3,357;4,425;3,498;16,36;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2XN/FJE4A.UANN;GACC RX;040.1/2XN/FJE4A.UANN;n/a;finoox;247-1BFQ.1H1.3VE.SJ5Z-R23.00.0000.100;GACC RX 040.1F/24-ANX_.E_Epoxy;3946;A;2;1;1735;Axial;12,005;9,091;11,896;9,693;12,476;9,762;11,555;9,372;11;8,834;11,539;9,127;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJE4A.UNNN;GACC RX;040.1/2XN/FJE4A.UNNN;n/a;finoox;247-1BFQ.1H1.3VE.SJ5Z-R23.00.0000.000;GACC RX 040.1F/24-ANX_.E_Epoxy;3602;A;2;1;1735;Axial;12,005;9,091;11,896;9,693;12,476;9,762;11,555;9,372;11;8,834;11,539;9,127;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJE4E.TNNN;GACC RX;040.1/2XN/FJE4E.TNNN;n/a;finoox;247-1BFR.1H1.3VE.SJ5Z-R23.01.0800.000;GACC RX 040.1F/24-ENX_.E_Epoxy;4187;E;2;1;1735;Axial;12,005;9,091;11,896;9,693;12,476;9,762;11,555;9,372;11;8,834;11,539;9,127;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/1XN/FJE7E.UNNN;GACC RX;040.1/1XN/FJE7E.UNNN;n/a;finoox;247-1BCD.1H1.3VC.S5NK-R23.00.0800.000;GACC RX 040.1F/17-ENX_.E_Epoxy;2389;E;1;1;1735;Axial;4,791;3,619;4,798;3,931;4,962;3,792;4,647;3,774;4,464;3,597;4,694;3,662;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJE7A.UANN;GACC RX;040.1/2XN/FJE7A.UANN;n/a;finoox;247-1BFS.1H1.3VD.S5NY-R23.00.0000.100;GACC RX 040.1F/27-ANX_.E_Epoxy;3380;A;2;1;1735;Axial;9,14;6,545;9,633;7,57;9,722;7,356;9,31;7,267;9,017;6,958;8,985;6,498;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2XN/FJE7A.UNNN;GACC RX;040.1/2XN/FJE7A.UNNN;n/a;finoox;247-1BFS.1H1.3VD.S5NY-R23.00.0000.000;GACC RX 040.1F/27-ANX_.E_Epoxy;3036;A;2;1;1735;Axial;9,14;6,545;9,633;7,57;9,722;7,356;9,31;7,267;9,017;6,958;8,985;6,498;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2XN/FJE7E.TANN;GACC RX;040.1/2XN/FJE7E.TANN;n/a;finoox;247-1BFT.1H1.3VD.S5NY-R23.01.0800.100;GACC RX 040.1F/27-ENX_.E_Epoxy;3966;E;2;1;1735;Axial;9,14;6,545;9,633;7,57;9,722;7,356;9,31;7,267;9,017;6,958;8,985;6,498;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJE7E.TNNN;GACC RX;040.1/4XN/FJE7E.TNNN;n/a;finoox;247-1BK3.1H1.3VF.SJ7P-R23.01.0800.000;GACC RX 040.1F/47-ENX_.E_Epoxy;6250;E;4;1;1735;Axial;18,836;14,074;19,24;15,495;19,673;15,19;18,57;14,84;17,914;14,17;18,459;14,145;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/FJE7E.UNNN;GACC RX;040.1/4XN/FJE7E.UNNN;n/a;finoox;247-1BK3.1H1.3VF.SJ7P-R23.00.0800.000;GACC RX 040.1F/47-ENX_.E_Epoxy;5870;E;4;1;1735;Axial;18,836;14,074;19,24;15,495;19,673;15,19;18,57;14,84;17,914;14,17;18,459;14,145;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJE7E.TANN;GACC RX;040.1/4XN/HJE7E.TANN;n/a;finoox;247-1BKF.1H1.3VU.SJ9D-R23.01.0800.100;GACC RX 040.1H/47-ENX_.E_Epoxy;7870;E;4;1;1735;Axial;23,171;17,483;23,472;19,081;24,028;18,617;22,608;18,284;21,852;17,463;22,637;17,564;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4XN/HJE7E.UNNN;GACC RX;040.1/4XN/HJE7E.UNNN;n/a;finoox;247-1BKF.1H1.3VU.SJ9D-R23.00.0800.000;GACC RX 040.1H/47-ENX_.E_Epoxy;6802;E;4;1;1735;Axial;23,171;17,483;23,472;19,081;24,028;18,617;22,608;18,284;21,852;17,463;22,637;17,564;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJE7A.UANN;GACC RX;040.1/3XN/FJE7A.UANN;n/a;finoox;247-1BJ8.1H1.3VE.SJ5H-R23.00.0000.100;GACC RX 040.1F/37-ANX_.E_Epoxy;4656;A;3;1;1735;Axial;13,951;10,11;14,457;11,503;14,674;11,266;13,952;11,03;13,48;10,558;13,701;10,205;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/HJE7A.TANN;GACC RX;040.1/3XN/HJE7A.TANN;n/a;finoox;247-1BJQ.1H1.3VS.SJ5H-R23.01.0000.100;GACC RX 040.1H/37-ANX_.E_Epoxy;5454;A;3;1;1735;Axial;16,336;11,422;17,665;13,65;17,623;13,153;17,031;13,132;16,544;12,574;16,128;11,283;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3XN/HJE7E.UANN;GACC RX;040.1/3XN/HJE7E.UANN;n/a;finoox;247-1BJR.1H1.3VS.SJ5H-R23.00.0800.100;GACC RX 040.1H/37-ENX_.E_Epoxy;5665;E;3;1;1735;Axial;16,336;11,422;17,665;13,65;17,623;13,153;17,031;13,132;16,544;12,574;16,128;11,283;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/FJA7E.UNNN;GACC RX;040.1/2XN/FJA7E.UNNN;n/a;finoox;247-1BFP.1H1.3VD.S5NY-R23.00.0800.000;GACC RX 040.1F/27-ENX_.E;3117;E;2;1;1735;Axial;9,21;6,584;9,728;7,636;9,802;7,41;9,403;7,328;9,11;7,02;9,06;6,539;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJA7E.TANN;GACC RX;040.1/4XN/FJA7E.TANN;n/a;finoox;247-1BK1.1H1.3VF.SJ7P-R23.01.0800.100;GACC RX 040.1F/47-ENX_.E;6386;E;4;1;1735;Axial;18,974;14,174;19,439;15,626;19,825;15,314;18,793;14,972;18,11;14,309;18,627;14,245;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJA7A.UANN;GACC RX;040.1/4XN/HJA7A.UANN;n/a;finoox;247-1BKC.1H1.3VU.SJ9D-R23.00.0000.100;GACC RX 040.1H/47-ANX_.E;6287;A;4;1;1735;Axial;23,337;17,601;23,69;19,223;24,184;18,756;22,919;18,428;22,07;17,618;22,809;17,685;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJA7A.TNNN;GACC RX;040.1/3XN/FJA7A.TNNN;n/a;finoox;247-1BJ4.1H1.3VE.SJ5H-R23.01.0000.000;GACC RX 040.1F/37-ANX_.E;3994;A;3;1;1735;Axial;14,07;10,181;14,606;11,608;14,795;11,35;14,09;11,128;13,626;10,659;13,818;10,274;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA7A.UNNN;GACC RX;040.1/3XN/FJA7A.UNNN;n/a;finoox;247-1BJ4.1H1.3VE.SJ5H-R23.00.0000.000;GACC RX 040.1F/37-ANX_.E;3715;A;3;1;1735;Axial;14,07;10,181;14,606;11,608;14,795;11,35;14,09;11,128;13,626;10,659;13,818;10,274;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/HJA7A.TANN;GACC RX;040.1/3XN/HJA7A.TANN;n/a;finoox;247-1BJN.1H1.3VS.SJ5H-R23.01.0000.100;GACC RX 040.1H/37-ANX_.E;4979;A;3;1;1735;Axial;16,44;11,483;17,808;13,742;17,743;13,235;17,168;13,22;16,679;12,662;16,235;11,346;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3XN/HJA7E.TANN;GACC RX;040.1/3XN/HJA7E.TANN;n/a;finoox;247-1BJP.1H1.3VS.SJ5H-R23.01.0800.100;GACC RX 040.1H/37-ENX_.E;5467;E;3;1;1735;Axial;16,44;11,483;17,808;13,742;17,743;13,235;17,168;13,22;16,679;12,662;16,235;11,346;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJA7A.TANN;GACC RX;040.1/2XN/HJA7A.TANN;n/a;finoox;247-1BGC.1H1.3VS.SJ5R-R23.01.0000.100;GACC RX 040.1H/27-ANX_.E;3463;A;2;1;1735;Axial;11,646;8,78;11,835;9,592;12,081;9,359;11,445;9,198;11,026;8,791;11,382;8,799;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJA7A.UANN;GACC RX;040.1/2XN/HJA7A.UANN;n/a;finoox;247-1BGC.1H1.3VS.SJ5R-R23.00.0000.100;GACC RX 040.1H/27-ANX_.E;3262;A;2;1;1735;Axial;11,646;8,78;11,835;9,592;12,081;9,359;11,445;9,198;11,026;8,791;11,382;8,799;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/DJA4A.UNNN;GACC RX;040.1/2XN/DJA4A.UNNN;n/a;finoox;247-1BF6.1H1.3V9.S5NX-R23.00.0000.000;GACC RX 040.1D/24-ANX_.E;2708;A;2;1;1735;Axial;8,83;6,258;9,37;7,285;9,502;7,135;9,041;7,024;8,696;6,677;8,646;6,13;32,72;6986;1450;15;VT0605;0,547;1,1;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJA4A.UANN;GACC RX;040.1/1XN/DJA4A.UANN;n/a;finoox;247-1BC0.1H1.3V8.S5NV-R23.00.0000.100;GACC RX 040.1D/14-ANX_.E;1903;A;1;1;1735;Axial;4,686;3,513;4,625;3,762;4,87;3,782;4,488;3,637;4,261;3,419;4,498;3,564;16,36;3493;1450;13;VT0605;0,273;1,1;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/3XN/FJA4A.UANN;GACC RX;040.1/3XN/FJA4A.UANN;n/a;finoox;247-1BJ2.1H1.3VE.SJ60-R23.00.0000.100;GACC RX 040.1F/34-ANX_.E;4617;A;3;1;1735;Axial;17,214;12,27;18,31;14,336;18,527;13,966;17,708;13,831;17,085;13,15;16,898;12,087;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA4E.TANN;GACC RX;040.1/3XN/FJA4E.TANN;n/a;finoox;247-1BJ3.1H1.3VE.SJ60-R23.01.0800.100;GACC RX 040.1F/34-ENX_.E;5318;E;3;1;1735;Axial;17,214;12,27;18,31;14,336;18,527;13,966;17,708;13,831;17,085;13,15;16,898;12,087;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/1XN/DJC4E.TANN;GACC RX;040.1/1XN/DJC4E.TANN;n/a;finoox;247-1BC5.1H1.3V8.S5NV-R23.01.0800.100;GACC RX 040.1D/14-ENX_.E_PC;2713;E;1;1;1735;Axial;4,2;3,145;4,129;3,36;4,368;3,394;4,009;3,252;3,801;3,051;4,022;3,183;16,99;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
