TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/3XN/FJC4A.UANN;GACC RX;040.1/3XN/FJC4A.UANN;n/a;finoox;247-1BJA.1H1.3VE.SJ60-R23.00.0000.100;GACC RX 040.1F/34-ANX_.E_PC;5663;A;3;1;1735;Axial;15,372;10,966;16,345;12,804;16,551;12,484;15,812;12,353;15,257;11,745;15,084;10,778;76,43;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/1XN/HJC7A.TNNN;GACC RX;040.1/1XN/HJC7A.TNNN;n/a;finoox;247-1BCS.1H1.3VM.RZTF-R23.01.0000.000;GACC RX 040.1H/17-ANX_.E_PC;2484;A;1;1;1735;Axial;5,457;4,084;5,545;4,487;5,682;4,384;5,366;4,307;5,163;4,109;5,323;4,088;20,3;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1XN/HJC7A.UNNN;GACC RX;040.1/1XN/HJC7A.UNNN;n/a;finoox;247-1BCS.1H1.3VM.RZTF-R23.00.0000.000;GACC RX 040.1H/17-ANX_.E_PC;2346;A;1;1;1735;Axial;5,457;4,084;5,545;4,487;5,682;4,384;5,366;4,307;5,163;4,109;5,323;4,088;20,3;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;138;172;No;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1XN/HJC7E.UANN;GACC RX;040.1/1XN/HJC7E.UANN;n/a;finoox;247-1BCT.1H1.3VM.RZTF-R23.00.0800.100;GACC RX 040.1H/17-ENX_.E_PC;2899;E;1;1;1735;Axial;5,457;4,084;5,545;4,487;5,682;4,384;5,366;4,307;5,163;4,109;5,323;4,088;20,3;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJC7E.UANN;GACC RX;040.1/1XN/FJC7E.UANN;n/a;finoox;247-1BCF.1H1.3VC.S5NK-R23.00.0800.100;GACC RX 040.1F/17-ENX_.E_PC;2662;E;1;1;1735;Axial;4,559;3,438;4,558;3,729;4,571;3,61;4,408;3,586;4,236;3,414;4,458;3,477;15,22;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/4XN/FJC7E.TNNN;GACC RX;040.1/4XN/FJC7E.TNNN;n/a;finoox;247-1BK5.1H1.3VF.SJ7P-R23.01.0800.000;GACC RX 040.1F/47-ENX_.E_PC;6525;E;4;1;1735;Axial;17,889;13,342;18,275;14,69;18,695;14,441;17,657;14,089;16,991;13,445;17,497;13,386;60,89;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJC7E.TNNN;GACC RX;040.1/4XN/HJC7E.TNNN;n/a;finoox;247-1BKH.1H1.3VU.SJ9D-R23.01.0800.000;GACC RX 040.1H/47-ENX_.E_PC;7498;E;4;1;1735;Axial;21,968;16,546;22,237;18,057;22,783;17,643;21,514;17,322;20,704;16,535;21,417;16,616;81,19;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJC7A.TANN;GACC RX;040.1/3XN/FJC7A.TANN;n/a;finoox;247-1BJC.1H1.3VE.SJ5H-R23.01.0000.100;GACC RX 040.1F/37-ANX_.E_PC;5146;A;3;1;1735;Axial;13,236;9,574;13,733;10,911;13,939;10,69;13,254;10,471;12,807;10,018;12,992;9,646;45,67;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3XN/HJC7E.TANN;GACC RX;040.1/3XN/HJC7E.TANN;n/a;finoox;247-1BJT.1H1.3VS.SJ5H-R23.01.0800.100;GACC RX 040.1H/37-ENX_.E_PC;6182;E;3;1;1735;Axial;15,436;10,765;16,716;12,906;16,686;12,433;16,16;12,425;15,678;11,891;15,246;10,647;60,89;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJC7A.UANN;GACC RX;040.1/2XN/HJC7A.UANN;n/a;finoox;247-1BGL.1H1.3VS.SJ5R-R23.00.0000.100;GACC RX 040.1H/27-ANX_.E_PC;3778;A;2;1;1735;Axial;10,959;8,233;11,109;9,01;11,382;8,804;10,751;8,645;10,343;8,251;10,687;8,266;40,59;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJC7E.TANN;GACC RX;040.1/2XN/HJC7E.TANN;n/a;finoox;247-1BGM.1H1.3VS.SJ5R-R23.01.0800.100;GACC RX 040.1H/27-ENX_.E_PC;4420;E;2;1;1735;Axial;10,959;8,233;11,109;9,01;11,382;8,804;10,751;8,645;10,343;8,251;10,687;8,266;40,59;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/41N/HNE7A.TANN;GACC RX;050.1/41N/HNE7A.TANN;n/a;finoox;247-1B9A.243.3W1.S5P0-R23.01.0000.100;GACC RX 050.1H/47-AN1_.E_Epoxy;14174;A;4;1;2451;Axial;44,21;31,392;47,332;36,945;47,354;35,664;45,632;35,511;44,265;34,052;43,626;31,084;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/41N/HNE7E.TANN;GACC RX;050.1/41N/HNE7E.TANN;n/a;finoox;247-1B9C.243.3W1.S5P0-R23.01.0800.100;GACC RX 050.1H/47-EN1_.E_Epoxy;15219;E;4;1;2451;Axial;44,21;31,392;47,332;36,945;47,354;35,664;45,632;35,511;44,265;34,052;43,626;31,084;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNE7A.TNNN;GACC RX;050.1/21N/JNE7A.TNNN;n/a;finoox;247-1B7W.243.3VV.SJAE-R23.01.0000.000;GACC RX 050.1J/27-AN1_.E_Epoxy;7311;A;2;1;2451;Axial;26,358;19,976;26,783;21,832;27,412;21,27;25,92;20,964;24,989;20,032;25,769;19,991;100,77;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNE7A.TANN;GACC RX;050.1/21N/HNE7A.TANN;n/a;finoox;247-1B76.243.3VR.SJ7B-R23.01.0000.100;GACC RX 050.1H/27-AN1_.E_Epoxy;7335;A;2;1;2451;Axial;22,031;15,586;23,627;18,404;23,643;17,773;22,781;17,697;22,093;16,963;21,733;15,432;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.1/11N/JNE7A.UNNN;GACC RX;050.1/11N/JNE7A.UNNN;n/a;finoox;247-1FTK.243.3VX.SJ7K-R23.00.0000.000;GACC RX 050.1J/17-AN1_.E_Epoxy;4258;A;1;1;2451;Axial;13,374;10,244;13,455;11,082;13,858;10,698;12,829;10,67;12,534;10,164;13,134;10,299;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;Inclusive;n/a;113;202;No;No;No;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/JNE7E.UANN;GACC RX;050.1/11N/JNE7E.UANN;n/a;finoox;247-1FTM.243.3VX.SJ7K-R23.00.0800.100;GACC RX 050.1J/17-EN1_.E_Epoxy;4849;E;1;1;2451;Axial;13,374;10,244;13,455;11,082;13,858;10,698;12,829;10,67;12,534;10,164;13,134;10,299;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;Inclusive;n/a;113;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNE7A.TANN;GACC RX;050.1/11N/FNE7A.TANN;n/a;finoox;247-1FRT.243.3W5.SJB1-R23.01.0000.100;GACC RX 050.1F/17-AN1_.E_Epoxy;3721;A;1;1;2451;Axial;9,437;7,038;9,508;7,689;9,793;7,546;9,192;7,386;8,804;7,031;9,179;7,093;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNE7A.TNNN;GACC RX;050.1/11N/HNE7A.TNNN;n/a;finoox;247-1FSP.243.3W6.SJB2-R23.01.0000.000;GACC RX 050.1H/17-AN1_.E_Epoxy;3892;A;1;1;2451;Axial;11,389;8,472;11,692;9,413;11,938;9,209;11,305;9,038;10,907;8,632;11,167;8,473;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;Inclusive;n/a;Inclusive;202;No;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.1/31N/HNA7A.UNNN;GACC RX;050.1/31N/HNA7A.UNNN;n/a;finoox;247-1B8G.243.3W1.S5P1-R23.00.0000.000;GACC RX 050.1H/37-AN1_.E;9228;A;3;1;2451;Axial;34,762;26,081;35,644;28,787;36,329;28,11;34,441;27,612;33,245;26,403;34,143;26,139;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;n/a;314;606;No;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/FNA7E.TANN;GACC RX;050.1/21N/FNA7E.TANN;n/a;finoox;247-1B6E.243.3VN.SJ7G-R23.01.0800.100;GACC RX 050.1F/27-EN1_.E;6794;E;2;1;2451;Axial;18,808;13,741;19,409;15,514;19,754;15,218;18,736;14,879;18,086;14,217;18,462;13,885;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.1/21N/FNA7E.UNNN;GACC RX;050.1/21N/FNA7E.UNNN;n/a;finoox;247-1B6E.243.3VN.SJ7G-R23.00.0800.000;GACC RX 050.1F/27-EN1_.E;6168;E;2;1;2451;Axial;18,808;13,741;19,409;15,514;19,754;15,218;18,736;14,879;18,086;14,217;18,462;13,885;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/HNA7A.TANN;GACC RX;050.1/11N/HNA7A.TANN;n/a;finoox;247-1FSH.243.3W6.SJB2-R23.01.0000.100;GACC RX 050.1H/17-AN1_.E;3807;A;1;1;2451;Axial;11,504;8,528;11,807;9,492;12,03;9,279;11,411;9,114;11,019;8,711;11,243;8,528;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.1/31N/HNC7A.TANN;GACC RX;050.1/31N/HNC7A.TANN;n/a;finoox;247-1B8Q.243.3W1.S5P1-R23.01.0000.100;GACC RX 050.1H/37-AN1_.E_PC;11411;A;3;1;2451;Axial;32,659;24,487;33,409;27,005;34,154;26,439;32,305;25,923;31,154;24,753;31,971;24,512;125,36;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNC7E.TNNN;GACC RX;050.1/31N/HNC7E.TNNN;n/a;finoox;247-1B8S.243.3W1.S5P1-R23.01.0800.000;GACC RX 050.1H/37-EN1_.E_PC;11624;E;3;1;2451;Axial;32,659;24,487;33,409;27,005;34,154;26,439;32,305;25,923;31,154;24,753;31,971;24,512;125,36;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNC7E.TANN;GACC RX;050.1/21N/JNC7E.TANN;n/a;finoox;247-1B82.243.3VV.SJAE-R23.01.0800.100;GACC RX 050.1J/27-EN1_.E_PC;8723;E;2;1;2451;Axial;24,915;18,84;25,291;20,608;25,9;20,111;24,473;19,8;23,595;18,91;24,307;18,853;104,47;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.1/11N/FNC7E.UANN;GACC RX;050.1/11N/FNC7E.UANN;n/a;finoox;247-1FS1.243.3W5.SJB1-R23.00.0800.100;GACC RX 050.1F/17-EN1_.E_PC;4106;E;1;1;2451;Axial;8,905;6,667;9,015;7,276;9,293;7,167;8,701;7,002;8,354;6,662;8,69;6,715;31,34;6789;1260;20;VT03158U.1;0,47;2,2;D;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;n/a;Inclusive;113;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNC7E.UANN;GACC RX;050.1/11N/HNC7E.UANN;n/a;finoox;247-1FSX.243.3W6.SJB2-R23.00.0800.100;GACC RX 050.1H/17-EN1_.E_PC;4528;E;1;1;2451;Axial;10,791;8;11,066;8,901;11,302;8,723;10,699;8,552;10,322;8,163;10,536;7,991;41,79;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;n/a;Inclusive;113;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 050.1/11N/HNC7E.TNNN;GACC RX;050.1/11N/HNC7E.TNNN;n/a;finoox;247-1FSX.243.3W6.SJB2-R23.01.0800.000;GACC RX 050.1H/17-EN1_.E_PC;4439;E;1;1;2451;Axial;10,791;8;11,066;8,901;11,302;8,723;10,699;8,552;10,322;8,163;10,536;7,991;41,79;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;n/a;Inclusive;Inclusive;202;No;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 050.1/11N/HNC7A.UNNN;GACC RX;050.1/11N/HNC7A.UNNN;n/a;finoox;247-1FSV.243.3W6.SJB2-R23.00.0000.000;GACC RX 050.1H/17-AN1_.E_PC;3968;A;1;1;2451;Axial;10,791;8;11,066;8,901;11,302;8,723;10,699;8,552;10,322;8,163;10,536;7,991;41,79;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;n/a;Inclusive;113;202;No;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 030.1/11N/CHE4A.UNNN;GACC RX;030.1/11N/CHE4A.UNNN;n/a;finoox;247-1HLM.341.3US.RVN2-R23.00.0000.000;GACC RX 030.1C/14-AN1_.E_Epoxy;1309;A;1;1;3605;Axial;1,724;1,205;1,838;1,414;1,874;1,394;1,776;1,367;1,701;1,293;1,682;1,18;6,64;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,7;12;12;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 030.1/11N/FHE7E.TNNN;GACC RX;030.1/11N/FHE7E.TNNN;n/a;finoox;247-1HNJ.341.3UQ.S5NM-R23.01.0800.000;GACC RX 030.1F/17-EN1_.E_Epoxy;1881;E;1;1;3605;Axial;2,407;1,776;2,453;1,966;2,524;1,935;2,367;1,894;2,281;1,803;2,348;1,785;7,95;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 030.1/11N/HHE7A.UNNN;GACC RX;030.1/11N/HHE7A.UNNN;n/a;finoox;247-1HP7.341.3V3.S5NM-R23.00.0000.000;GACC RX 030.1H/17-AN1_.E_Epoxy;1666;A;1;1;3605;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1760;8;VT06102;0,102;0,76;B;43,75;65,04;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,9;16;18;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 030.1/21N/FHE7A.UNNN;GACC RX;030.1/21N/FHE7A.UNNN;n/a;finoox;247-1HRP.341.3UY.S5NQ-R23.00.0000.000;GACC RX 030.1F/27-AN1_.E_Epoxy;2118;A;2;1;3605;Axial;4,641;3,281;4,941;3,854;4,976;3,738;4,776;3,705;4,62;3,542;4,563;3,25;15,89;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,2;16;18;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 030.1/31N/FHE7A.UNNN;GACC RX;030.1/31N/FHE7A.UNNN;n/a;finoox;247-1HTF.341.3UZ.S5NR-R23.00.0000.000;GACC RX 030.1F/37-AN1_.E_Epoxy;3273;A;3;1;3605;Axial;6,817;4,664;7,439;5,675;7,421;5,466;7,173;5,468;6,957;5,228;6,724;4,624;23,84;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;39,8;16;22;Inclusive;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 030.1/11N/DHA7A.TNNN;GACC RX;030.1/11N/DHA7A.TNNN;n/a;finoox;247-1HM7.341.3UU.RVN2-R23.01.0000.000;GACC RX 030.1D/17-AN1_.E;1322;A;1;1;3605;Axial;1,645;1,124;1,785;1,359;1,794;1,317;1,728;1,311;1,667;1,249;1,616;1,111;5,3;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;12;12;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 030.1/11N/DHA7A.UNNN;GACC RX;030.1/11N/DHA7A.UNNN;n/a;finoox;247-1HM7.341.3UU.RVN2-R23.00.0000.000;GACC RX 030.1D/17-AN1_.E;1179;A;1;1;3605;Axial;1,645;1,124;1,785;1,359;1,794;1,317;1,728;1,311;1,667;1,249;1,616;1,111;5,3;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;12;12;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 030.1/31N/HHA7A.TNNN;GACC RX;030.1/31N/HHA7A.TNNN;n/a;finoox;247-1HTV.341.3V5.RZUW-R23.01.0000.000;GACC RX 030.1H/37-AN1_.E;3585;A;3;1;3605;Axial;8,969;6,767;9,056;7,356;9,293;7,194;8,745;7,083;8,431;6,757;8,747;6,786;31,79;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;46,3;16;35;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 030.1/31N/HHA7E.UNNN;GACC RX;030.1/31N/HHA7E.UNNN;n/a;finoox;247-1HTW.341.3V5.RZUW-R23.00.0800.000;GACC RX 030.1H/37-EN1_.E;3605;E;3;1;3605;Axial;8,969;6,767;9,056;7,356;9,293;7,194;8,745;7,083;8,431;6,757;8,747;6,786;31,79;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;49,3;16;35;n/a;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 030.1/11N/FHA7E.UNNN;GACC RX;030.1/11N/FHA7E.UNNN;n/a;finoox;247-1HNA.341.3UQ.S5NM-R23.00.0800.000;GACC RX 030.1F/17-EN1_.E;1590;E;1;1;3605;Axial;2,426;1,79;2,48;1,992;2,545;1,952;2,389;1,912;2,307;1,821;2,37;1,799;7,95;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 030.1/21N/FHA7E.UNNN;GACC RX;030.1/21N/FHA7E.UNNN;n/a;finoox;247-1HRG.341.3UY.S5NQ-R23.00.0800.000;GACC RX 030.1F/27-EN1_.E;2178;E;2;1;3605;Axial;4,677;3,279;4,992;3,888;5,02;3,766;4,827;3,738;4,67;3,574;4,603;3,27;15,89;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,3;16;18;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 030.1/11N/DHA4E.UNNN;GACC RX;030.1/11N/DHA4E.UNNN;n/a;finoox;247-1HM4.341.3UV.S5NN-R23.00.0800.000;GACC RX 030.1D/14-EN1_.E;1520;E;1;1;3605;Axial;2,39;1,783;2,359;1,914;2,493;1,935;2,29;1,854;2,175;1,739;2,29;1,799;8,85;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,7;16;18;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 030.1/11N/DHC4A.TNNN;GACC RX;030.1/11N/DHC4A.TNNN;n/a;finoox;247-1HMK.341.3UV.S5NN-R23.01.0000.000;GACC RX 030.1D/14-AN1_.E_PC;1760;A;1;1;3605;Axial;2,138;1,594;2,102;1,705;2,23;1,732;2,039;1,654;1,936;1,549;2,036;1,606;9,19;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 030.1/11N/DHC4A.UNNN;GACC RX;030.1/11N/DHC4A.UNNN;n/a;finoox;247-1HMK.341.3UV.S5NN-R23.00.0000.000;GACC RX 030.1D/14-AN1_.E_PC;1617;A;1;1;3605;Axial;2,138;1,594;2,102;1,705;2,23;1,732;2,039;1,654;1,936;1,549;2,036;1,606;9,19;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15;16;18;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 030.1/11N/FHC4A.UNNN;GACC RX;030.1/11N/FHC4A.UNNN;n/a;finoox;247-1HNM.341.3UQ.S5NN-R23.00.0000.000;GACC RX 030.1F/14-AN1_.E_PC;1729;A;1;1;3605;Axial;2,627;1,912;2,72;2,161;2,801;2,151;2,635;2,085;2,524;1,973;2,551;1,881;13,79;1550;1760;8;VT06102;0,106;0,76;D;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17;16;18;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 030.1/21N/DHC4E.UNNN;GACC RX;030.1/21N/DHC4E.UNNN;n/a;finoox;247-1HQS.341.3UW.S5NU-R23.00.0800.000;GACC RX 030.1D/24-EN1_.E_PC;2763;E;2;1;3605;Axial;4,298;3,222;4,212;3,425;4,469;3,48;4,09;3,322;3,88;3,112;4,096;3,249;18,38;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,3;16;22;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 030.1/21N/FHC4A.TNNN;GACC RX;030.1/21N/FHC4A.TNNN;n/a;finoox;247-1HRT.341.3UZ.S5NU-R23.01.0000.000;GACC RX 030.1F/24-AN1_.E_PC;2952;A;2;1;3605;Axial;5,3;3,905;5,464;4,368;5,626;4,341;5,291;4,214;5,066;3,988;5,154;3,838;27,58;3100;1760;9;VT06102;0,212;0,76;D;46,57;68,05;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,8;16;22;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 030.1/11N/HHC7E.UNNN;GACC RX;030.1/11N/HHC7E.UNNN;n/a;finoox;247-1HPC.341.3V3.S5NM-R23.00.0800.000;GACC RX 030.1H/17-EN1_.E_PC;1994;E;1;1;3605;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1760;8;VT06102;0,102;0,76;C;43,75;65,04;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 040.1/1WN/DJE4A.UANN;GACC RX;040.1/1WN/DJE4A.UANN;n/a;finoox;247-1BC2.1H0.3V8.S5NV-R23.00.0000.100;GACC RX 040.1D/14-ANW_.E_Epoxy;2179;A;1;1;1734;Axial;4,431;3,322;4,339;3,552;4,613;3,559;4,223;3,438;3,994;3,223;4,248;3,356;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1WN/DJE4E.TNNN;GACC RX;040.1/1WN/DJE4E.TNNN;n/a;finoox;247-1BC3.1H0.3V8.S5NV-R23.01.0800.000;GACC RX 040.1D/14-ENW_.E_Epoxy;2400;E;1;1;1734;Axial;4,431;3,322;4,339;3,552;4,613;3,559;4,223;3,438;3,994;3,223;4,248;3,356;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/3WN/FJE4E.TANN;GACC RX;040.1/3WN/FJE4E.TANN;n/a;finoox;247-1BJ7.1H0.3VE.SJ60-R23.01.0800.100;GACC RX 040.1F/34-ENW_.E_Epoxy;6014;E;3;1;1734;Axial;16,203;11,75;17,021;13,455;17,333;13,202;16,461;12,983;15,831;12,323;15,859;11,545;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJE4E.TNNN;GACC RX;040.1/3WN/FJE4E.TNNN;n/a;finoox;247-1BJ7.1H0.3VE.SJ60-R23.01.0800.000;GACC RX 040.1F/34-ENW_.E_Epoxy;5498;E;3;1;1734;Axial;16,203;11,75;17,021;13,455;17,333;13,202;16,461;12,983;15,831;12,323;15,859;11,545;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/1WN/HJE7A.UANN;GACC RX;040.1/1WN/HJE7A.UANN;n/a;finoox;247-1BCQ.1H0.3VM.RZTF-R23.00.0000.100;GACC RX 040.1H/17-ANW_.E_Epoxy;2414;A;1;1;1734;Axial;5,526;4,156;5,577;4,531;5,733;4,426;5,391;4,36;5,188;4,154;5,384;4,158;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/4WN/HJE7E.TNNN;GACC RX;040.1/4WN/HJE7E.TNNN;n/a;finoox;247-1BKF.1H0.3VU.SJ9D-R23.01.0800.000;GACC RX 040.1H/47-ENW_.E_Epoxy;7182;E;4;1;1734;Axial;22,218;16,808;22,36;18,222;22,987;17,802;21,613;17,523;20,819;16,705;21,651;16,863;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJE7E.UNNN;GACC RX;040.1/4WN/HJE7E.UNNN;n/a;finoox;247-1BKF.1H0.3VU.SJ9D-R23.00.0800.000;GACC RX 040.1H/47-ENW_.E_Epoxy;6802;E;4;1;1734;Axial;22,218;16,808;22,36;18,222;22,987;17,802;21,613;17,523;20,819;16,705;21,651;16,863;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJE7A.UANN;GACC RX;040.1/3WN/FJE7A.UANN;n/a;finoox;247-1BJ8.1H0.3VE.SJ5H-R23.00.0000.100;GACC RX 040.1F/37-ANW_.E_Epoxy;4656;A;3;1;1734;Axial;13,43;9,806;13,83;11,062;14,106;10,855;13,356;10,615;12,883;10,133;13,16;9,899;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJE7A.TNNN;GACC RX;040.1/3WN/FJE7A.TNNN;n/a;finoox;247-1BJ8.1H0.3VE.SJ5H-R23.01.0000.000;GACC RX 040.1F/37-ANW_.E_Epoxy;4419;A;3;1;1734;Axial;13,43;9,806;13,83;11,062;14,106;10,855;13,356;10,615;12,883;10,133;13,16;9,899;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJE7E.UNNN;GACC RX;040.1/3WN/FJE7E.UNNN;n/a;finoox;247-1BJ9.1H0.3VE.SJ5H-R23.00.0800.000;GACC RX 040.1F/37-ENW_.E_Epoxy;4563;E;3;1;1734;Axial;13,43;9,806;13,83;11,062;14,106;10,855;13,356;10,615;12,883;10,133;13,16;9,899;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJE7A.TANN;GACC RX;040.1/3WN/HJE7A.TANN;n/a;finoox;247-1BJQ.1H0.3VS.SJ5H-R23.01.0000.100;GACC RX 040.1H/37-ANW_.E_Epoxy;5454;A;3;1;1734;Axial;15,695;11,096;16,841;13,121;16,855;12,669;16,244;12,62;15,759;12,083;15,485;10,979;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3WN/HJE7E.UNNN;GACC RX;040.1/3WN/HJE7E.UNNN;n/a;finoox;247-1BJR.1H0.3VS.SJ5H-R23.00.0800.000;GACC RX 040.1H/37-ENW_.E_Epoxy;5149;E;3;1;1734;Axial;15,695;11,096;16,841;13,121;16,855;12,669;16,244;12,62;15,759;12,083;15,485;10,979;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJE7A.TNNN;GACC RX;040.1/2WN/HJE7A.TNNN;n/a;finoox;247-1BGG.1H0.3VS.SJ5R-R23.01.0000.000;GACC RX 040.1H/27-ANW_.E_Epoxy;3465;A;2;1;1734;Axial;11,09;8,368;11,172;9,095;11,485;8,885;10,798;8,747;10,393;8,338;10,806;8,393;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJE7E.UNNN;GACC RX;040.1/2WN/HJE7E.UNNN;n/a;finoox;247-1BGH.1H0.3VS.SJ5R-R23.00.0800.000;GACC RX 040.1H/27-ENW_.E_Epoxy;3706;E;2;1;1734;Axial;11,09;8,368;11,172;9,095;11,485;8,885;10,798;8,747;10,393;8,338;10,806;8,393;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1WN/HJA7A.TANN;GACC RX;040.1/1WN/HJA7A.TANN;n/a;finoox;247-1BCN.1H0.3VM.RZTF-R23.01.0000.100;GACC RX 040.1H/17-ANW_.E;2347;A;1;1;1734;Axial;5,565;4,184;5,631;4,564;5,779;4,461;5,435;4,395;5,242;4,192;5,429;4,189;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/HJA7E.TANN;GACC RX;040.1/1WN/HJA7E.TANN;n/a;finoox;247-1BCP.1H0.3VM.RZTF-R23.01.0800.100;GACC RX 040.1H/17-ENW_.E;2728;E;1;1;1734;Axial;5,565;4,184;5,631;4,564;5,779;4,461;5,435;4,395;5,242;4,192;5,429;4,189;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/HJA7E.UANN;GACC RX;040.1/1WN/HJA7E.UANN;n/a;finoox;247-1BCP.1H0.3VM.RZTF-R23.00.0800.100;GACC RX 040.1H/17-ENW_.E;2590;E;1;1;1734;Axial;5,565;4,184;5,631;4,564;5,779;4,461;5,435;4,395;5,242;4,192;5,429;4,189;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJA7A.UNNN;GACC RX;040.1/1WN/FJA7A.UNNN;n/a;finoox;247-1BCA.1H0.3VC.S5NK-R23.00.0000.000;GACC RX 040.1F/17-ANW_.E;1852;A;1;1;1734;Axial;4,646;3,52;4,651;3,81;4,817;3,68;4,508;3,663;4,328;3,498;4,559;3,559;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;138;172;No;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/4WN/FJA7A.TNNN;GACC RX;040.1/4WN/FJA7A.TNNN;n/a;finoox;247-1BK0.1H0.3VF.SJ7P-R23.01.0000.000;GACC RX 040.1F/47-ANW_.E;5216;A;4;1;1734;Axial;18,3;13,718;18,615;14,981;19,088;14,748;17,934;14,418;17,326;13,755;17,906;13,805;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/FJA7A.UNNN;GACC RX;040.1/4WN/FJA7A.UNNN;n/a;finoox;247-1BK0.1H0.3VF.SJ7P-R23.00.0000.000;GACC RX 040.1F/47-ANW_.E;4836;A;4;1;1734;Axial;18,3;13,718;18,615;14,981;19,088;14,748;17,934;14,418;17,326;13,755;17,906;13,805;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;380;688;No;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJA7E.UANN;GACC RX;040.1/4WN/HJA7E.UANN;n/a;finoox;247-1BKD.1H0.3VU.SJ9D-R23.00.0800.100;GACC RX 040.1H/47-ENW_.E;6855;E;4;1;1734;Axial;22,376;16,935;22,576;18,369;23,172;17,943;21,798;17,668;21,016;16,861;21,833;16,991;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/2WN/HJA7A.TNNN;GACC RX;040.1/2WN/HJA7A.TNNN;n/a;finoox;247-1BGC.1H0.3VS.SJ5R-R23.01.0000.000;GACC RX 040.1H/27-ANW_.E;3119;A;2;1;1734;Axial;11,169;8,448;11,279;9,166;11,577;8,955;10,89;8,82;10,5;8,415;10,897;8,456;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/DJA4E.UNNN;GACC RX;040.1/2WN/DJA4E.UNNN;n/a;finoox;247-1BF7.1H0.3V9.S5NX-R23.00.0800.000;GACC RX 040.1D/24-ENW_.E;3032;E;2;1;1734;Axial;8,482;6,094;8,931;6,99;9,113;6,878;8,616;6,739;8,278;6,401;8,292;5,951;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJA4A.TANN;GACC RX;040.1/1WN/DJA4A.TANN;n/a;finoox;247-1BC0.1H0.3V8.S5NV-R23.01.0000.100;GACC RX 040.1D/14-ANW_.E;2041;A;1;1;1734;Axial;4,51;3,377;4,422;3,615;4,678;3,623;4,299;3,497;4,074;3,283;4,321;3,416;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1WN/DJA4A.TNNN;GACC RX;040.1/1WN/DJA4A.TNNN;n/a;finoox;247-1BC0.1H0.3V8.S5NV-R23.01.0000.000;GACC RX 040.1D/14-ANW_.E;1869;A;1;1;1734;Axial;4,51;3,377;4,422;3,615;4,678;3,623;4,299;3,497;4,074;3,283;4,321;3,416;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/3WN/FJA4A.TNNN;GACC RX;040.1/3WN/FJA4A.TNNN;n/a;finoox;247-1BJ2.1H0.3VE.SJ60-R23.01.0000.000;GACC RX 040.1F/34-ANW_.E;4380;A;3;1;1734;Axial;16,421;11,87;17,304;13,658;17,584;13,368;16,736;13,176;16,109;12,516;16,087;11,673;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJA4A.TANN;GACC RX;040.1/2WN/HJA4A.TANN;n/a;finoox;247-1BGA.1H0.3VS.SJ61-R23.01.0000.100;GACC RX 040.1H/24-ANW_.E;3814;A;2;1;1734;Axial;12,675;9,614;12,831;10,495;13,219;10,434;12,448;10,108;11,934;9,592;12,229;9,548;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/HJA4A.UNNN;GACC RX;040.1/2WN/HJA4A.UNNN;n/a;finoox;247-1BGA.1H0.3VS.SJ61-R23.00.0000.000;GACC RX 040.1H/24-ANW_.E;3269;A;2;1;1734;Axial;12,675;9,614;12,831;10,495;13,219;10,434;12,448;10,108;11,934;9,592;12,229;9,548;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/HJA4E.UNNN;GACC RX;040.1/2WN/HJA4E.UNNN;n/a;finoox;247-1BGB.1H0.3VS.SJ61-R23.00.0800.000;GACC RX 040.1H/24-ENW_.E;3710;E;2;1;1734;Axial;12,675;9,614;12,831;10,495;13,219;10,434;12,448;10,108;11,934;9,592;12,229;9,548;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/DJC4A.TNNN;GACC RX;040.1/2WN/DJC4A.TNNN;n/a;finoox;247-1BFA.1H0.3V9.S5NX-R23.01.0000.000;GACC RX 040.1D/24-ANW_.E_PC;3590;A;2;1;1734;Axial;7,575;5,437;7,963;6,234;8,11;6,145;7,687;6,014;7,386;5,698;7,394;5,34;33,97;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/2WN/DJC4E.TNNN;GACC RX;040.1/2WN/DJC4E.TNNN;n/a;finoox;247-1BFB.1H0.3V9.S5NX-R23.01.0800.000;GACC RX 040.1D/24-ENW_.E_PC;3913;E;2;1;1734;Axial;7,575;5,437;7,963;6,234;8,11;6,145;7,687;6,014;7,386;5,698;7,394;5,34;33,97;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJC4E.TNNN;GACC RX;040.1/1WN/DJC4E.TNNN;n/a;finoox;247-1BC5.1H0.3V8.S5NV-R23.01.0800.000;GACC RX 040.1D/14-ENW_.E_PC;2541;E;1;1;1734;Axial;4,031;3,021;3,942;3,222;4,188;3,244;3,834;3,122;3,629;2,925;3,853;3,051;16,99;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/3WN/FJC4A.TANN;GACC RX;040.1/3WN/FJC4A.TANN;n/a;finoox;247-1BJA.1H0.3VE.SJ60-R23.01.0000.100;GACC RX 040.1F/34-ANW_.E_PC;5942;A;3;1;1734;Axial;14,644;10,584;15,422;12,179;15,683;11,925;14,918;11,749;14,368;11,167;14,34;10,389;76,43;8726;1310;13;VT0605;0,623;0,85;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJC4A.UNNN;GACC RX;040.1/3WN/FJC4A.UNNN;n/a;finoox;247-1BJA.1H0.3VE.SJ60-R23.00.0000.000;GACC RX 040.1F/34-ANW_.E_PC;5147;A;3;1;1734;Axial;14,644;10,584;15,422;12,179;15,683;11,925;14,918;11,749;14,368;11,167;14,34;10,389;76,43;8726;1310;13;VT0605;0,623;0,85;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJC4A.UNNN;GACC RX;040.1/2WN/HJC4A.UNNN;n/a;finoox;247-1BGJ.1H0.3VS.SJ61-R23.00.0000.000;GACC RX 040.1H/24-ANW_.E_PC;4200;A;2;1;1734;Axial;11,307;8,571;11,42;9,337;11,853;9,311;11,083;9,001;10,621;8,525;10,961;8,468;67,94;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1WN/HJC7A.TNNN;GACC RX;040.1/1WN/HJC7A.TNNN;n/a;finoox;247-1BCS.1H0.3VM.RZTF-R23.01.0000.000;GACC RX 040.1H/17-ANW_.E_PC;2484;A;1;1;1734;Axial;5,227;3,925;5,275;4,288;5,428;4,193;5,091;4,123;4,907;3,927;5,084;3,928;20,3;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/4WN/FJC7E.UNNN;GACC RX;040.1/4WN/FJC7E.UNNN;n/a;finoox;247-1BK5.1H0.3VF.SJ7P-R23.00.0800.000;GACC RX 040.1F/47-ENW_.E_PC;6145;E;4;1;1734;Axial;17,217;12,889;17,459;14,114;17,959;13,867;16,805;13,541;16,238;12,898;16,796;12,952;60,89;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/3WN/FJC7E.TANN;GACC RX;040.1/3WN/FJC7E.TANN;n/a;finoox;247-1BJD.1H0.3VE.SJ5H-R23.01.0800.100;GACC RX 040.1F/37-ENW_.E_PC;5570;E;3;1;1734;Axial;12,71;9,278;13,109;10,482;13,38;10,3;12,669;10,062;12,219;9,612;12,473;9,349;45,67;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/2WN/HJC7A.UANN;GACC RX;040.1/2WN/HJC7A.UANN;n/a;finoox;247-1BGL.1H0.3VS.SJ5R-R23.00.0000.100;GACC RX 040.1H/27-ANW_.E_PC;3778;A;2;1;1734;Axial;10,487;7,926;10,566;8,607;10,873;8,417;10,203;8,274;9,83;7,883;10,211;7,93;40,59;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1XN/DFA4A.TNNN;GACC RX;020.1/1XN/DFA4A.TNNN;n/a;finoox;247-1HEP.0C9.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-4.0-ANX-CC-E32C-417;1079;A;1;1;417;Axial;1,08;0,721;1,161;0,9;1,288;0,955;1,218;0,942;1,15;0,876;1,042;0,722;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/3XN/CFA7A.UNNN;GACC RX;020.1/3XN/CFA7A.UNNN;n/a;finoox;247-1HGM.0C9.3YQ.SCWH-R23.00.0000.000;GACC-RX-020.1-C/3-7.0-ANX-CC-E32C-417;1914;A;3;1;417;Axial;2,281;1,681;2,305;1,938;2,584;2,025;2,429;2,012;2,318;1,903;2,237;1,725;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/3XN/CFA7E.UNNN;GACC RX;020.1/3XN/CFA7E.UNNN;n/a;finoox;247-1HGN.0C9.3YQ.SCWH-R23.00.0800.000;E-GACC-RX-020.1-C/3-7.0-ANX-CC-E32C-417;2069;E;3;1;417;Axial;2,281;1,681;2,305;1,938;2,584;2,025;2,429;2,012;2,318;1,903;2,237;1,725;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/1XN/CFE4A.UNNN;GACC RX;020.1/1XN/CFE4A.UNNN;n/a;finoox;247-1HDT.0C9.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-4.0-ENX-CC-E32C-417;1131;A;1;1;417;Axial;0,92;0,64;0,928;0,753;1,066;0,831;0,977;0,807;0,923;0,745;0,877;0,65;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1XN/FFE4A.TNNN;GACC RX;020.1/1XN/FFE4A.TNNN;n/a;finoox;247-1HFX.0C9.3UL.SCWC-R23.01.0000.000;GACC-RX-020.1-F/1-4.0-ENX-CC-E32C-417;1422;A;1;1;417;Axial;1,453;1,052;1,461;1,222;1,644;1,285;1,515;1,275;1,43;1,186;1,41;1,071;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3XN/CFE4E.TNNN;GACC RX;020.1/3XN/CFE4E.TNNN;n/a;finoox;247-1HH0.0C9.3YQ.SCWD-R23.01.0800.000;E-GACC-RX-020.1-C/3-4.0-ENX-CC-E32C-417;2252;E;3;1;417;Axial;2,796;1,978;2,802;2,291;3,222;2,543;2,968;2,461;2,789;2,275;2,667;2,021;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2XN/DFE4A.TNNN;GACC RX;020.1/2XN/DFE4A.TNNN;n/a;finoox;247-1HBP.0C9.3UP.SCWD-R23.01.0000.000;GACC-RX-020.1-D/2-4.0-ENX-CC-E32C-417;1769;A;2;1;417;Axial;2,305;1,665;2,294;1,923;2,638;2,083;2,41;2,033;2,261;1,887;2,236;1,704;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3XN/DFE4E.TNNN;GACC RX;020.1/3XN/DFE4E.TNNN;n/a;finoox;247-1HJ2.0C9.3UD.SCWE-R23.01.0800.000;E-GACC-RX-020.1-D/3-4.0-ENX-CC-E32C-417;2426;E;3;1;417;Axial;3,462;2,469;3,438;2,839;3,926;3,106;3,615;3,022;3,4;2,8;3,303;2,514;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/3XN/FFE4A.UNNN;GACC RX;020.1/3XN/FFE4A.UNNN;n/a;finoox;247-1HK3.0C9.3UA.SCWF-R23.00.0000.000;GACC-RX-020.1-F/3-4.0-ENX-CC-E32C-417;2488;A;3;1;417;Axial;4,399;3,213;4,403;3,699;4,958;3,903;4,559;3,855;4,308;3,591;4,291;3,284;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/1XN/CFE7A.UNNN;GACC RX;020.1/1XN/CFE7A.UNNN;n/a;finoox;247-1HE5.0C9.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-7.0-ENX-CC-E32C-417;1131;A;1;1;417;Axial;0,74;0,54;0,752;0,63;0,819;0,659;0,768;0,654;0,754;0,617;0,726;0,553;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/2XN/CFE7E.UNNN;GACC RX;020.1/2XN/CFE7E.UNNN;n/a;finoox;247-1HB0.0C9.3YP.SCWG-R23.00.0800.000;E-GACC-RX-020.1-C/2-7.0-ENX-CC-E32C-417;1796;E;2;1;417;Axial;1,438;1,068;1,449;1,23;1,642;1,293;1,536;1,283;1,459;1,209;1,409;1,098;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
