TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 020.1/2XN/FFE7A.TNNN;GACC RX;020.1/2XN/FFE7A.TNNN;n/a;finoox;247-1HD3.0C9.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-7.0-ENX-CC-E32C-417;1961;A;2;1;417;Axial;2,461;1,777;2,53;2,086;2,771;2,147;2,591;2,135;2,508;2,024;2,393;1,789;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3XN/DFE7E.UNNN;GACC RX;020.1/3XN/DFE7E.UNNN;n/a;finoox;247-1HJE.0C9.3UD.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-D/3-7.0-ENX-CC-E32C-417;2426;E;3;1;417;Axial;2,804;2,092;2,839;2,41;3,094;2,506;2,905;2,491;2,845;2,356;2,76;2,148;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/3XN/FFE7A.TNNN;GACC RX;020.1/3XN/FFE7A.TNNN;n/a;finoox;247-1HKF.0C9.3YM.SCWJ-R23.01.0000.000;GACC-RX-020.1-F/3-7.0-ENX-CC-E32C-417;2488;A;3;1;417;Axial;3,558;2,559;3,683;3,023;4,027;3,113;3,827;3,094;3,665;2,933;3,462;2,576;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/3XN/FFE7E.UNNN;GACC RX;020.1/3XN/FFE7E.UNNN;n/a;finoox;247-1HKG.0C9.3YM.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-F/3-7.0-ENX-CC-E32C-417;2680;E;3;1;417;Axial;3,558;2,559;3,683;3,023;4,027;3,113;3,827;3,094;3,665;2,933;3,462;2,576;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/1XN/DFC7A.UNNN;GACC RX;020.1/1XN/DFC7A.UNNN;n/a;finoox;247-1HFD.0C9.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-7.0-PNX-CC-E32C-417;1338;A;1;1;417;Axial;0,852;0,594;0,897;0,719;0,979;0,74;0,932;0,736;0,889;0,696;0,829;0,598;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/2XN/CFC7A.TNNN;GACC RX;020.1/2XN/CFC7A.TNNN;n/a;finoox;247-1HB5.0C9.3YP.SCWG-R23.01.0000.000;GACC-RX-020.1-C/2-7.0-PNX-CC-E32C-417;1969;A;2;1;417;Axial;1,364;1,012;1,375;1,164;1,552;1,224;1,456;1,213;1,384;1,145;1,338;1,041;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/3XN/CFC7A.TNNN;GACC RX;020.1/3XN/CFC7A.TNNN;n/a;finoox;247-1HHH.0C9.3YQ.SCWH-R23.01.0000.000;GACC-RX-020.1-C/3-7.0-PNX-CC-E32C-417;2552;A;3;1;417;Axial;2,121;1,564;2,144;1,802;2,403;1,883;2,259;1,871;2,156;1,77;2,08;1,604;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/3XN/FFC7E.UNNN;GACC RX;020.1/3XN/FFC7E.UNNN;n/a;finoox;247-1HKN.0C9.3YM.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-F/3-7.0-PNX-CC-E32C-417;2954;E;3;1;417;Axial;3,357;2,411;3,484;2,847;3,8;2,932;3,617;2,915;3,465;2,765;3,267;2,435;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/2XN/CFC4A.TNNN;GACC RX;020.1/2XN/CFC4A.TNNN;n/a;finoox;247-1HAT.0C9.3YP.SCWC-R23.01.0000.000;GACC-RX-020.1-C/2-4.0-PNX-CC-E32C-417;1969;A;2;1;417;Axial;1,631;1,159;1,632;1,342;1,877;1,487;1,73;1,438;1,622;1,329;1,557;1,187;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 020.1/3XN/CFC4A.TNNN;GACC RX;020.1/3XN/CFC4A.TNNN;n/a;finoox;247-1HH5.0C9.3YQ.SCWD-R23.01.0000.000;GACC-RX-020.1-C/3-4.0-PNX-CC-E32C-417;2552;A;3;1;417;Axial;2,543;1,799;2,558;2,087;2,942;2,316;2,713;2,244;2,55;2,074;2,426;1,837;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/2XN/FFC4A.UNNN;GACC RX;020.1/2XN/FFC4A.UNNN;n/a;finoox;247-1HCX.0C9.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-4.0-PNX-CC-E32C-417;2134;A;2;1;417;Axial;2,543;1,788;2,635;2,127;2,888;2,246;2,734;2,209;2,593;2,064;2,449;1,795;16,52;1411;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/1XN/DHE4E.UANN;GACC RX;031.1/1XN/DHE4E.UANN;n/a;finoox;247-1BAF.1GX.3UV.S5NN-R23.00.0800.100;GACC RX 031.1D/14-ENX_.E_Epoxy;1677;E;1;1;1731;Axial;2,365;1,764;2,327;1,89;2,466;1,911;2,261;1,832;2,144;1,716;2,261;1,777;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHE4A.TANN;GACC RX;031.1/1XN/FHE4A.TANN;n/a;finoox;247-1BB4.1GX.3UQ.S5NN-R23.01.0000.100;GACC RX 031.1F/14-ANX_.E_Epoxy;1714;A;1;1;1731;Axial;2,882;2,105;2,973;2,369;3,034;2,361;2,881;2,286;2,759;2,166;2,798;2,073;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/1XN/FHE4E.TNNN;GACC RX;031.1/1XN/FHE4E.TNNN;n/a;finoox;247-1BB5.1GX.3UQ.S5NN-R23.01.0800.000;GACC RX 031.1F/14-ENX_.E_Epoxy;1800;E;1;1;1731;Axial;2,882;2,105;2,973;2,369;3,034;2,361;2,881;2,286;2,759;2,166;2,798;2,073;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/3XN/DHE4A.UANN;GACC RX;031.1/3XN/DHE4A.UANN;n/a;finoox;247-1BH0.1GX.3UW.S5NT-R23.00.0000.100;GACC RX 031.1D/34-ANX_.E_Epoxy;3378;A;3;1;1731;Axial;6,728;4,839;7,072;5,539;7,212;5,459;6,824;5,342;6,559;5,067;6,572;4,748;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3XN/DHE4A.UNNN;GACC RX;031.1/3XN/DHE4A.UNNN;n/a;finoox;247-1BH0.1GX.3UW.S5NT-R23.00.0000.000;GACC RX 031.1D/34-ANX_.E_Epoxy;2925;A;3;1;1731;Axial;6,728;4,839;7,072;5,539;7,212;5,459;6,824;5,342;6,559;5,067;6,572;4,748;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;272;453;No;No;No;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHE4E.TANN;GACC RX;031.1/2XN/DHE4E.TANN;n/a;finoox;247-1BDM.1GX.3UW.S5NU-R23.01.0800.100;GACC RX 031.1D/24-ENX_.E_Epoxy;2744;E;2;1;1731;Axial;4,748;3,561;4,663;3,796;4,941;3,84;4,529;3,677;4,295;3,446;4,542;3,595;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3XN/HHE7A.UANN;GACC RX;031.1/3XN/HHE7A.UANN;n/a;finoox;247-1BHN.1GX.3V5.RZUW-R23.00.0000.100;GACC RX 031.1H/37-ANX_.E_Epoxy;3562;A;3;1;1731;Axial;8,908;6,717;8,971;7,303;9,228;7,138;8,673;7,026;8,346;6,696;8,675;6,736;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2XN/DHE7A.TANN;GACC RX;031.1/2XN/DHE7A.TANN;n/a;finoox;247-1BDN.1GX.3UV.S5NL-R23.01.0000.100;GACC RX 031.1D/27-ANX_.E_Epoxy;2215;A;2;1;1731;Axial;3,346;2,315;3,604;2,768;3,621;2,677;3,487;2,664;3,369;2,542;3,29;2,288;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2XN/DHE7E.UANN;GACC RX;031.1/2XN/DHE7E.UANN;n/a;finoox;247-1BDP.1GX.3UV.S5NL-R23.00.0800.100;GACC RX 031.1D/27-ENX_.E_Epoxy;2224;E;2;1;1731;Axial;3,346;2,315;3,604;2,768;3,621;2,677;3,487;2,664;3,369;2,542;3,29;2,288;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHE7E.UANN;GACC RX;031.1/1XN/FHE7E.UANN;n/a;finoox;247-1BB7.1GX.3UQ.S5NM-R23.00.0800.100;GACC RX 031.1F/17-ENX_.E_Epoxy;1687;E;1;1;1731;Axial;2,423;1,787;2,473;1,979;2,542;1,948;2,384;1,907;2,3;1,816;2,365;1,796;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/FHE7E.UNNN;GACC RX;031.1/1XN/FHE7E.UNNN;n/a;finoox;247-1BB7.1GX.3UQ.S5NM-R23.00.0800.000;GACC RX 031.1F/17-ENX_.E_Epoxy;1536;E;1;1;1731;Axial;2,423;1,787;2,473;1,979;2,542;1,948;2,384;1,907;2,3;1,816;2,365;1,796;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/HHE7A.UNNN;GACC RX;031.1/1XN/HHE7A.UNNN;n/a;finoox;247-1BBN.1GX.3V3.S5NM-R23.00.0000.000;GACC RX 031.1H/17-ANX_.E_Epoxy;1469;A;1;1;1731;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/1XN/HHE7E.UNNN;GACC RX;031.1/1XN/HHE7E.UNNN;n/a;finoox;247-1BBP.1GX.3V3.S5NM-R23.00.0800.000;GACC RX 031.1H/17-ENX_.E_Epoxy;1707;E;1;1;1731;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2XN/FHE7E.TNNN;GACC RX;031.1/2XN/FHE7E.TNNN;n/a;finoox;247-1BED.1GX.3UY.S5NQ-R23.01.0800.000;GACC RX 031.1F/27-ENX_.E_Epoxy;2244;E;2;1;1731;Axial;4,671;3,297;4,98;3,879;5,012;3,76;4,814;3,73;4,657;3,565;4,594;3,266;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/FHE7E.UNNN;GACC RX;031.1/2XN/FHE7E.UNNN;n/a;finoox;247-1BED.1GX.3UY.S5NQ-R23.00.0800.000;GACC RX 031.1F/27-ENX_.E_Epoxy;2043;E;2;1;1731;Axial;4,671;3,297;4,98;3,879;5,012;3,76;4,814;3,73;4,657;3,565;4,594;3,266;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHE7A.UANN;GACC RX;031.1/2XN/HHE7A.UANN;n/a;finoox;247-1BEU.1GX.3V4.RQV5-R23.00.0000.100;GACC RX 031.1H/27-ANX_.E_Epoxy;2326;A;2;1;1731;Axial;5,684;4,11;5,981;4,729;6,044;4,607;5,787;4,549;5,595;4,352;5,585;4,074;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3XN/FHE7A.UANN;GACC RX;031.1/3XN/FHE7A.UANN;n/a;finoox;247-1BHA.1GX.3UZ.S5NR-R23.00.0000.100;GACC RX 031.1F/37-ANX_.E_Epoxy;3217;A;3;1;1731;Axial;6,86;4,701;7,498;5,71;7,474;5,498;7,228;5,502;7,009;5,26;6,766;4,644;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1XN/DHA7A.UANN;GACC RX;031.1/1XN/DHA7A.UANN;n/a;finoox;247-1BAC.1GX.3UU.RVN2-R23.00.0000.100;GACC RX 031.1D/17-ANX_.E;1155;A;1;1;1731;Axial;1,663;1,133;1,809;1,374;1,817;1,331;1,752;1,325;1,69;1,263;1,634;1,119;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHA7A.TNNN;GACC RX;031.1/1XN/DHA7A.TNNN;n/a;finoox;247-1BAC.1GX.3UU.RVN2-R23.01.0000.000;GACC RX 031.1D/17-ANX_.E;1143;A;1;1;1731;Axial;1,663;1,133;1,809;1,374;1,817;1,331;1,752;1,325;1,69;1,263;1,634;1,119;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHA7E.TANN;GACC RX;031.1/1XN/DHA7E.TANN;n/a;finoox;247-1BAD.1GX.3UU.RVN2-R23.01.0800.100;GACC RX 031.1D/17-ENX_.E;1494;E;1;1;1731;Axial;1,663;1,133;1,809;1,374;1,817;1,331;1,752;1,325;1,69;1,263;1,634;1,119;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHA7E.UNNN;GACC RX;031.1/1XN/DHA7E.UNNN;n/a;finoox;247-1BAD.1GX.3UU.RVN2-R23.00.0800.000;GACC RX 031.1D/17-ENX_.E;1204;E;1;1;1731;Axial;1,663;1,133;1,809;1,374;1,817;1,331;1,752;1,325;1,69;1,263;1,634;1,119;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/2XN/DHA7E.UNNN;GACC RX;031.1/2XN/DHA7E.UNNN;n/a;finoox;247-1BDK.1GX.3UV.S5NL-R23.00.0800.000;GACC RX 031.1D/27-ENX_.E;1733;E;2;1;1731;Axial;3,377;2,331;3,646;2,794;3,659;2,7;3,527;2,689;3,409;2,568;3,321;2,304;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/HHA7E.TANN;GACC RX;031.1/1XN/HHA7E.TANN;n/a;finoox;247-1BBM.1GX.3V3.S5NM-R23.01.0800.100;GACC RX 031.1H/17-ENX_.E;1847;E;1;1;1731;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2XN/FHA7A.UANN;GACC RX;031.1/2XN/FHA7A.UANN;n/a;finoox;247-1BE8.1GX.3UY.S5NQ-R23.00.0000.100;GACC RX 031.1F/27-ANX_.E;1881;A;2;1;1731;Axial;4,707;3,294;5,036;3,913;5,056;3,789;4,864;3,762;4,707;3,598;4,633;3,286;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/FHA7E.TANN;GACC RX;031.1/2XN/FHA7E.TANN;n/a;finoox;247-1BE9.1GX.3UY.S5NQ-R23.01.0800.100;GACC RX 031.1F/27-ENX_.E;2343;E;2;1;1731;Axial;4,707;3,294;5,036;3,913;5,056;3,789;4,864;3,762;4,707;3,598;4,633;3,286;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHA7A.UNNN;GACC RX;031.1/2XN/HHA7A.UNNN;n/a;finoox;247-1BES.1GX.3V4.RQV5-R23.00.0000.000;GACC RX 031.1H/27-ANX_.E;1798;A;2;1;1731;Axial;5,726;4,13;6,038;4,767;6,091;4,639;5,837;4,585;5,65;4,39;5,635;4,099;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2XN/HHA7E.UNNN;GACC RX;031.1/2XN/HHA7E.UNNN;n/a;finoox;247-1BET.1GX.3V4.RQV5-R23.00.0800.000;GACC RX 031.1H/27-ENX_.E;2061;E;2;1;1731;Axial;5,726;4,13;6,038;4,767;6,091;4,639;5,837;4,585;5,65;4,39;5,635;4,099;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/1XN/CHA4E.UANN;GACC RX;031.1/1XN/CHA4E.UANN;n/a;finoox;247-1B9X.1GX.3US.RVN2-R23.00.0800.100;GACC RX 031.1C/14-ENX_.E;1308;E;1;1;1731;Axial;1,772;1,229;1,898;1,456;1,931;1,43;1,838;1,409;1,763;1,334;1,731;1,204;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/CHA4E.TNNN;GACC RX;031.1/1XN/CHA4E.TNNN;n/a;finoox;247-1B9X.1GX.3US.RVN2-R23.01.0800.000;GACC RX 031.1C/14-ENX_.E;1296;E;1;1;1731;Axial;1,772;1,229;1,898;1,456;1,931;1,43;1,838;1,409;1,763;1,334;1,731;1,204;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHA4A.TANN;GACC RX;031.1/1XN/DHA4A.TANN;n/a;finoox;247-1BAA.1GX.3UV.S5NN-R23.01.0000.100;GACC RX 031.1D/14-ANX_.E;1417;A;1;1;1731;Axial;2,402;1,791;2,373;1,924;2,506;1,945;2,303;1,864;2,187;1,748;2,302;1,809;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/DHA4E.TNNN;GACC RX;031.1/1XN/DHA4E.TNNN;n/a;finoox;247-1BAB.1GX.3UV.S5NN-R23.01.0800.000;GACC RX 031.1D/14-ENX_.E;1464;E;1;1;1731;Axial;2,402;1,791;2,373;1,924;2,506;1,945;2,303;1,864;2,187;1,748;2,302;1,809;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHA4A.TANN;GACC RX;031.1/1XN/FHA4A.TANN;n/a;finoox;247-1BB0.1GX.3UQ.S5NN-R23.01.0000.100;GACC RX 031.1F/14-ANX_.E;1505;A;1;1;1731;Axial;2,92;2,128;3,023;2,405;3,078;2,39;2,929;2,32;2,807;2,201;2,839;2,095;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/3XN/DHA4E.TANN;GACC RX;031.1/3XN/DHA4E.TANN;n/a;finoox;247-1BGZ.1GX.3UW.S5NT-R23.01.0800.100;GACC RX 031.1D/34-ENX_.E;3456;E;3;1;1731;Axial;6,838;4,899;7,213;5,639;7,34;5,542;6,963;5,438;6,69;5,164;6,688;4,81;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHA4A.UANN;GACC RX;031.1/2XN/DHA4A.UANN;n/a;finoox;247-1BDG.1GX.3UW.S5NU-R23.00.0000.100;GACC RX 031.1D/24-ANX_.E;2017;A;2;1;1731;Axial;4,826;3,619;4,755;3,865;5,03;3,908;4,614;3,741;4,382;3,511;4,623;3,662;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHA4E.TANN;GACC RX;031.1/2XN/DHA4E.TANN;n/a;finoox;247-1BDH.1GX.3UW.S5NU-R23.01.0800.100;GACC RX 031.1D/24-ENX_.E;2428;E;2;1;1731;Axial;4,826;3,619;4,755;3,865;5,03;3,908;4,614;3,741;4,382;3,511;4,623;3,662;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHA4E.TNNN;GACC RX;031.1/2XN/DHA4E.TNNN;n/a;finoox;247-1BDH.1GX.3UW.S5NU-R23.01.0800.000;GACC RX 031.1D/24-ENX_.E;2126;E;2;1;1731;Axial;4,826;3,619;4,755;3,865;5,03;3,908;4,614;3,741;4,382;3,511;4,623;3,662;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/FHA4E.UNNN;GACC RX;031.1/2XN/FHA4E.UNNN;n/a;finoox;247-1BE7.1GX.3UZ.S5NU-R23.00.0800.000;GACC RX 031.1F/24-ENX_.E;2139;E;2;1;1731;Axial;5,893;4,345;6,074;4,859;6,178;4,824;5,881;4,682;5,641;4,447;5,735;4,28;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1XN/DHC4A.UNNN;GACC RX;031.1/1XN/DHC4A.UNNN;n/a;finoox;247-1BAJ.1GX.3UV.S5NN-R23.00.0000.000;GACC RX 031.1D/14-ANX_.E_PC;1424;A;1;1;1731;Axial;2,149;1,602;2,114;1,714;2,242;1,741;2,05;1,663;1,947;1,558;2,047;1,614;9,19;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1XN/DHC4E.UNNN;GACC RX;031.1/1XN/DHC4E.UNNN;n/a;finoox;247-1BAK.1GX.3UV.S5NN-R23.00.0800.000;GACC RX 031.1D/14-ENX_.E_PC;1624;E;1;1;1731;Axial;2,149;1,602;2,114;1,714;2,242;1,741;2,05;1,663;1,947;1,558;2,047;1,614;9,19;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHC4E.TNNN;GACC RX;031.1/1XN/FHC4E.TNNN;n/a;finoox;247-1BB9.1GX.3UQ.S5NN-R23.01.0800.000;GACC RX 031.1F/14-ENX_.E_PC;1904;E;1;1;1731;Axial;2,604;1,898;2,692;2,142;2,775;2,133;2,608;2,067;2,498;1,955;2,528;1,868;13,79;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/1XN/FHC4A.UANN;GACC RX;031.1/1XN/FHC4A.UANN;n/a;finoox;247-1BB8.1GX.3UQ.S5NN-R23.00.0000.100;GACC RX 031.1F/14-ANX_.E_PC;1916;A;1;1;1731;Axial;2,604;1,898;2,692;2,142;2,775;2,133;2,608;2,067;2,498;1,955;2,528;1,868;13,79;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/2XN/CHC4A.UNNN;GACC RX;031.1/2XN/CHC4A.UNNN;n/a;finoox;247-1BD6.1GX.3UT.S5NP-R23.00.0000.000;GACC RX 031.1C/24-ANX_.E_PC;2034;A;2;1;1731;Axial;3,207;2,243;3,42;2,636;3,482;2,588;3,3;2,548;3,17;2,402;3,13;2,208;13,79;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/2XN/CHC4E.UNNN;GACC RX;031.1/2XN/CHC4E.UNNN;n/a;finoox;247-1BD7.1GX.3UT.S5NP-R23.00.0800.000;GACC RX 031.1C/24-ENX_.E_PC;2247;E;2;1;1731;Axial;3,207;2,243;3,42;2,636;3,482;2,588;3,3;2,548;3,17;2,402;3,13;2,208;13,79;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/2XN/FHC4E.TNNN;GACC RX;031.1/2XN/FHC4E.TNNN;n/a;finoox;247-1BEF.1GX.3UZ.S5NU-R23.01.0800.000;GACC RX 031.1F/24-ENX_.E_PC;2844;E;2;1;1731;Axial;5,255;3,877;5,408;4,328;5,574;4,306;5,237;4,172;5,014;3,951;5,107;3,811;27,58;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHC4A.UANN;GACC RX;031.1/2XN/FHC4A.UANN;n/a;finoox;247-1BEE.1GX.3UZ.S5NU-R23.00.0000.100;GACC RX 031.1F/24-ANX_.E_PC;2945;A;2;1;1731;Axial;5,255;3,877;5,408;4,328;5,574;4,306;5,237;4,172;5,014;3,951;5,107;3,811;27,58;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/2XN/DHC7E.UANN;GACC RX;031.1/2XN/DHC7E.UANN;n/a;finoox;247-1BDT.1GX.3UV.S5NL-R23.00.0800.100;GACC RX 031.1D/27-ENX_.E_PC;2314;E;2;1;1731;Axial;3,169;2,184;3,431;2,62;3,439;2,536;3,304;2,524;3,201;2,409;3,116;2,157;10,98;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHC7E.TANN;GACC RX;031.1/1XN/FHC7E.TANN;n/a;finoox;247-1BBB.1GX.3UQ.S5NM-R23.01.0800.100;GACC RX 031.1F/17-ENX_.E_PC;1896;E;1;1;1731;Axial;2,296;1,691;2,344;1,88;2,411;1,849;2,271;1,807;2,178;1,719;2,238;1,698;8,24;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1XN/HHC7E.TNNN;GACC RX;031.1/1XN/HHC7E.TNNN;n/a;finoox;247-1BBR.1GX.3V3.S5NM-R23.01.0800.000;GACC RX 031.1H/17-ENX_.E_PC;1921;E;1;1;1731;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1500;8;VT0603;0,147;0,55;D;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/2XN/HHC7A.TANN;GACC RX;031.1/2XN/HHC7A.TANN;n/a;finoox;247-1BEW.1GX.3V4.RQV5-R23.01.0000.100;GACC RX 031.1H/27-ANX_.E_PC;2639;A;2;1;1731;Axial;5,367;3,867;5,663;4,467;5,715;4,352;5,461;4,3;5,292;4,111;5,278;3,835;21,97;3249;1500;9;VT0603;0,293;0,55;D;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/2XN/HHC7A.UNNN;GACC RX;031.1/2XN/HHC7A.UNNN;n/a;finoox;247-1BEW.1GX.3V4.RQV5-R23.00.0000.000;GACC RX 031.1H/27-ANX_.E_PC;2136;A;2;1;1731;Axial;5,367;3,867;5,663;4,467;5,715;4,352;5,461;4,3;5,292;4,111;5,278;3,835;21,97;3249;1500;9;VT0603;0,293;0,55;D;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/3XN/FHC7E.TNNN;GACC RX;031.1/3XN/FHC7E.TNNN;n/a;finoox;247-1BHD.1GX.3UZ.S5NR-R23.01.0800.000;GACC RX 031.1F/37-ENX_.E_PC;3463;E;3;1;1731;Axial;6,484;4,427;7,102;5,4;7,084;5,199;6,865;5,208;6,648;4,975;6,394;4,369;24,71;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/11N/CFA4A.TNNN;GACC RX;020.1/11N/CFA4A.TNNN;n/a;finoox;247-1HDM.1TX.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-4.0-AN1-CC-E32C-2105;1061;A;1;1;2105;Axial;0,908;0,635;0,917;0,745;1,052;0,821;0,964;0,797;0,91;0,736;0,868;0,644;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/31N/CFA4E.TNNN;GACC RX;020.1/31N/CFA4E.TNNN;n/a;finoox;247-1HGU.1TX.3YQ.SCWD-R23.01.0800.000;E-GACC-RX-020.1-C/3-4.0-AN1-CC-E32C-2105;2117;E;3;1;2105;Axial;2,766;1,961;2,767;2,268;3,178;2,51;2,927;2,432;2,752;2,249;2,638;2,002;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/21N/DFA4A.UNNN;GACC RX;020.1/21N/DFA4A.UNNN;n/a;finoox;247-1HBH.1TX.3UP.SCWD-R23.00.0000.000;GACC-RX-020.1-D/2-4.0-AN1-CC-E32C-2105;1449;A;2;1;2105;Axial;2,268;1,642;2,257;1,895;2,589;2,044;2,367;2;2,221;1,857;2,203;1,68;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,9;16;18;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/11N/CFA7A.UNNN;GACC RX;020.1/11N/CFA7A.UNNN;n/a;finoox;247-1HDF.1TX.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-7.0-AN1-CC-E32C-2105;947;A;1;1;2105;Axial;0,72;0,529;0,733;0,617;0,825;0,644;0,774;0,64;0,736;0,604;0,707;0,542;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,2;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/31N/CFA7A.TNNN;GACC RX;020.1/31N/CFA7A.TNNN;n/a;finoox;247-1HGM.1TX.3YQ.SCWH-R23.01.0000.000;GACC-RX-020.1-C/3-7.0-AN1-CC-E32C-2105;1962;A;3;1;2105;Axial;2,184;1,62;2,206;1,866;2,484;1,954;2,259;1,939;2,217;1,831;2,145;1,666;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,3;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/21N/FFA7A.UNNN;GACC RX;020.1/21N/FFA7A.UNNN;n/a;finoox;247-1HCD.1TX.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-7.0-AN1-CC-E32C-2105;1553;A;2;1;2105;Axial;2,384;1,732;2,449;2,028;2,684;2,086;2,514;2,076;2,426;1,968;2,326;1,748;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;17,7;16;18;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/31N/DFA7E.UNNN;GACC RX;020.1/31N/DFA7E.UNNN;n/a;finoox;247-1HHQ.1TX.3UD.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-D/3-7.0-AN1-CC-E32C-2105;1986;E;3;1;2105;Axial;2,727;2,043;2,764;2,351;3,013;2,443;2,908;2,428;2,768;2,299;2,694;2,096;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/31N/FFA7A.UNNN;GACC RX;020.1/31N/FFA7A.UNNN;n/a;finoox;247-1HJR.1TX.3YM.SCWJ-R23.00.0000.000;GACC-RX-020.1-F/3-7.0-AN1-CC-E32C-2105;1925;A;3;1;2105;Axial;3,458;2,498;3,566;2,94;3,901;3,027;3,703;3,009;3,545;2,853;3,364;2,518;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;24,5;16;18;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/31N/CFE4E.UNNN;GACC RX;020.1/31N/CFE4E.UNNN;n/a;finoox;247-1HH0.1TX.3YQ.SCWD-R23.00.0800.000;E-GACC-RX-020.1-C/3-4.0-EN1-CC-E32C-2105;2056;E;3;1;2105;Axial;2,7;1,92;2,701;2,218;3,1;2,451;2,853;2,375;2,682;2,197;2,583;1,963;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25;16;18;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/31N/CFE7E.UNNN;GACC RX;020.1/31N/CFE7E.UNNN;n/a;finoox;247-1HHC.1TX.3YQ.SCWH-R23.00.0800.000;E-GACC-RX-020.1-C/3-7.0-EN1-CC-E32C-2105;2056;E;3;1;2105;Axial;2,142;1,591;2,163;1,835;2,443;1,922;2,288;1,909;2,175;1,801;2,104;1,634;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;24,9;16;18;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/31N/DFE7E.UNNN;GACC RX;020.1/31N/DFE7E.UNNN;n/a;finoox;247-1HJE.1TX.3UD.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-D/3-7.0-EN1-CC-E32C-2105;2229;E;3;1;2105;Axial;2,668;2,007;2,714;2,312;3,045;2,405;2,859;2,39;2,718;2,262;2,659;2,06;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/11N/CFC7A.UNNN;GACC RX;020.1/11N/CFC7A.UNNN;n/a;finoox;247-1HEB.1TX.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-7.0-PN1-CC-E32C-2105;1208;A;1;1;2105;Axial;0,669;0,492;0,682;0,574;0,767;0,599;0,719;0,595;0,684;0,562;0,658;0,504;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,2;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/21N/CFC7A.TNNN;GACC RX;020.1/21N/CFC7A.TNNN;n/a;finoox;247-1HB5.1TX.3YP.SCWG-R23.01.0000.000;GACC-RX-020.1-C/2-7.0-PN1-CC-E32C-2105;2001;A;2;1;2105;Axial;1,303;0,971;1,315;1,119;1,491;1,175;1,393;1,167;1,323;1,1;1,287;0,999;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;14,7;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/21N/FFC7A.TNNN;GACC RX;020.1/21N/FFC7A.TNNN;n/a;finoox;247-1HD9.1TX.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-7.0-PN1-CC-E32C-2105;2166;A;2;1;2105;Axial;2,218;1,61;2,277;1,886;2,496;1,94;2,338;1,93;2,256;1,83;2,163;1,625;9,77;1392;2820;6;VT03088U;0,119;0,53;D;52,41;73,7;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;17,7;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/21N/FFC7E.TNNN;GACC RX;020.1/21N/FFC7E.TNNN;n/a;finoox;247-1HDA.1TX.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-7.0-PN1-CC-E32C-2105;2329;E;2;1;2105;Axial;2,218;1,61;2,277;1,886;2,496;1,94;2,338;1,93;2,256;1,83;2,163;1,625;9,77;1392;2820;6;VT03088U;0,119;0,53;D;52,41;73,7;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,6;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/31N/DFC7A.UNNN;GACC RX;020.1/31N/DFC7A.UNNN;n/a;finoox;247-1HJK.1TX.3UD.SCWJ-R23.00.0000.000;GACC-RX-020.1-D/3-7.0-PN1-CC-E32C-2105;2469;A;3;1;2105;Axial;2,536;1,9;2,57;2,186;2,802;2,272;2,705;2,258;2,574;2,138;2,506;1,95;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,7;16;18;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/31N/FFC7A.TNNN;GACC RX;020.1/31N/FFC7A.TNNN;n/a;finoox;247-1HKM.1TX.3YM.SCWJ-R23.01.0000.000;GACC-RX-020.1-F/3-7.0-PN1-CC-E32C-2105;2810;A;3;1;2105;Axial;3,216;2,323;3,317;2,734;3,628;2,815;3,444;2,798;3,297;2,653;3,129;2,341;14,66;2088;2820;6;VT03088U;0,179;0,53;D;54,03;75,46;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;24,5;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/11N/CFC4A.TNNN;GACC RX;020.1/11N/CFC4A.TNNN;n/a;finoox;247-1HDZ.1TX.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-4.0-PN1-CC-E32C-2105;1322;A;1;1;2105;Axial;0,808;0,565;0,816;0,663;0,936;0,731;0,858;0,71;0,81;0,655;0,772;0,573;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/21N/CFC4A.UNNN;GACC RX;020.1/21N/CFC4A.UNNN;n/a;finoox;247-1HAT.1TX.3YP.SCWC-R23.00.0000.000;GACC-RX-020.1-C/2-4.0-PN1-CC-E32C-2105;1829;A;2;1;2105;Axial;1,583;1,124;1,572;1,298;1,81;1,432;1,663;1,387;1,56;1,283;1,507;1,152;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;14,8;16;16;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 020.1/31N/DFC4A.TNNN;GACC RX;020.1/31N/DFC4A.TNNN;n/a;finoox;247-1HJ7.1TX.3UD.SCWE-R23.01.0000.000;GACC-RX-020.1-D/3-4.0-PN1-CC-E32C-2105;2714;A;3;1;2105;Axial;3,034;2,169;3,008;2,49;3,428;2,713;3,145;2,645;2,971;2,452;2,896;2,206;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,8;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 020.1/21N/FFC4A.UNNN;GACC RX;020.1/21N/FFC4A.UNNN;n/a;finoox;247-1HCX.1TX.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-4.0-PN1-CC-E32C-2105;1994;A;2;1;2105;Axial;2,454;1,732;2,525;2,045;2,767;2,157;2,613;2,123;2,479;1,985;2,365;1,742;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;17,8;16;18;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 050.2/3JN/HNE7A.TANN;GACC RX;050.2/3JN/HNE7A.TANN;n/a;finoox;247-1B8M.0J3.3W1.S5P1-R23.01.0000.100;GACC RX 050.2H/37-ANJ_.E_Epoxy;9400;A;3;1;615;Axial;34,323;25,748;35,014;28,328;35,797;27,7;33,847;27,189;32,634;25,969;33,584;25,814;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNE7E.UNNN;GACC RX;050.2/3JN/HNE7E.UNNN;n/a;finoox;247-1B8P.0J3.3W1.S5P1-R23.00.0800.000;GACC RX 050.2H/37-ENJ_.E_Epoxy;9278;E;3;1;615;Axial;34,323;25,748;35,014;28,328;35,797;27,7;33,847;27,189;32,634;25,969;33,584;25,814;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;Inclusive;n/a;336;606;No;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/2JN/JNE7A.UNNN;GACC RX;050.2/2JN/JNE7A.UNNN;n/a;finoox;247-1B7X.0J3.3VV.SJAE-R23.00.0000.000;GACC RX 050.2J/27-ANJ_.E_Epoxy;6014;A;2;1;615;Axial;26,243;19,892;26,645;21,73;27,282;21,171;25,791;20,868;24,859;19,937;25,647;19,908;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,8;22;54;Inclusive;n/a;231;404;No;No;No;500;AC motor;60;J;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/FNE7A.UANN;GACC RX;050.2/2JN/FNE7A.UANN;n/a;finoox;247-1B6H.0J3.3VN.SJ7G-R23.00.0000.100;GACC RX 050.2F/27-ANJ_.E_Epoxy;5298;A;2;1;615;Axial;18,496;13,534;18,992;15,217;19,396;14,936;18,346;14,602;17,683;13,936;18,104;13,68;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2JN/FNE7A.TNNN;GACC RX;050.2/2JN/FNE7A.TNNN;n/a;finoox;247-1B6H.0J3.3VN.SJ7G-R23.01.0000.000;GACC RX 050.2F/27-ANJ_.E_Epoxy;5125;A;2;1;615;Axial;18,496;13,534;18,992;15,217;19,396;14,936;18,346;14,602;17,683;13,936;18,104;13,68;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2JN/FNE7E.UANN;GACC RX;050.2/2JN/FNE7E.UANN;n/a;finoox;247-1B6K.0J3.3VN.SJ7G-R23.00.0800.100;GACC RX 050.2F/27-ENJ_.E_Epoxy;5928;E;2;1;615;Axial;18,496;13,534;18,992;15,217;19,396;14,936;18,346;14,602;17,683;13,936;18,104;13,68;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1JN/HNE7E.UANN;GACC RX;050.2/1JN/HNE7E.UANN;n/a;finoox;247-1FSS.0J3.3W6.SJB2-R23.00.0800.100;GACC RX 050.2H/17-ENJ_.E_Epoxy;3804;E;1;1;615;Axial;11,312;8,42;11,596;9,344;11,849;9,143;11,214;8,973;10,815;8,567;11,08;8,423;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;Inclusive;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4JN/HNA7A.UNNN;GACC RX;050.2/4JN/HNA7A.UNNN;n/a;finoox;247-1B97.0J3.3W1.S5P0-R23.00.0000.000;GACC RX 050.2H/47-ANJ_.E;9695;A;4;1;615;Axial;44,209;31,4;47,358;36,965;47,352;35,672;45,654;35,528;44,303;34,08;43,638;31,108;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;n/a;499;808;No;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNA7A.UNNN;GACC RX;050.2/3JN/HNA7A.UNNN;n/a;finoox;247-1B8H.0J3.3W1.S5P1-R23.00.0000.000;GACC RX 050.2H/37-ANJ_.E;7615;A;3;1;615;Axial;34,549;25,92;35,353;28,576;36,062;27,91;34,167;27,415;32,968;26,207;33,88;25,985;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;n/a;336;606;No;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNA7E.UANN;GACC RX;050.2/3JN/HNA7E.UANN;n/a;finoox;247-1B8K.0J3.3W1.S5P1-R23.00.0800.100;GACC RX 050.2H/37-ENJ_.E;9039;E;3;1;615;Axial;34,549;25,92;35,353;28,576;36,062;27,91;34,167;27,415;32,968;26,207;33,88;25,985;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;n/a;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/JNA7A.TNNN;GACC RX;050.2/3JN/JNA7A.TNNN;n/a;finoox;247-1FWM.0J3.3VV.SJAA-R23.01.0000.000;GACC RX 050.2J/37-ANJ_.E;8482;A;3;1;615;Axial;37,197;25,963;40,33;31,255;40,257;30,014;38,997;30,092;37,809;28,825;36,742;25,681;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;n/a;n/a;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/FNA7A.TANN;GACC RX;050.2/2JN/FNA7A.TANN;n/a;finoox;247-1B6D.0J3.3VN.SJ7G-R23.01.0000.100;GACC RX 050.2F/27-ANJ_.E;5097;A;2;1;615;Axial;18,646;13,637;19,2;15,366;19,565;15,079;18,538;14,74;17,887;14,079;18,281;13,781;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2JN/FNA7E.TNNN;GACC RX;050.2/2JN/FNA7E.TNNN;n/a;finoox;247-1B6F.0J3.3VN.SJ7G-R23.01.0800.000;GACC RX 050.2F/27-ENJ_.E;5323;E;2;1;615;Axial;18,646;13,637;19,2;15,366;19,565;15,079;18,538;14,74;17,887;14,079;18,281;13,781;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1JN/FNA7A.TANN;GACC RX;050.2/1JN/FNA7A.TANN;n/a;finoox;247-1FRN.0J3.3W5.SJB1-R23.01.0000.100;GACC RX 050.2F/17-ANJ_.E;2971;A;1;1;615;Axial;9,425;7,036;9,509;7,684;9,782;7,542;9,196;7,387;8,807;7,036;9,176;7,091;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNA7A.UANN;GACC RX;050.2/1JN/FNA7A.UANN;n/a;finoox;247-1FRN.0J3.3W5.SJB1-R23.00.0000.100;GACC RX 050.2F/17-ANJ_.E;2854;A;1;1;615;Axial;9,425;7,036;9,509;7,684;9,782;7,542;9,196;7,387;8,807;7,036;9,176;7,091;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;n/a;117;Inclusive;Yes;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/HNA7A.TNNN;GACC RX;050.2/1JN/HNA7A.TNNN;n/a;finoox;247-1FSJ.0J3.3W6.SJB2-R23.01.0000.000;GACC RX 050.2H/17-ANJ_.E;3072;A;1;1;615;Axial;11,404;8,476;11,71;9,422;11,941;9,213;11,32;9,049;10,927;8,647;11,161;8,479;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;n/a;Inclusive;202;No;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
