TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 050.2/1JN/HNA7E.TNNN;GACC RX;050.2/1JN/HNA7E.TNNN;n/a;finoox;247-1FSL.0J3.3W6.SJB2-R23.01.0800.000;GACC RX 050.2H/17-ENJ_.E;3431;E;1;1;615;Axial;11,404;8,476;11,71;9,422;11,941;9,213;11,32;9,049;10,927;8,647;11,161;8,479;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;n/a;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4JN/HNC7A.UANN;GACC RX;050.2/4JN/HNC7A.UANN;n/a;finoox;247-1B9F.0J3.3W1.S5P0-R23.00.0000.100;GACC RX 050.2H/47-ANJ_.E_PC;12109;A;4;1;615;Axial;41,467;29,404;44,456;34,68;44,469;33,483;42,855;33,355;41,645;31,966;40,931;29,084;167,15;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;Inclusive;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4JN/HNC7A.UNNN;GACC RX;050.2/4JN/HNC7A.UNNN;n/a;finoox;247-1B9F.0J3.3W1.S5P0-R23.00.0000.000;GACC RX 050.2H/47-ANJ_.E_PC;11301;A;4;1;615;Axial;41,467;29,404;44,456;34,68;44,469;33,483;42,855;33,355;41,645;31,966;40,931;29,084;167,15;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;Inclusive;499;808;No;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNC7E.TANN;GACC RX;050.2/3JN/HNC7E.TANN;n/a;finoox;247-1B8T.0J3.3W1.S5P1-R23.01.0800.100;GACC RX 050.2H/37-ENJ_.E_PC;10637;E;3;1;615;Axial;32,441;24,329;33,125;26,798;33,893;26,243;32,037;25,729;30,884;24,562;31,724;24,361;125,36;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3JN/JNC7E.TANN;GACC RX;050.2/3JN/JNC7E.TANN;n/a;finoox;247-1FWW.0J3.3VV.SJAA-R23.01.0800.100;GACC RX 050.2J/37-ENJ_.E_PC;11380;E;3;1;615;Axial;34,848;24,298;37,82;29,208;37,754;28,134;36,569;28,217;35,459;27,009;34,425;24,017;156,7;18963;1560;21;VT01163U;1,947;1,4;D;59,97;82,58;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,5;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNC7A.UNNN;GACC RX;050.2/2JN/HNC7A.UNNN;n/a;finoox;247-1B7B.0J3.3VR.SJ7B-R23.00.0000.000;GACC RX 050.2H/27-ANJ_.E_PC;5918;A;2;1;615;Axial;20,661;14,595;22,189;17,274;22,201;16,685;21,394;16,621;20,785;15,922;20,387;14,423;83,58;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;Inclusive;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2JN/HNC7E.TANN;GACC RX;050.2/2JN/HNC7E.TANN;n/a;finoox;247-1B7D.0J3.3VR.SJ7B-R23.01.0800.100;GACC RX 050.2H/27-ENJ_.E_PC;7184;E;2;1;615;Axial;20,661;14,595;22,189;17,274;22,201;16,685;21,394;16,621;20,785;15,922;20,387;14,423;83,58;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNC7A.TANN;GACC RX;050.2/2JN/FNC7A.TANN;n/a;finoox;247-1B6M.0J3.3VN.SJ7G-R23.01.0000.100;GACC RX 050.2F/27-ANJ_.E_PC;5743;A;2;1;615;Axial;17,514;12,809;18,011;14,42;18,399;14,175;17,402;13,842;16,772;13,219;17,154;12,922;62,68;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1JN/FNC7A.UNNN;GACC RX;050.2/1JN/FNC7A.UNNN;n/a;finoox;247-1FS0.0J3.3W5.SJB1-R23.00.0000.000;GACC RX 050.2F/17-ANJ_.E_PC;3008;A;1;1;615;Axial;8,819;6,606;8,913;7,205;9,2;7,095;8,62;6,933;8,246;6,593;8,601;6,654;31,34;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;Inclusive;117;202;No;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNC7E.TANN;GACC RX;050.2/1JN/FNC7E.TANN;n/a;finoox;247-1FS2.0J3.3W5.SJB1-R23.01.0800.100;GACC RX 050.2F/17-ENJ_.E_PC;3687;E;1;1;615;Axial;8,819;6,606;8,913;7,205;9,2;7,095;8,62;6,933;8,246;6,593;8,601;6,654;31,34;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 031.1/1WN/DHE4E.UNNN;GACC RX;031.1/1WN/DHE4E.UNNN;n/a;finoox;247-1BAF.1GW.3UV.S5NN-R23.00.0800.000;GACC RX 031.1D/14-ENW_.E_Epoxy;1526;E;1;1;1730;Axial;2,275;1,697;2,227;1,816;2,368;1,83;2,166;1,762;2,052;1,65;2,174;1,708;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHE4E.UANN;GACC RX;031.1/1WN/FHE4E.UANN;n/a;finoox;247-1BB5.1GW.3UQ.S5NN-R23.00.0800.100;GACC RX 031.1F/14-ENW_.E_Epoxy;1812;E;1;1;1730;Axial;2,785;2,045;2,856;2,285;2,926;2,287;2,768;2,206;2,651;2,09;2,699;2,018;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2WN/CHE4E.UANN;GACC RX;031.1/2WN/CHE4E.UANN;n/a;finoox;247-1BD5.1GW.3UT.S5NP-R23.00.0800.100;GACC RX 031.1C/24-ENW_.E_Epoxy;2399;E;2;1;1730;Axial;3,389;2,416;3,57;2,778;3,645;2,745;3,443;2,682;3,306;2,539;3,305;2,368;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/DHE4A.TANN;GACC RX;031.1/2WN/DHE4A.TANN;n/a;finoox;247-1BDL.1GW.3UW.S5NU-R23.01.0000.100;GACC RX 031.1D/24-ANW_.E_Epoxy;2533;A;2;1;1730;Axial;4,566;3,425;4,46;3,646;4,744;3,676;4,338;3,536;4,111;3,31;4,361;3,453;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHE4E.TANN;GACC RX;031.1/2WN/DHE4E.TANN;n/a;finoox;247-1BDM.1GW.3UW.S5NU-R23.01.0800.100;GACC RX 031.1D/24-ENW_.E_Epoxy;2744;E;2;1;1730;Axial;4,566;3,425;4,46;3,646;4,744;3,676;4,338;3,536;4,111;3,31;4,361;3,453;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/1WN/DHE7A.TNNN;GACC RX;031.1/1WN/DHE7A.TNNN;n/a;finoox;247-1BAG.1GW.3UU.RVN2-R23.01.0000.000;GACC RX 031.1D/17-ANW_.E_Epoxy;1264;A;1;1;1730;Axial;1,588;1,095;1,708;1,311;1,723;1,274;1,653;1,262;1,594;1,203;1,557;1,082;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/2WN/DHE7E.UANN;GACC RX;031.1/2WN/DHE7E.UANN;n/a;finoox;247-1BDP.1GW.3UV.S5NL-R23.00.0800.100;GACC RX 031.1D/27-ENW_.E_Epoxy;2224;E;2;1;1730;Axial;3,219;2,25;3,438;2,662;3,467;2,583;3,326;2,559;3,212;2,443;3,162;2,225;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHE7A.TANN;GACC RX;031.1/1WN/FHE7A.TANN;n/a;finoox;247-1BB6.1GW.3UQ.S5NM-R23.01.0000.100;GACC RX 031.1F/17-ANW_.E_Epoxy;1588;A;1;1;1730;Axial;2,331;1,724;2,362;1,903;2,438;1,872;2,286;1,833;2,19;1,742;2,269;1,733;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/FHE7E.UANN;GACC RX;031.1/1WN/FHE7E.UANN;n/a;finoox;247-1BB7.1GW.3UQ.S5NM-R23.00.0800.100;GACC RX 031.1F/17-ENW_.E_Epoxy;1687;E;1;1;1730;Axial;2,331;1,724;2,362;1,903;2,438;1,872;2,286;1,833;2,19;1,742;2,269;1,733;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHE7A.UNNN;GACC RX;031.1/1WN/HHE7A.UNNN;n/a;finoox;247-1BBN.1GW.3V3.S5NM-R23.00.0000.000;GACC RX 031.1H/17-ANW_.E_Epoxy;1469;A;1;1;1730;Axial;2,709;1,948;2,845;2,249;2,885;2,199;2,754;2,165;2,659;2,069;2,657;1,935;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHE7A.TNNN;GACC RX;031.1/2WN/FHE7A.TNNN;n/a;finoox;247-1BEC.1GW.3UY.S5NQ-R23.01.0000.000;GACC RX 031.1F/27-ANW_.E_Epoxy;1983;A;2;1;1730;Axial;4,496;3,202;4,755;3,731;4,804;3,63;4,601;3,587;4,445;3,427;4,415;3,174;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHE7A.UANN;GACC RX;031.1/2WN/HHE7A.UANN;n/a;finoox;247-1BEU.1GW.3V4.RQV5-R23.00.0000.100;GACC RX 031.1H/27-ANW_.E_Epoxy;2326;A;2;1;1730;Axial;5,472;3,988;5,717;4,549;5,794;4,444;5,531;4,373;5,345;4,183;5,368;3,957;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2WN/HHE7A.TNNN;GACC RX;031.1/2WN/HHE7A.TNNN;n/a;finoox;247-1BEU.1GW.3V4.RQV5-R23.01.0000.000;GACC RX 031.1H/27-ANW_.E_Epoxy;2225;A;2;1;1730;Axial;5,472;3,988;5,717;4,549;5,794;4,444;5,531;4,373;5,345;4,183;5,368;3,957;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHE7A.UANN;GACC RX;031.1/3WN/FHE7A.UANN;n/a;finoox;247-1BHA.1GW.3UZ.S5NR-R23.00.0000.100;GACC RX 031.1F/37-ANW_.E_Epoxy;3217;A;3;1;1730;Axial;6,612;4,563;7,168;5,51;7,167;5,313;6,915;5,306;6,699;5,072;6,52;4,526;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1WN/DHA7E.UANN;GACC RX;031.1/1WN/DHA7E.UANN;n/a;finoox;247-1BAD.1GW.3UU.RVN2-R23.00.0800.100;GACC RX 031.1D/17-ENW_.E;1355;E;1;1;1730;Axial;1,603;1,104;1,729;1,325;1,742;1,286;1,674;1,277;1,615;1,216;1,573;1,09;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1WN/DHA7E.UNNN;GACC RX;031.1/1WN/DHA7E.UNNN;n/a;finoox;247-1BAD.1GW.3UU.RVN2-R23.00.0800.000;GACC RX 031.1D/17-ENW_.E;1204;E;1;1;1730;Axial;1,603;1,104;1,729;1,325;1,742;1,286;1,674;1,277;1,615;1,216;1,573;1,09;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/3WN/HHA7E.UNNN;GACC RX;031.1/3WN/HHA7E.UNNN;n/a;finoox;247-1BHM.1GW.3V5.RZUW-R23.00.0800.000;GACC RX 031.1H/37-ENW_.E;3079;E;3;1;1730;Axial;8,633;6,537;8,669;7,084;8,936;6,912;8,399;6,81;8,061;6,493;8,403;6,544;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHA7A.UNNN;GACC RX;031.1/2WN/DHA7A.UNNN;n/a;finoox;247-1BDJ.1GW.3UV.S5NL-R23.00.0000.000;GACC RX 031.1D/27-ANW_.E;1523;A;2;1;1730;Axial;3,252;2,267;3,482;2,69;3,506;2,608;3,368;2,589;3,253;2,47;3,195;2,242;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/HHA7E.TNNN;GACC RX;031.1/1WN/HHA7E.TNNN;n/a;finoox;247-1BBM.1GW.3V3.S5NM-R23.01.0800.000;GACC RX 031.1H/17-ENW_.E;1696;E;1;1;1730;Axial;2,73;1,96;2,873;2,269;2,911;2,215;2,782;2,183;2,686;2,087;2,679;1,947;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/HHA7E.UANN;GACC RX;031.1/2WN/HHA7E.UANN;n/a;finoox;247-1BET.1GW.3V4.RQV5-R23.00.0800.100;GACC RX 031.1H/27-ENW_.E;2363;E;2;1;1730;Axial;5,514;4,009;5,774;4,588;5,848;4,475;5,586;4,413;5,4;4,222;5,418;3,982;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHA7A.TNNN;GACC RX;031.1/3WN/FHA7A.TNNN;n/a;finoox;247-1BH8.1GW.3UZ.S5NR-R23.01.0000.000;GACC RX 031.1F/37-ANW_.E;2760;A;3;1;1730;Axial;6,667;4,607;7,242;5,556;7,234;5,355;6,985;5,351;6,777;5,116;6,575;4,553;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1WN/DHA4A.UNNN;GACC RX;031.1/1WN/DHA4A.UNNN;n/a;finoox;247-1BAA.1GW.3UV.S5NN-R23.00.0000.000;GACC RX 031.1D/14-ANW_.E;1127;A;1;1;1730;Axial;2,31;1,725;2,27;1,849;2,406;1,864;2,206;1,792;2,092;1,679;2,21;1,738;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHA4E.TNNN;GACC RX;031.1/1WN/DHA4E.TNNN;n/a;finoox;247-1BAB.1GW.3UV.S5NN-R23.01.0800.000;GACC RX 031.1D/14-ENW_.E;1464;E;1;1;1730;Axial;2,31;1,725;2,27;1,849;2,406;1,864;2,206;1,792;2,092;1,679;2,21;1,738;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHA4E.UNNN;GACC RX;031.1/1WN/DHA4E.UNNN;n/a;finoox;247-1BAB.1GW.3UV.S5NN-R23.00.0800.000;GACC RX 031.1D/14-ENW_.E;1325;E;1;1;1730;Axial;2,31;1,725;2,27;1,849;2,406;1,864;2,206;1,792;2,092;1,679;2,21;1,738;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHA4A.UANN;GACC RX;031.1/1WN/FHA4A.UANN;n/a;finoox;247-1BB0.1GW.3UQ.S5NN-R23.00.0000.100;GACC RX 031.1F/14-ANW_.E;1366;A;1;1;1730;Axial;2,822;2,069;2,902;2,32;2,967;2,315;2,812;2,239;2,694;2,122;2,738;2,041;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/1WN/FHA4A.TNNN;GACC RX;031.1/1WN/FHA4A.TNNN;n/a;finoox;247-1BB0.1GW.3UQ.S5NN-R23.01.0000.000;GACC RX 031.1F/14-ANW_.E;1354;A;1;1;1730;Axial;2,822;2,069;2,902;2,32;2,967;2,315;2,812;2,239;2,694;2,122;2,738;2,041;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/1WN/FHA4E.UANN;GACC RX;031.1/1WN/FHA4E.UANN;n/a;finoox;247-1BB1.1GW.3UQ.S5NN-R23.00.0800.100;GACC RX 031.1F/14-ENW_.E;1603;E;1;1;1730;Axial;2,822;2,069;2,902;2,32;2,967;2,315;2,812;2,239;2,694;2,122;2,738;2,041;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2WN/CHA4E.UANN;GACC RX;031.1/2WN/CHA4E.UANN;n/a;finoox;247-1BD3.1GW.3UT.S5NP-R23.00.0800.100;GACC RX 031.1C/24-ENW_.E;2104;E;2;1;1730;Axial;3,45;2,45;3,65;2,834;3,718;2,792;3,521;2,736;3,381;2,592;3,369;2,402;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/DHA4A.UNNN;GACC RX;031.1/2WN/DHA4A.UNNN;n/a;finoox;247-1BDG.1GW.3UW.S5NU-R23.00.0000.000;GACC RX 031.1D/24-ANW_.E;1715;A;2;1;1730;Axial;4,639;3,484;4,547;3,712;4,821;3,744;4,419;3,597;4,191;3,371;4,436;3,514;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/CHC4A.UANN;GACC RX;031.1/2WN/CHC4A.UANN;n/a;finoox;247-1BD6.1GW.3UT.S5NP-R23.00.0000.100;GACC RX 031.1C/24-ANW_.E_PC;2336;A;2;1;1730;Axial;3,074;2,182;3,248;2,521;3,324;2,487;3,135;2,438;3,001;2,306;2,996;2,14;13,79;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/2WN/DHC4A.UANN;GACC RX;031.1/2WN/DHC4A.UANN;n/a;finoox;247-1BDQ.1GW.3UW.S5NU-R23.00.0000.100;GACC RX 031.1D/24-ANW_.E_PC;2489;A;2;1;1730;Axial;4,141;3,109;4,047;3,302;4,307;3,345;3,934;3,206;3,731;3;3,956;3,133;18,38;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHC4A.TNNN;GACC RX;031.1/2WN/DHC4A.TNNN;n/a;finoox;247-1BDQ.1GW.3UW.S5NU-R23.01.0000.000;GACC RX 031.1D/24-ANW_.E_PC;2388;A;2;1;1730;Axial;4,141;3,109;4,047;3,302;4,307;3,345;3,934;3,206;3,731;3;3,956;3,133;18,38;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHC4E.UNNN;GACC RX;031.1/2WN/FHC4E.UNNN;n/a;finoox;247-1BEF.1GW.3UZ.S5NU-R23.00.0800.000;GACC RX 031.1F/24-ENW_.E_PC;2643;E;2;1;1730;Axial;5,07;3,762;5,187;4,169;5,363;4,165;5,024;4,02;4,81;3,806;4,918;3,706;27,58;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/2WN/FHC4A.UANN;GACC RX;031.1/2WN/FHC4A.UANN;n/a;finoox;247-1BEE.1GW.3UZ.S5NU-R23.00.0000.100;GACC RX 031.1F/24-ANW_.E_PC;2945;A;2;1;1730;Axial;5,07;3,762;5,187;4,169;5,363;4,165;5,024;4,02;4,81;3,806;4,918;3,706;27,58;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHC7E.UANN;GACC RX;031.1/1WN/DHC7E.UANN;n/a;finoox;247-1BAM.1GW.3UU.RVN2-R23.00.0800.100;GACC RX 031.1D/17-ENW_.E_PC;1536;E;1;1;1730;Axial;1,501;1,032;1,622;1,239;1,633;1,205;1,564;1,195;1,512;1,138;1,472;1,019;5,49;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/3WN/HHC7A.UANN;GACC RX;031.1/3WN/HHC7A.UANN;n/a;finoox;247-1BHQ.1GW.3V5.RZUW-R23.00.0000.100;GACC RX 031.1H/37-ANW_.E_PC;3719;A;3;1;1730;Axial;8,092;6,119;8,104;6,626;8,382;6,483;7,847;6,378;7,535;6,07;7,859;6,124;32,95;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/3WN/HHC7A.TNNN;GACC RX;031.1/3WN/HHC7A.TNNN;n/a;finoox;247-1BHQ.1GW.3V5.RZUW-R23.01.0000.000;GACC RX 031.1H/37-ANW_.E_PC;3538;A;3;1;1730;Axial;8,092;6,119;8,104;6,626;8,382;6,483;7,847;6,378;7,535;6,07;7,859;6,124;32,95;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/1WN/FHC7E.UANN;GACC RX;031.1/1WN/FHC7E.UANN;n/a;finoox;247-1BBB.1GW.3UQ.S5NM-R23.00.0800.100;GACC RX 031.1F/17-ENW_.E_PC;1757;E;1;1;1730;Axial;2,206;1,628;2,235;1,796;2,31;1,774;2,158;1,734;2,074;1,647;2,144;1,637;8,24;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1WN/FHC7E.UNNN;GACC RX;031.1/1WN/FHC7E.UNNN;n/a;finoox;247-1BBB.1GW.3UQ.S5NM-R23.00.0800.000;GACC RX 031.1F/17-ENW_.E_PC;1606;E;1;1;1730;Axial;2,206;1,628;2,235;1,796;2,31;1,774;2,158;1,734;2,074;1,647;2,144;1,637;8,24;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHC7A.UANN;GACC RX;031.1/1WN/HHC7A.UANN;n/a;finoox;247-1BBQ.1GW.3V3.S5NM-R23.00.0000.100;GACC RX 031.1H/17-ANW_.E_PC;1695;A;1;1;1730;Axial;2,555;1,832;2,688;2,122;2,727;2,075;2,597;2,044;2,51;1,951;2,505;1,819;10,98;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/1WN/HHC7A.UNNN;GACC RX;031.1/1WN/HHC7A.UNNN;n/a;finoox;247-1BBQ.1GW.3V3.S5NM-R23.00.0000.000;GACC RX 031.1H/17-ANW_.E_PC;1544;A;1;1;1730;Axial;2,555;1,832;2,688;2,122;2,727;2,075;2,597;2,044;2,51;1,951;2,505;1,819;10,98;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/1WN/HHC7E.TANN;GACC RX;031.1/1WN/HHC7E.TANN;n/a;finoox;247-1BBR.1GW.3V3.S5NM-R23.01.0800.100;GACC RX 031.1H/17-ENW_.E_PC;2072;E;1;1;1730;Axial;2,555;1,832;2,688;2,122;2,727;2,075;2,597;2,044;2,51;1,951;2,505;1,819;10,98;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHC7A.UANN;GACC RX;031.1/2WN/FHC7A.UANN;n/a;finoox;247-1BEG.1GW.3UY.S5NQ-R23.00.0000.100;GACC RX 031.1F/27-ANW_.E_PC;2185;A;2;1;1730;Axial;4,246;2,999;4,51;3,523;4,547;3,43;4,352;3,394;4,209;3,239;4,172;2,988;16,48;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHC7E.UANN;GACC RX;031.1/2WN/HHC7E.UANN;n/a;finoox;247-1BEX.1GW.3V4.RQV5-R23.00.0800.100;GACC RX 031.1H/27-ENW_.E_PC;2701;E;2;1;1730;Axial;5,161;3,749;5,402;4,292;5,477;4,193;5,217;4,129;5,046;3,947;5,067;3,722;21,97;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/21N/FJE4E.TANN;GACC RX;040.1/21N/FJE4E.TANN;n/a;finoox;247-1BFR.1U1.3VE.SJ5Z-R23.01.0800.100;GACC RX 040.1F/24-EN1_.E_Epoxy;4997;E;2;1;2109;Axial;11,074;8,4;10,864;8,932;11,446;8,93;10,575;8,666;10,053;8,144;10,615;8,429;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJE4E.TNNN;GACC RX;040.1/21N/FJE4E.TNNN;n/a;finoox;247-1BFR.1U1.3VE.SJ5Z-R23.01.0800.000;GACC RX 040.1F/24-EN1_.E_Epoxy;4653;E;2;1;2109;Axial;11,074;8,4;10,864;8,932;11,446;8,93;10,575;8,666;10,053;8,144;10,615;8,429;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJE4A.TNNN;GACC RX;040.1/21N/HJE4A.TNNN;n/a;finoox;247-1BGE.1U1.3VS.SJ61-R23.01.0000.000;GACC RX 040.1H/24-AN1_.E_Epoxy;4555;A;2;1;2109;Axial;12,023;9,142;12,076;9,894;12,497;9,851;11,722;9,56;11,229;9,056;11,621;9,128;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJE4A.UNNN;GACC RX;040.1/21N/HJE4A.UNNN;n/a;finoox;247-1BGE.1U1.3VS.SJ61-R23.00.0000.000;GACC RX 040.1H/24-AN1_.E_Epoxy;4348;A;2;1;2109;Axial;12,023;9,142;12,076;9,894;12,497;9,851;11,722;9,56;11,229;9,056;11,621;9,128;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJE4E.UNNN;GACC RX;040.1/21N/HJE4E.UNNN;n/a;finoox;247-1BGF.1U1.3VS.SJ61-R23.00.0800.000;GACC RX 040.1H/24-EN1_.E_Epoxy;4790;E;2;1;2109;Axial;12,023;9,142;12,076;9,894;12,497;9,851;11,722;9,56;11,229;9,056;11,621;9,128;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/41N/HJE7A.UANN;GACC RX;040.1/41N/HJE7A.UANN;n/a;finoox;247-1BKE.1U1.3VU.SJ9D-R23.00.0000.100;GACC RX 040.1H/47-AN1_.E_Epoxy;7838;A;4;1;2109;Axial;21,632;16,386;21,689;17,557;22,366;17,309;20,653;17,059;20,157;16,246;21,054;16,434;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;Inclusive;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJE7A.UNNN;GACC RX;040.1/31N/FJE7A.UNNN;n/a;finoox;247-1BJ8.1U1.3VE.SJ5H-R23.00.0000.000;GACC RX 040.1F/37-AN1_.E_Epoxy;4830;A;3;1;2109;Axial;13,04;9,65;13,513;10,842;13,824;10,65;13,064;10,408;12,588;9,928;12,891;9,745;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;Inclusive;n/a;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJE7A.UNNN;GACC RX;040.1/31N/HJE7A.UNNN;n/a;finoox;247-1BJQ.1U1.3VS.SJ5H-R23.00.0000.000;GACC RX 040.1H/37-AN1_.E_Epoxy;5345;A;3;1;2109;Axial;15,299;10,889;16,336;12,791;16,382;12,371;15,759;12,302;15,281;11,775;15,086;10,777;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;Inclusive;n/a;299;516;No;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJE7E.TANN;GACC RX;040.1/21N/HJE7E.TANN;n/a;finoox;247-1BGH.1U1.3VS.SJ5R-R23.01.0800.100;GACC RX 040.1H/27-EN1_.E_Epoxy;4714;E;2;1;2109;Axial;10,799;8,175;10,837;8,765;11,175;8,64;10,321;8,509;10,072;8,109;10,509;8,181;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/11N/HJA7A.TNNN;GACC RX;040.1/11N/HJA7A.TNNN;n/a;finoox;247-1BCN.1U1.3VM.RZTF-R23.01.0000.000;GACC RX 040.1H/17-AN1_.E;2406;A;1;1;2109;Axial;5,422;4,082;5,464;4,45;5,621;4,341;5,285;4,282;5,085;4,079;5,282;4,088;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJA7A.UNNN;GACC RX;040.1/11N/HJA7A.UNNN;n/a;finoox;247-1BCN.1U1.3VM.RZTF-R23.00.0000.000;GACC RX 040.1H/17-AN1_.E;2264;A;1;1;2109;Axial;5,422;4,082;5,464;4,45;5,621;4,341;5,285;4,282;5,085;4,079;5,282;4,088;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJA7E.TNNN;GACC RX;040.1/11N/HJA7E.TNNN;n/a;finoox;247-1BCP.1U1.3VM.RZTF-R23.01.0800.000;GACC RX 040.1H/17-EN1_.E;2787;E;1;1;2109;Axial;5,422;4,082;5,464;4,45;5,621;4,341;5,285;4,282;5,085;4,079;5,282;4,088;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJA7A.UANN;GACC RX;040.1/11N/FJA7A.UANN;n/a;finoox;247-1BCA.1U1.3VC.S5NK-R23.00.0000.100;GACC RX 040.1F/17-AN1_.E;2254;A;1;1;2109;Axial;4,557;3,454;4,555;3,74;4,586;3,607;4,414;3,59;4,239;3,433;4,472;3,493;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/41N/FJA7A.UNNN;GACC RX;040.1/41N/FJA7A.UNNN;n/a;finoox;247-1BK0.1U1.3VF.SJ7P-R23.00.0000.000;GACC RX 040.1F/47-AN1_.E;5752;A;4;1;2109;Axial;17,964;13,485;18,209;14,707;18,72;14,45;17,57;14,143;16,895;13,479;17,55;13,573;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;n/a;418;688;No;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJA7A.UANN;GACC RX;040.1/41N/HJA7A.UANN;n/a;finoox;247-1BKC.1U1.3VU.SJ9D-R23.00.0000.100;GACC RX 040.1H/47-AN1_.E;7201;A;4;1;2109;Axial;21,79;16,549;21,902;17,889;22,53;17,453;21,213;17,203;20,38;16,4;21,233;16,567;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;n/a;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/41N/HJA7A.TNNN;GACC RX;040.1/41N/HJA7A.TNNN;n/a;finoox;247-1BKC.1U1.3VU.SJ9D-R23.01.0000.000;GACC RX 040.1H/47-AN1_.E;6931;A;4;1;2109;Axial;21,79;16,549;21,902;17,889;22,53;17,453;21,213;17,203;20,38;16,4;21,233;16,567;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;n/a;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJA7E.UANN;GACC RX;040.1/31N/FJA7E.UANN;n/a;finoox;247-1BJ5.1U1.3VE.SJ5H-R23.00.0800.100;GACC RX 040.1F/37-EN1_.E;5345;E;3;1;2109;Axial;13,291;9,726;13,672;10,951;13,95;10,743;13,205;10,509;12,736;10,033;13,02;9,818;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/FJA7E.UNNN;GACC RX;040.1/31N/FJA7E.UNNN;n/a;finoox;247-1BJ5.1U1.3VE.SJ5H-R23.00.0800.000;GACC RX 040.1F/37-EN1_.E;4829;E;3;1;2109;Axial;13,291;9,726;13,672;10,951;13,95;10,743;13,205;10,509;12,736;10,033;13,02;9,818;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/21N/HJA7E.TNNN;GACC RX;040.1/21N/HJA7E.TNNN;n/a;finoox;247-1BGD.1U1.3VS.SJ5R-R23.01.0800.000;GACC RX 040.1H/27-EN1_.E;4025;E;2;1;2109;Axial;10,878;8,237;10,943;8,929;11,257;8,711;10,602;8,588;10,183;8,186;10,599;8,247;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJA7E.UNNN;GACC RX;040.1/21N/HJA7E.UNNN;n/a;finoox;247-1BGD.1U1.3VS.SJ5R-R23.00.0800.000;GACC RX 040.1H/27-EN1_.E;3818;E;2;1;2109;Axial;10,878;8,237;10,943;8,929;11,257;8,711;10,602;8,588;10,183;8,186;10,599;8,247;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/DJA4A.TANN;GACC RX;040.1/21N/DJA4A.TANN;n/a;finoox;247-1BF6.1U1.3V9.S5NX-R23.01.0000.100;GACC RX 040.1D/24-AN1_.E;3718;A;2;1;2109;Axial;8,299;5,996;8,7;6,832;8,895;6,741;8,394;6,588;8,057;6,251;8,103;5,854;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJA4E.TNNN;GACC RX;040.1/11N/DJA4E.TNNN;n/a;finoox;247-1BC1.1U1.3V8.S5NV-R23.01.0800.000;GACC RX 040.1D/14-EN1_.E;2359;E;1;1;2109;Axial;4,412;3,306;4,317;3,537;4,583;3,538;4,201;3,423;3,977;3,211;4,227;3,34;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;n/a;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJA4A.UNNN;GACC RX;040.1/21N/FJA4A.UNNN;n/a;finoox;247-1BFL.1U1.3VE.SJ5Z-R23.00.0000.000;GACC RX 040.1F/24-AN1_.E;3559;A;2;1;2109;Axial;11,22;8,518;11,039;9,065;11,6;9,064;10,727;8,791;10,215;8,27;10,769;8,555;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJA4A.TNNN;GACC RX;040.1/31N/FJA4A.TNNN;n/a;finoox;247-1BJ2.1U1.3VE.SJ60-R23.01.0000.000;GACC RX 040.1F/34-AN1_.E;5085;A;3;1;2109;Axial;15,876;11,575;16,618;13,187;16,941;12,943;16,074;12,721;15,461;12,078;15,526;11,377;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJA4E.UANN;GACC RX;040.1/31N/FJA4E.UANN;n/a;finoox;247-1BJ3.1U1.3VE.SJ60-R23.00.0800.100;GACC RX 040.1F/34-EN1_.E;5724;E;3;1;2109;Axial;15,876;11,575;16,618;13,187;16,941;12,943;16,074;12,721;15,461;12,078;15,526;11,377;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJA4A.TANN;GACC RX;040.1/21N/HJA4A.TANN;n/a;finoox;247-1BGA.1U1.3VS.SJ61-R23.01.0000.100;GACC RX 040.1H/24-AN1_.E;4278;A;2;1;2109;Axial;12,152;9,242;12,228;10,018;12,641;9,966;11,872;9,675;11,372;9,167;11,758;9,147;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJA4A.UNNN;GACC RX;040.1/21N/HJA4A.UNNN;n/a;finoox;247-1BGA.1U1.3VS.SJ61-R23.00.0000.000;GACC RX 040.1H/24-AN1_.E;3727;A;2;1;2109;Axial;12,152;9,242;12,228;10,018;12,641;9,966;11,872;9,675;11,372;9,167;11,758;9,147;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJA4E.UNNN;GACC RX;040.1/21N/HJA4E.UNNN;n/a;finoox;247-1BGB.1U1.3VS.SJ61-R23.00.0800.000;GACC RX 040.1H/24-EN1_.E;4168;E;2;1;2109;Axial;12,152;9,242;12,228;10,018;12,641;9,966;11,872;9,675;11,372;9,167;11,758;9,147;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/11N/DJC4E.UANN;GACC RX;040.1/11N/DJC4E.UANN;n/a;finoox;247-1BC5.1U1.3V8.S5NV-R23.00.0800.100;GACC RX 040.1D/14-EN1_.E_PC;2806;E;1;1;2109;Axial;3,952;2,954;3,846;3,151;4,101;3,165;3,743;3,054;3,541;2,86;3,766;2,981;16,99;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/31N/FJC4A.TANN;GACC RX;040.1/31N/FJC4A.TANN;n/a;finoox;247-1BJA.1U1.3VE.SJ60-R23.01.0000.100;GACC RX 040.1F/34-AN1_.E_PC;6646;A;3;1;2109;Axial;14,145;10,295;14,796;11,748;15,095;11,547;14,314;11,333;13,782;10,767;13,827;10,123;76,43;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJC7E.UNNN;GACC RX;040.1/21N/FJC7E.UNNN;n/a;finoox;247-1BFX.1U1.3VD.S5NY-R23.00.0800.000;GACC RX 040.1F/27-EN1_.E_PC;4033;E;2;1;2109;Axial;8,178;5,915;8,549;6,771;8,676;6,613;8,266;6,503;7,989;6,213;8,019;5,87;30,45;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJC7E.UANN;GACC RX;040.1/41N/FJC7E.UANN;n/a;finoox;247-1BK5.1U1.3VF.SJ7P-R23.00.0800.100;GACC RX 040.1F/47-EN1_.E_PC;7750;E;4;1;2109;Axial;16,882;12,656;17,06;13,762;17,58;13,589;16,462;13,269;15,858;12,627;16,445;12,73;60,89;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;n/a;Inclusive;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/41N/FJC7E.TNNN;GACC RX;040.1/41N/FJC7E.TNNN;n/a;finoox;247-1BK5.1U1.3VF.SJ7P-R23.01.0800.000;GACC RX 040.1F/47-EN1_.E_PC;7480;E;4;1;2109;Axial;16,882;12,656;17,06;13,762;17,58;13,589;16,462;13,269;15,858;12,627;16,445;12,73;60,89;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJC7E.TANN;GACC RX;040.1/41N/HJC7E.TANN;n/a;finoox;247-1BKH.1U1.3VU.SJ9D-R23.01.0800.100;GACC RX 040.1H/47-EN1_.E_PC;9142;E;4;1;2109;Axial;20,444;15,511;20,493;16,747;21,156;16,386;19,829;16,108;19,057;15,346;19,875;15,521;81,19;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/31N/HJC7A.UNNN;GACC RX;040.1/31N/HJC7A.UNNN;n/a;finoox;247-1BJS.1U1.3VS.SJ5H-R23.00.0000.000;GACC RX 040.1H/37-AN1_.E_PC;5584;A;3;1;2109;Axial;14,431;10,247;15,448;12,075;15,481;11,675;14,899;11,62;14,461;11,126;14,236;10,127;60,89;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJC7E.UANN;GACC RX;040.1/21N/HJC7E.UANN;n/a;finoox;247-1BGM.1U1.3VS.SJ5R-R23.00.0800.100;GACC RX 040.1H/27-EN1_.E_PC;4678;E;2;1;2109;Axial;10,205;7,719;10,239;8,359;10,57;8,179;9,907;8,042;9,522;7,66;9,921;7,725;40,59;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/3WN/DFA4A.TNNN;GACC RX;020.1/3WN/DFA4A.TNNN;n/a;finoox;247-1HHV.0C8.3UD.SCWE-R23.01.0000.000;GACC-RX-020.1-D/3-4.0-ANW-CC-E32C-416;2027;A;3;1;416;Axial;3,422;2,445;3,394;2,809;3,869;3,061;3,548;2,984;3,352;2,766;3,266;2,488;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/2WN/CFA7A.TNNN;GACC RX;020.1/2WN/CFA7A.TNNN;n/a;finoox;247-1HA9.0C8.3YP.SCWG-R23.01.0000.000;GACC-RX-020.1-C/2-7.0-ANW-CC-E32C-416;1527;A;2;1;416;Axial;1,416;1,054;1,429;1,215;1,618;1,275;1,513;1,266;1,437;1,194;1,397;1,084;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/2WN/DFA7E.UNNN;GACC RX;020.1/2WN/DFA7E.UNNN;n/a;finoox;247-1HBC.0C8.3UC.SCWG-R23.00.0800.000;E-GACC-RX-020.1-D/2-7.0-ANW-CC-E32C-416;1724;E;2;1;416;Axial;1,798;1,278;1,869;1,52;2,05;1,572;1,946;1,561;1,857;1,478;1,747;1,293;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/2WN/FFA7E.TNNN;GACC RX;020.1/2WN/FFA7E.TNNN;n/a;finoox;247-1HCE.0C8.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-7.0-ANW-CC-E32C-416;1854;E;2;1;416;Axial;2,402;1,745;2,468;2,041;2,703;2,1;2,528;2,089;2,445;1,981;2,342;1,758;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3WN/DFA7E.TNNN;GACC RX;020.1/3WN/DFA7E.TNNN;n/a;finoox;247-1HHQ.0C8.3UD.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-D/3-7.0-ANW-CC-E32C-416;2182;E;3;1;416;Axial;2,753;2,06;2,789;2,371;3,039;2,463;2,856;2,448;2,793;2,318;2,716;2,114;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/1WN/CFE4A.UNNN;GACC RX;020.1/1WN/CFE4A.UNNN;n/a;finoox;247-1HDT.0C8.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-4.0-ENW-CC-E32C-416;1131;A;1;1;416;Axial;0,896;0,625;0,9;0,733;1,034;0,807;0,946;0,783;0,893;0,724;0,854;0,635;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1WN/CFE4E.UNNN;GACC RX;020.1/1WN/CFE4E.UNNN;n/a;finoox;247-1HDU.0C8.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-4.0-ENW-CC-E32C-416;1247;E;1;1;416;Axial;0,896;0,625;0,9;0,733;1,034;0,807;0,946;0,783;0,893;0,724;0,854;0,635;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1WN/DFE4E.UNNN;GACC RX;020.1/1WN/DFE4E.UNNN;n/a;finoox;247-1HEW.0C8.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-4.0-ENW-CC-E32C-416;1311;E;1;1;416;Axial;1,034;0,696;1,096;0,858;1,217;0,914;1,147;0,898;1,084;0,836;0,995;0,698;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
