TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 020.1/1WN/FFE4A.TNNN;GACC RX;020.1/1WN/FFE4A.TNNN;n/a;finoox;247-1HFX.0C8.3UL.SCWC-R23.01.0000.000;GACC-RX-020.1-F/1-4.0-ENW-CC-E32C-416;1422;A;1;1;416;Axial;1,384;1,017;1,395;1,179;1,575;1,23;1,452;1,222;1,373;1,141;1,366;1,029;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3WN/CFE4A.UNNN;GACC RX;020.1/3WN/CFE4A.UNNN;n/a;finoox;247-1HGZ.0C8.3YQ.SCWD-R23.00.0000.000;GACC-RX-020.1-C/3-4.0-ENW-CC-E32C-416;2096;A;3;1;416;Axial;2,713;1,929;2,716;2,229;3,118;2,465;2,869;2,387;2,698;2,208;2,595;1,971;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/3WN/CFE4E.TNNN;GACC RX;020.1/3WN/CFE4E.TNNN;n/a;finoox;247-1HH0.0C8.3YQ.SCWD-R23.01.0800.000;E-GACC-RX-020.1-C/3-4.0-ENW-CC-E32C-416;2252;E;3;1;416;Axial;2,713;1,929;2,716;2,229;3,118;2,465;2,869;2,387;2,698;2,208;2,595;1,971;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2WN/DFE4A.UNNN;GACC RX;020.1/2WN/DFE4A.UNNN;n/a;finoox;247-1HBP.0C8.3UP.SCWD-R23.00.0000.000;GACC-RX-020.1-D/2-4.0-ENW-CC-E32C-416;1769;A;2;1;416;Axial;2,226;1,614;2,218;1,864;2,543;2,005;2,325;1,975;2,182;1,825;2,171;1,652;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3WN/DFE4E.TNNN;GACC RX;020.1/3WN/DFE4E.TNNN;n/a;finoox;247-1HJ2.0C8.3UD.SCWE-R23.01.0800.000;E-GACC-RX-020.1-D/3-4.0-ENW-CC-E32C-416;2426;E;3;1;416;Axial;3,347;2,397;3,322;2,753;3,791;2,994;3,484;2,921;3,278;2,708;3,203;2,441;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/2WN/FFE4E.TNNN;GACC RX;020.1/2WN/FFE4E.TNNN;n/a;finoox;247-1HCS.0C8.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-4.0-ENW-CC-E32C-416;2124;E;2;1;416;Axial;2,719;1,921;2,787;2,263;3,059;2,387;2,886;2,349;2,737;2,196;2,619;1,934;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/3WN/FFE4E.TNNN;GACC RX;020.1/3WN/FFE4E.TNNN;n/a;finoox;247-1HK4.0C8.3UA.SCWF-R23.01.0800.000;E-GACC-RX-020.1-F/3-4.0-ENW-CC-E32C-416;2680;E;3;1;416;Axial;4,202;3,109;4,189;3,563;4,744;3,728;4,372;3,701;4,128;3,457;4,125;3,164;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/3WN/FFE4E.UNNN;GACC RX;020.1/3WN/FFE4E.UNNN;n/a;finoox;247-1HK4.0C8.3UA.SCWF-R23.00.0800.000;E-GACC-RX-020.1-F/3-4.0-ENW-CC-E32C-416;2680;E;3;1;416;Axial;4,202;3,109;4,189;3,563;4,744;3,728;4,372;3,701;4,128;3,457;4,125;3,164;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/1WN/CFE7E.UNNN;GACC RX;020.1/1WN/CFE7E.UNNN;n/a;finoox;247-1HE6.0C8.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-7.0-ENW-CC-E32C-416;1247;E;1;1;416;Axial;0,714;0,523;0,725;0,612;0,817;0,64;0,767;0,636;0,729;0,599;0,702;0,537;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/1WN/CFE7A.UNNN;GACC RX;020.1/1WN/CFE7A.UNNN;n/a;finoox;247-1HE5.0C8.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-7.0-ENW-CC-E32C-416;1131;A;1;1;416;Axial;0,714;0,523;0,725;0,612;0,817;0,64;0,767;0,636;0,729;0,599;0,702;0,537;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/1WN/DFE7E.UNNN;GACC RX;020.1/1WN/DFE7E.UNNN;n/a;finoox;247-1HF8.0C8.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-7.0-ENW-CC-E32C-416;1311;E;1;1;416;Axial;0,876;0,614;0,912;0,738;1,003;0,764;0,951;0,759;0,906;0,717;0,849;0,62;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/1WN/FFE7A.TNNN;GACC RX;020.1/1WN/FFE7A.TNNN;n/a;finoox;247-1HG9.0C8.3UL.SCWG-R23.01.0000.000;GACC-RX-020.1-F/1-7.0-ENW-CC-E32C-416;1422;A;1;1;416;Axial;1,174;0,886;1,215;1,032;1,332;1,06;1,266;1,053;1,205;1,007;1,173;0,912;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3WN/CFE7A.UNNN;GACC RX;020.1/3WN/CFE7A.UNNN;n/a;finoox;247-1HHB.0C8.3YQ.SCWH-R23.00.0000.000;GACC-RX-020.1-C/3-7.0-ENW-CC-E32C-416;2096;A;3;1;416;Axial;2,163;1,605;2,184;1,853;2,394;1,939;2,31;1,925;2,197;1,817;2,121;1,649;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/3WN/CFE7E.TNNN;GACC RX;020.1/3WN/CFE7E.TNNN;n/a;finoox;247-1HHC.0C8.3YQ.SCWH-R23.01.0800.000;E-GACC-RX-020.1-C/3-7.0-ENW-CC-E32C-416;2252;E;3;1;416;Axial;2,163;1,605;2,184;1,853;2,394;1,939;2,31;1,925;2,197;1,817;2,121;1,649;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/2WN/FFE7A.TNNN;GACC RX;020.1/2WN/FFE7A.TNNN;n/a;finoox;247-1HD3.0C8.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-7.0-ENW-CC-E32C-416;1961;A;2;1;416;Axial;2,366;1,718;2,427;2,012;2,666;2,074;2,49;2,063;2,406;1,955;2,308;1,744;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/2WN/FFC7A.TNNN;GACC RX;020.1/2WN/FFC7A.TNNN;n/a;finoox;247-1HD9.0C8.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-7.0-PNW-CC-E32C-416;2134;A;2;1;416;Axial;2,234;1,623;2,295;1,898;2,514;1,953;2,351;1,943;2,274;1,842;2,178;1,634;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/3WN/FFC7A.TNNN;GACC RX;020.1/3WN/FFC7A.TNNN;n/a;finoox;247-1HKM.0C8.3YM.SCWJ-R23.01.0000.000;GACC-RX-020.1-F/3-7.0-PNW-CC-E32C-416;2760;A;3;1;416;Axial;3,238;2,337;3,342;2,752;3,654;2,833;3,47;2,816;3,322;2,67;3,149;2,354;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/3WN/FFC7E.UNNN;GACC RX;020.1/3WN/FFC7E.UNNN;n/a;finoox;247-1HKN.0C8.3YM.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-F/3-7.0-PNW-CC-E32C-416;2954;E;3;1;416;Axial;3,238;2,337;3,342;2,752;3,654;2,833;3,47;2,816;3,322;2,67;3,149;2,354;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/1WN/FFC4E.TNNN;GACC RX;020.1/1WN/FFC4E.TNNN;n/a;finoox;247-1HG4.0C8.3UL.SCWC-R23.01.0800.000;E-GACC-RX-020.1-F/1-4.0-PNW-CC-E32C-416;1655;E;1;1;416;Axial;1,249;0,919;1,259;1,066;1,425;1,114;1,315;1,107;1,243;1,032;1,237;0,928;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/3WN/DFC4E.UNNN;GACC RX;020.1/3WN/DFC4E.UNNN;n/a;finoox;247-1HJ8.0C8.3UD.SCWE-R23.00.0800.000;E-GACC-RX-020.1-D/3-4.0-PNW-CC-E32C-416;2821;E;3;1;416;Axial;3,045;2,176;3,02;2,5;3,443;2,725;3,158;2,656;2,984;2,462;2,906;2,214;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 020.1/3WN/FFC4E.TNNN;GACC RX;020.1/3WN/FFC4E.TNNN;n/a;finoox;247-1HKA.0C8.3UA.SCWF-R23.01.0800.000;E-GACC-RX-020.1-F/3-4.0-PNW-CC-E32C-416;2954;E;3;1;416;Axial;3,803;2,811;3,82;3,223;4,293;3,379;3,956;3,346;3,739;3,119;3,725;2,862;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 050.2/4SN/JNE7A.TANN;GACC RX;050.2/4SN/JNE7A.TANN;n/a;finoox;247-1FX3.0CD.3VV.S9P9-R23.01.0000.100;GACC RX 050.2J/47-ANS_.E_Epoxy;12716;A;4;1;421;Axial;45,096;28,719;52,271;37,657;52,07;36,245;50,873;36,709;48,914;34,775;44,24;28,221;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4SN/JNE7A.UNNN;GACC RX;050.2/4SN/JNE7A.UNNN;n/a;finoox;247-1FX3.0CD.3VV.S9P9-R23.00.0000.000;GACC RX 050.2J/47-ANS_.E_Epoxy;11409;A;4;1;421;Axial;45,096;28,719;52,271;37,657;52,07;36,245;50,873;36,709;48,914;34,775;44,24;28,221;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;Inclusive;n/a;499;808;No;No;No;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNE7A.TNNN;GACC RX;050.2/3SN/HNE7A.TNNN;n/a;finoox;247-1B8M.0CD.3W1.S5P1-R23.01.0000.000;GACC RX 050.2H/37-ANS_.E_Epoxy;8794;A;3;1;421;Axial;34,742;26,033;35,523;28,697;36,264;28,052;34,325;27,534;33,117;26,311;34,034;26,086;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;Inclusive;n/a;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/2SN/HNE7E.UANN;GACC RX;050.2/2SN/HNE7E.UANN;n/a;finoox;247-1B79.0CD.3VR.SJ7B-R23.00.0800.100;GACC RX 050.2H/27-ENS_.E_Epoxy;6667;E;2;1;421;Axial;22,142;15,644;23,769;18,496;23,775;17,857;22,917;17,786;22,227;17,049;21,844;15,489;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNE7A.UNNN;GACC RX;050.2/2SN/FNE7A.UNNN;n/a;finoox;247-1B6H.0CD.3VN.SJ7G-R23.00.0000.000;GACC RX 050.2F/27-ANS_.E_Epoxy;4894;A;2;1;421;Axial;18,719;13,673;19,269;15,413;19,646;15,119;18,606;14,786;17,946;14,119;18,343;13,819;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;Inclusive;n/a;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2SN/FNE7E.TANN;GACC RX;050.2/2SN/FNE7E.TANN;n/a;finoox;247-1B6K.0CD.3VN.SJ7G-R23.01.0800.100;GACC RX 050.2F/27-ENS_.E_Epoxy;6159;E;2;1;421;Axial;18,719;13,673;19,269;15,413;19,646;15,119;18,606;14,786;17,946;14,119;18,343;13,819;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2SN/FNE7E.UNNN;GACC RX;050.2/2SN/FNE7E.UNNN;n/a;finoox;247-1B6K.0CD.3VN.SJ7G-R23.00.0800.000;GACC RX 050.2F/27-ENS_.E_Epoxy;5524;E;2;1;421;Axial;18,719;13,673;19,269;15,413;19,646;15,119;18,606;14,786;17,946;14,119;18,343;13,819;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNE7A.UANN;GACC RX;050.2/1SN/JNE7A.UANN;n/a;finoox;247-1FTL.0CD.3VX.SJ7K-R23.00.0000.100;GACC RX 050.2J/17-ANS_.E_Epoxy;3923;A;1;1;421;Axial;13,487;10,324;13,573;11,078;13,971;10,788;12,937;10,725;12,645;10,245;13,234;10,38;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;Inclusive;n/a;117;Inclusive;Yes;No;No;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/JNE7E.TANN;GACC RX;050.2/1SN/JNE7E.TANN;n/a;finoox;247-1FTN.0CD.3VX.SJ7K-R23.01.0800.100;GACC RX 050.2J/17-ENS_.E_Epoxy;4428;E;1;1;421;Axial;13,487;10,324;13,573;11,078;13,971;10,788;12,937;10,725;12,645;10,245;13,234;10,38;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/JNE7E.UANN;GACC RX;050.2/1SN/JNE7E.UANN;n/a;finoox;247-1FTN.0CD.3VX.SJ7K-R23.00.0800.100;GACC RX 050.2J/17-ENS_.E_Epoxy;4311;E;1;1;421;Axial;13,487;10,324;13,573;11,078;13,971;10,788;12,937;10,725;12,645;10,245;13,234;10,38;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;Inclusive;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/FNE7A.UNNN;GACC RX;050.2/1SN/FNE7A.UNNN;n/a;finoox;247-1FRU.0CD.3W5.SJB1-R23.00.0000.000;GACC RX 050.2F/17-ANS_.E_Epoxy;2868;A;1;1;421;Axial;9,465;7,058;9,54;7,714;9,822;7,569;9,224;7,408;8,834;7,054;9,207;7,112;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;Inclusive;n/a;117;202;No;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/HNE7A.TNNN;GACC RX;050.2/1SN/HNE7A.TNNN;n/a;finoox;247-1FSQ.0CD.3W6.SJB2-R23.01.0000.000;GACC RX 050.2H/17-ANS_.E_Epoxy;3360;A;1;1;421;Axial;11,446;8,511;11,765;9,465;12,005;9,258;11,374;9,087;10,976;8,68;11,213;8,51;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;Inclusive;n/a;Inclusive;202;No;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/JNA7A.TANN;GACC RX;050.2/4SN/JNA7A.TANN;n/a;finoox;247-1FWZ.0CD.3VV.S9P9-R23.01.0000.100;GACC RX 050.2J/47-ANS_.E;11599;A;4;1;421;Axial;45,289;28,796;52,542;37,794;52,348;36,401;51,139;36,862;49,167;34,917;44,418;28,33;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNA7A.UNNN;GACC RX;050.2/2SN/JNA7A.UNNN;n/a;finoox;247-1B7T.0CD.3VV.SJAE-R23.00.0000.000;GACC RX 050.2J/27-ANS_.E;5384;A;2;1;421;Axial;26,77;20,241;27,264;22,176;27,817;21,591;26,361;21,288;25,45;20,364;26,174;20,263;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;n/a;231;404;No;No;No;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNA7A.TANN;GACC RX;050.2/2SN/HNA7A.TANN;n/a;finoox;247-1B73.0CD.3VR.SJ7B-R23.01.0000.100;GACC RX 050.2H/27-ANS_.E;5690;A;2;1;421;Axial;22,289;15,718;23,972;18,628;23,948;17,973;23,109;17,913;22,425;17,176;21,999;15,557;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/HNA7A.UANN;GACC RX;050.2/2SN/HNA7A.UANN;n/a;finoox;247-1B73.0CD.3VR.SJ7B-R23.00.0000.100;GACC RX 050.2H/27-ANS_.E;5459;A;2;1;421;Axial;22,289;15,718;23,972;18,628;23,948;17,973;23,109;17,913;22,425;17,176;21,999;15,557;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/HNA7E.TANN;GACC RX;050.2/2SN/HNA7E.TANN;n/a;finoox;247-1B75.0CD.3VR.SJ7B-R23.01.0800.100;GACC RX 050.2H/27-ENS_.E;6321;E;2;1;421;Axial;22,289;15,718;23,972;18,628;23,948;17,973;23,109;17,913;22,425;17,176;21,999;15,557;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNA7A.UANN;GACC RX;050.2/2SN/FNA7A.UANN;n/a;finoox;247-1B6D.0CD.3VN.SJ7G-R23.00.0000.100;GACC RX 050.2F/27-ANS_.E;4866;A;2;1;421;Axial;18,858;13,774;19,476;15,561;19,814;15,261;18,798;14,923;18,15;14,261;18,519;13,918;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNA7E.TANN;GACC RX;050.2/1SN/JNA7E.TANN;n/a;finoox;247-1FTG.0CD.3VX.SJ7K-R23.01.0800.100;GACC RX 050.2J/17-ENS_.E;4112;E;1;1;421;Axial;13,568;10,395;13,685;11,146;14,052;10,865;13,236;10,797;12,756;10,325;13,322;10,454;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/JNA7E.UANN;GACC RX;050.2/1SN/JNA7E.UANN;n/a;finoox;247-1FTG.0CD.3VX.SJ7K-R23.00.0800.100;GACC RX 050.2J/17-ENS_.E;3995;E;1;1;421;Axial;13,568;10,395;13,685;11,146;14,052;10,865;13,236;10,797;12,756;10,325;13,322;10,454;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;n/a;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/HNA7A.UNNN;GACC RX;050.2/1SN/HNA7A.UNNN;n/a;finoox;247-1FSJ.0CD.3W6.SJB2-R23.00.0000.000;GACC RX 050.2H/17-ANS_.E;2955;A;1;1;421;Axial;11,555;8,566;11,88;9,544;12,097;9,328;11,48;9,163;11,089;8,759;11,306;8,565;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;n/a;117;202;No;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/JNC7E.TANN;GACC RX;050.2/4SN/JNC7E.TANN;n/a;finoox;247-1FX8.0CD.3VV.S9P9-R23.01.0800.100;GACC RX 050.2J/47-ENS_.E_PC;14435;E;4;1;421;Axial;42,404;26,897;49,294;35,397;49,116;34,091;47,997;34,539;46,12;32,695;41,575;26,45;208,94;25920;1390;23;VT01162;2,533;1,8;D;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNC7A.TANN;GACC RX;050.2/3SN/JNC7A.TANN;n/a;finoox;247-1FWV.0CD.3VV.SJAA-R23.01.0000.100;GACC RX 050.2J/37-ANS_.E_PC;10399;A;3;1;421;Axial;35,262;24,504;38,357;29,538;38,272;28,449;37,09;28,547;35,962;27,322;34,843;24,216;156,7;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNC7A.UNNN;GACC RX;050.2/3SN/JNC7A.UNNN;n/a;finoox;247-1FWV.0CD.3VV.SJAA-R23.00.0000.000;GACC RX 050.2J/37-ANS_.E_PC;9457;A;3;1;421;Axial;35,262;24,504;38,357;29,538;38,272;28,449;37,09;28,547;35,962;27,322;34,843;24,216;156,7;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;n/a;Inclusive;336;606;No;No;No;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNC7A.UANN;GACC RX;050.2/2SN/HNC7A.UANN;n/a;finoox;247-1B7B.0CD.3VR.SJ7B-R23.00.0000.100;GACC RX 050.2H/27-ANS_.E_PC;6322;A;2;1;421;Axial;20,914;14,725;22,515;17,484;22,503;16,876;21,704;16,824;21,084;16,118;20,642;14,552;83,58;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2SN/HNC7E.UANN;GACC RX;050.2/2SN/HNC7E.UANN;n/a;finoox;247-1B7D.0CD.3VR.SJ7B-R23.00.0800.100;GACC RX 050.2H/27-ENS_.E_PC;6953;E;2;1;421;Axial;20,914;14,725;22,515;17,484;22,503;16,876;21,704;16,824;21,084;16,118;20,642;14,552;83,58;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNC7A.UANN;GACC RX;050.2/2SN/FNC7A.UANN;n/a;finoox;247-1B6M.0CD.3VN.SJ7G-R23.00.0000.100;GACC RX 050.2F/27-ANS_.E_PC;5512;A;2;1;421;Axial;17,724;12,944;18,284;14,613;18,646;14,354;17,659;14,024;17,031;13,399;17,391;13,057;62,68;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNC7E.UANN;GACC RX;050.2/1SN/JNC7E.UANN;n/a;finoox;247-1FTU.0CD.3VX.SJ7K-R23.00.0800.100;GACC RX 050.2J/17-ENS_.E_PC;4514;E;1;1;421;Axial;12,756;9,754;12,823;10,459;13,21;10,21;12,434;10,136;11,943;9,677;12,489;9,804;52,23;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;n/a;Inclusive;117;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1SN/JNC7E.TNNN;GACC RX;050.2/1SN/JNC7E.TNNN;n/a;finoox;247-1FTU.0CD.3VX.SJ7K-R23.01.0800.000;GACC RX 050.2J/17-ENS_.E_PC;4429;E;1;1;421;Axial;12,756;9,754;12,823;10,459;13,21;10,21;12,434;10,136;11,943;9,677;12,489;9,804;52,23;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;n/a;Inclusive;Inclusive;202;No;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1SN/JNC7E.UNNN;GACC RX;050.2/1SN/JNC7E.UNNN;n/a;finoox;247-1FTU.0CD.3VX.SJ7K-R23.00.0800.000;GACC RX 050.2J/17-ENS_.E_PC;4312;E;1;1;421;Axial;12,756;9,754;12,823;10,459;13,21;10,21;12,434;10,136;11,943;9,677;12,489;9,804;52,23;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;n/a;Inclusive;117;202;No;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1SN/HNC7A.TANN;GACC RX;050.2/1SN/HNC7A.TANN;n/a;finoox;247-1FSW.0CD.3W6.SJB2-R23.01.0000.100;GACC RX 050.2H/17-ANS_.E_PC;3750;A;1;1;421;Axial;10,844;8,037;11,137;8,953;11,367;8,77;10,767;8,6;10,39;8,219;10,597;8,027;41,79;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 031.1/11N/CHE4A.TANN;GACC RX;031.1/11N/CHE4A.TANN;n/a;finoox;247-1B9Y.1TZ.3US.RVN2-R23.01.0000.100;GACC RX 031.1C/14-AN1_.E_Epoxy;1539;A;1;1;2107;Axial;1,71;1,199;1,818;1,401;1,856;1,383;1,758;1,355;1,686;1,281;1,667;1,172;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/FHE4E.TNNN;GACC RX;031.1/11N/FHE4E.TNNN;n/a;finoox;247-1BB5.1TZ.3UQ.S5NN-R23.01.0800.000;GACC RX 031.1F/14-EN1_.E_Epoxy;1921;E;1;1;2107;Axial;2,756;2,027;2,821;2,261;2,894;2,265;2,735;2,183;2,619;2,067;2,67;2,002;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHE4A.TANN;GACC RX;031.1/21N/CHE4A.TANN;n/a;finoox;247-1BD4.1TZ.3UT.S5NP-R23.01.0000.100;GACC RX 031.1C/24-AN1_.E_Epoxy;2628;A;2;1;2107;Axial;3,464;2,456;3,661;2,843;3,734;2,802;3,536;2,745;3,396;2,6;3,382;2,408;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/21N/FHE4A.UANN;GACC RX;031.1/21N/FHE4A.UANN;n/a;finoox;247-1BEA.1TZ.3UZ.S5NU-R23.00.0000.100;GACC RX 031.1F/24-AN1_.E_Epoxy;2751;A;2;1;2107;Axial;5,556;4,131;5,664;4,561;5,815;4,566;5,487;4,4;5,258;4,171;5,386;4,081;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/21N/FHE4E.TNNN;GACC RX;031.1/21N/FHE4E.TNNN;n/a;finoox;247-1BEB.1TZ.3UZ.S5NU-R23.01.0800.000;GACC RX 031.1F/24-EN1_.E_Epoxy;2913;E;2;1;2107;Axial;5,556;4,131;5,664;4,561;5,815;4,566;5,487;4,4;5,258;4,171;5,386;4,081;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/11N/DHE7E.UNNN;GACC RX;031.1/11N/DHE7E.UNNN;n/a;finoox;247-1BAH.1TZ.3UU.RVN2-R23.00.0800.000;GACC RX 031.1D/17-EN1_.E_Epoxy;1441;E;1;1;2107;Axial;1,628;1,115;1,761;1,344;1,772;1,304;1,704;1,296;1,644;1,234;1,597;1,102;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHE7E.UNNN;GACC RX;031.1/31N/HHE7E.UNNN;n/a;finoox;247-1BHP.1TZ.3V5.RZUW-R23.00.0800.000;GACC RX 031.1H/37-EN1_.E_Epoxy;3747;E;3;1;2107;Axial;8,595;6,505;8,614;6,978;8,897;6,876;8,215;6,774;8,006;6,452;8,358;6,51;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/11N/FHE7A.UNNN;GACC RX;031.1/11N/FHE7A.UNNN;n/a;finoox;247-1BB6.1TZ.3UQ.S5NM-R23.00.0000.000;GACC RX 031.1F/17-AN1_.E_Epoxy;1418;A;1;1;2107;Axial;2,367;1,749;2,405;1,933;2,48;1,902;2,323;1,862;2,231;1,77;2,306;1,758;7,95;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/FHE7E.UANN;GACC RX;031.1/11N/FHE7E.UANN;n/a;finoox;247-1BB7.1TZ.3UQ.S5NM-R23.00.0800.100;GACC RX 031.1F/17-EN1_.E_Epoxy;1807;E;1;1;2107;Axial;2,367;1,749;2,405;1,933;2,48;1,902;2,323;1,862;2,231;1,77;2,306;1,758;7,95;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHE7E.UANN;GACC RX;031.1/11N/HHE7E.UANN;n/a;finoox;247-1BBP.1TZ.3V3.S5NM-R23.00.0800.100;GACC RX 031.1H/17-EN1_.E_Epoxy;1974;E;1;1;2107;Axial;2,717;1,952;2,855;2,256;2,897;2,205;2,764;2,172;2,668;2,075;2,665;1,94;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHE7E.TANN;GACC RX;031.1/21N/FHE7E.TANN;n/a;finoox;247-1BED.1TZ.3UY.S5NQ-R23.01.0800.100;GACC RX 031.1F/27-EN1_.E_Epoxy;2784;E;2;1;2107;Axial;4,564;3,24;4,843;3,789;4,885;3,681;4,682;3,643;4,528;3,481;4,485;3,21;15,89;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHE7A.TANN;GACC RX;031.1/21N/HHE7A.TANN;n/a;finoox;247-1BEU.1TZ.3V4.RQV5-R23.01.0000.100;GACC RX 031.1H/27-AN1_.E_Epoxy;2765;A;2;1;2107;Axial;5,489;3,998;5,738;4,563;5,814;4,456;5,551;4,387;5,365;4,197;5,386;3,967;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/21N/HHE7E.UNNN;GACC RX;031.1/21N/HHE7E.UNNN;n/a;finoox;247-1BEV.1TZ.3V4.RQV5-R23.00.0800.000;GACC RX 031.1H/27-EN1_.E_Epoxy;2521;E;2;1;2107;Axial;5,489;3,998;5,738;4,563;5,814;4,456;5,551;4,387;5,365;4,197;5,386;3,967;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHE7A.UNNN;GACC RX;031.1/31N/FHE7A.UNNN;n/a;finoox;247-1BHA.1TZ.3UZ.S5NR-R23.00.0000.000;GACC RX 031.1F/37-AN1_.E_Epoxy;3116;A;3;1;2107;Axial;6,709;4,611;7,296;5,588;7,287;5,386;7,037;5,383;6,827;5,146;6,617;4,573;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/11N/DHA7E.TNNN;GACC RX;031.1/11N/DHA7E.TNNN;n/a;finoox;247-1BAD.1TZ.3UU.RVN2-R23.01.0800.000;GACC RX 031.1D/17-EN1_.E;1465;E;1;1;2107;Axial;1,643;1,123;1,782;1,357;1,791;1,315;1,725;1,309;1,664;1,247;1,613;1,109;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/HHA7A.UANN;GACC RX;031.1/11N/HHA7A.UANN;n/a;finoox;247-1BBL.1TZ.3V3.S5NM-R23.00.0000.100;GACC RX 031.1H/17-AN1_.E;1585;A;1;1;2107;Axial;2,738;1,965;2,883;2,275;2,921;2,221;2,789;2,19;2,695;2,093;2,687;1,951;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/11N/HHA7A.UNNN;GACC RX;031.1/11N/HHA7A.UNNN;n/a;finoox;247-1BBL.1TZ.3V3.S5NM-R23.00.0000.000;GACC RX 031.1H/17-AN1_.E;1434;A;1;1;2107;Axial;2,738;1,965;2,883;2,275;2,921;2,221;2,789;2,19;2,695;2,093;2,687;1,951;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/11N/HHA7E.TNNN;GACC RX;031.1/11N/HHA7E.TNNN;n/a;finoox;247-1BBM.1TZ.3V3.S5NM-R23.01.0800.000;GACC RX 031.1H/17-EN1_.E;1817;E;1;1;2107;Axial;2,738;1,965;2,883;2,275;2,921;2,221;2,789;2,19;2,695;2,093;2,687;1,951;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/31N/FHA7E.UANN;GACC RX;031.1/31N/FHA7E.UANN;n/a;finoox;247-1BH9.1TZ.3UZ.S5NR-R23.00.0800.100;GACC RX 031.1F/37-EN1_.E;3576;E;3;1;2107;Axial;6,763;4,652;7,37;5,633;7,353;5,427;7,107;5,427;6,893;5,189;6,671;4,599;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHA7E.UNNN;GACC RX;031.1/31N/FHA7E.UNNN;n/a;finoox;247-1BH9.1TZ.3UZ.S5NR-R23.00.0800.000;GACC RX 031.1F/37-EN1_.E;3123;E;3;1;2107;Axial;6,763;4,652;7,37;5,633;7,353;5,427;7,107;5,427;6,893;5,189;6,671;4,599;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/11N/DHA4A.UANN;GACC RX;031.1/11N/DHA4A.UANN;n/a;finoox;247-1BAA.1TZ.3UV.S5NN-R23.00.0000.100;GACC RX 031.1D/14-AN1_.E;1396;A;1;1;2107;Axial;2,336;1,745;2,299;1,87;2,435;1,887;2,233;1,813;2,118;1,699;2,236;1,758;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHA4E.UNNN;GACC RX;031.1/11N/FHA4E.UNNN;n/a;finoox;247-1BB1.1TZ.3UQ.S5NN-R23.00.0800.000;GACC RX 031.1F/14-EN1_.E;1568;E;1;1;2107;Axial;2,792;2,051;2,866;2,295;2,934;2,292;2,778;2,215;2,661;2,098;2,708;2,024;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHA4A.TNNN;GACC RX;031.1/21N/CHA4A.TNNN;n/a;finoox;247-1BD2.1TZ.3UT.S5NP-R23.01.0000.000;GACC RX 031.1C/24-AN1_.E;2030;A;2;1;2107;Axial;3,526;2,48;3,745;2,9;3,808;2,849;3,616;2,801;3,469;2,654;3,447;2,442;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/31N/DHA4A.TNNN;GACC RX;031.1/31N/DHA4A.TNNN;n/a;finoox;247-1BGY.1TZ.3UW.S5NT-R23.01.0000.000;GACC RX 031.1D/34-AN1_.E;3138;A;3;1;2107;Axial;6,648;4,795;6,971;5,475;7,117;5,399;6,73;5,28;6,469;5,009;6,492;4,707;26,56;4761;1350;9;VT03189;0,259;0,7;C;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHA4A.UANN;GACC RX;031.1/21N/DHA4A.UANN;n/a;finoox;247-1BDG.1TZ.3UW.S5NU-R23.00.0000.100;GACC RX 031.1D/24-AN1_.E;2252;A;2;1;2107;Axial;4,69;3,522;4,605;3,755;4,878;3,791;4,474;3,638;4,244;3,411;4,489;3,555;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHA4E.TNNN;GACC RX;031.1/21N/DHA4E.TNNN;n/a;finoox;247-1BDH.1TZ.3UW.S5NU-R23.01.0800.000;GACC RX 031.1D/24-EN1_.E;2364;E;2;1;2107;Axial;4,69;3,522;4,605;3,755;4,878;3,791;4,474;3,638;4,244;3,411;4,489;3,555;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/11N/CHC4A.UNNN;GACC RX;031.1/11N/CHC4A.UNNN;n/a;finoox;247-1BA0.1TZ.3US.RVN2-R23.00.0000.000;GACC RX 031.1C/14-AN1_.E_PC;1330;A;1;1;2107;Axial;1,552;1,081;1,658;1,272;1,694;1,254;1,601;1,232;1,536;1,159;1,511;1,059;6,89;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/11N/CHC4E.TANN;GACC RX;031.1/11N/CHC4E.TANN;n/a;finoox;247-1BA1.1TZ.3US.RVN2-R23.01.0800.100;GACC RX 031.1C/14-EN1_.E_PC;1824;E;1;1;2107;Axial;1,552;1,081;1,658;1,272;1,694;1,254;1,601;1,232;1,536;1,159;1,511;1,059;6,89;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/11N/FHC4E.TANN;GACC RX;031.1/11N/FHC4E.TANN;n/a;finoox;247-1BB9.1TZ.3UQ.S5NN-R23.01.0800.100;GACC RX 031.1F/14-EN1_.E_PC;2177;E;1;1;2107;Axial;2,486;1,826;2,551;2,042;2,641;2,045;2,473;1,971;2,368;1,864;2,41;1,803;13,79;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/31N/DHC4E.UANN;GACC RX;031.1/31N/DHC4E.UANN;n/a;finoox;247-1BH3.1TZ.3UW.S5NT-R23.00.0800.100;GACC RX 031.1D/34-EN1_.E_PC;4177;E;3;1;2107;Axial;5,928;4,277;6,207;4,875;6,356;4,818;5,996;4,706;5,744;4,459;5,777;4,196;27,58;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHC4A.UNNN;GACC RX;031.1/21N/DHC4A.UNNN;n/a;finoox;247-1BDQ.1TZ.3UW.S5NU-R23.00.0000.000;GACC RX 031.1D/24-AN1_.E_PC;2420;A;2;1;2107;Axial;4,19;3,146;4,1;3,342;4,359;3,389;3,984;3,244;3,778;3,035;3,994;3,171;18,38;3174;1350;9;VT03189;0,173;0,7;D;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHC4E.TNNN;GACC RX;031.1/21N/FHC4E.TNNN;n/a;finoox;247-1BEF.1TZ.3UZ.S5NU-R23.01.0800.000;GACC RX 031.1F/24-EN1_.E_PC;3083;E;2;1;2107;Axial;5,016;3,726;5,122;4,122;5,301;4,123;4,962;3,975;4,75;3,763;4,863;3,674;27,58;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/11N/DHC7E.UNNN;GACC RX;031.1/11N/DHC7E.UNNN;n/a;finoox;247-1BAM.1TZ.3UU.RVN2-R23.00.0800.000;GACC RX 031.1D/17-EN1_.E_PC;1502;E;1;1;2107;Axial;1,54;1,051;1,674;1,271;1,682;1,234;1,614;1,227;1,561;1,169;1,511;1,037;5,49;1776;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/11N/HHC7A.UNNN;GACC RX;031.1/11N/HHC7A.UNNN;n/a;finoox;247-1BBQ.1TZ.3V3.S5NM-R23.00.0000.000;GACC RX 031.1H/17-AN1_.E_PC;1661;A;1;1;2107;Axial;2,562;1,836;2,697;2,128;2,736;2,081;2,606;2,05;2,519;1,957;2,513;1,824;10,98;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/11N/HHC7E.UNNN;GACC RX;031.1/11N/HHC7E.UNNN;n/a;finoox;247-1BBR.1TZ.3V3.S5NM-R23.00.0800.000;GACC RX 031.1H/17-EN1_.E_PC;1899;E;1;1;2107;Axial;2,562;1,836;2,697;2,128;2,736;2,081;2,606;2,05;2,519;1,957;2,513;1,824;10,98;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHC7A.TNNN;GACC RX;031.1/21N/FHC7A.TNNN;n/a;finoox;247-1BEG.1TZ.3UY.S5NQ-R23.01.0000.000;GACC RX 031.1F/27-AN1_.E_PC;2320;A;2;1;2107;Axial;4,313;3,035;4,595;3,58;4,627;3,48;4,429;3,448;4,29;3,292;4,24;3,023;16,48;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHC7A.TNNN;GACC RX;031.1/21N/HHC7A.TNNN;n/a;finoox;247-1BEW.1TZ.3V4.RQV5-R23.01.0000.000;GACC RX 031.1H/27-AN1_.E_PC;2573;A;2;1;2107;Axial;5,178;3,759;5,423;4,306;5,496;4,205;5,236;4,143;5,066;3,961;5,084;3,731;21,97;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/21N/HHC7E.TANN;GACC RX;031.1/21N/HHC7E.TANN;n/a;finoox;247-1BEX.1TZ.3V4.RQV5-R23.01.0800.100;GACC RX 031.1H/27-EN1_.E_PC;3137;E;2;1;2107;Axial;5,178;3,759;5,423;4,306;5,496;4,205;5,236;4,143;5,066;3,961;5,084;3,731;21,97;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHC7E.TNNN;GACC RX;031.1/31N/FHC7E.TNNN;n/a;finoox;247-1BHD.1TZ.3UZ.S5NR-R23.01.0800.000;GACC RX 031.1F/37-EN1_.E_PC;3824;E;3;1;2107;Axial;6,338;4,359;6,905;5,282;6,901;5,089;6,678;5,092;6,464;4,864;6,25;4,3;24,71;4896;1350;9;VT03189;0,26;0,7;C;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/1XN/DJE4E.TANN;GACC RX;040.1/1XN/DJE4E.TANN;n/a;finoox;247-1BC3.1H1.3V8.S5NV-R23.01.0800.100;GACC RX 040.1D/14-ENX_.E_Epoxy;2572;E;1;1;1735;Axial;4,611;3,454;4,537;3,697;4,796;3,718;4,408;3,576;4,177;3,357;4,425;3,498;16,36;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2XN/FJE4E.UANN;GACC RX;040.1/2XN/FJE4E.UANN;n/a;finoox;247-1BFR.1H1.3VE.SJ5Z-R23.00.0800.100;GACC RX 040.1F/24-ENX_.E_Epoxy;4330;E;2;1;1735;Axial;12,005;9,091;11,896;9,693;12,476;9,762;11,555;9,372;11;8,834;11,539;9,127;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJE4E.UNNN;GACC RX;040.1/2XN/FJE4E.UNNN;n/a;finoox;247-1BFR.1H1.3VE.SJ5Z-R23.00.0800.000;GACC RX 040.1F/24-ENX_.E_Epoxy;3986;E;2;1;1735;Axial;12,005;9,091;11,896;9,693;12,476;9,762;11,555;9,372;11;8,834;11,539;9,127;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJE4A.TANN;GACC RX;040.1/3XN/FJE4A.TANN;n/a;finoox;247-1BJ6.1H1.3VE.SJ60-R23.01.0000.100;GACC RX 040.1F/34-ANX_.E_Epoxy;5592;A;3;1;1735;Axial;16,989;12,154;18,011;14,127;18,261;13,794;17,419;13,633;16,766;12,947;16,662;11,96;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJE4E.TANN;GACC RX;040.1/3XN/FJE4E.TANN;n/a;finoox;247-1BJ7.1H1.3VE.SJ60-R23.01.0800.100;GACC RX 040.1F/34-ENX_.E_Epoxy;6014;E;3;1;1735;Axial;16,989;12,154;18,011;14,127;18,261;13,794;17,419;13,633;16,766;12,947;16,662;11,96;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
