TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/2XN/HJE4E.UNNN;GACC RX;040.1/2XN/HJE4E.UNNN;n/a;finoox;247-1BGF.1H1.3VS.SJ61-R23.00.0800.000;GACC RX 040.1H/24-ENX_.E_Epoxy;4332;E;2;1;1735;Axial;13,134;10;13,478;10,956;13,832;10,944;13,065;10,557;12,528;10,019;12,896;9,913;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1XN/FJE7E.TNNN;GACC RX;040.1/1XN/FJE7E.TNNN;n/a;finoox;247-1BCD.1H1.3VC.S5NK-R23.01.0800.000;GACC RX 040.1F/17-ENX_.E_Epoxy;2527;E;1;1;1735;Axial;4,791;3,619;4,798;3,931;4,962;3,792;4,647;3,774;4,464;3,597;4,694;3,662;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJE7E.UANN;GACC RX;040.1/2XN/FJE7E.UANN;n/a;finoox;247-1BFT.1H1.3VD.S5NY-R23.00.0800.100;GACC RX 040.1F/27-ENX_.E_Epoxy;3765;E;2;1;1735;Axial;9,14;6,545;9,633;7,57;9,722;7,356;9,31;7,267;9,017;6,958;8,985;6,498;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/3XN/HJE7A.TNNN;GACC RX;040.1/3XN/HJE7A.TNNN;n/a;finoox;247-1BJQ.1H1.3VS.SJ5H-R23.01.0000.000;GACC RX 040.1H/37-ANX_.E_Epoxy;4938;A;3;1;1735;Axial;16,336;11,422;17,665;13,65;17,623;13,153;17,031;13,132;16,544;12,574;16,128;11,283;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJE7E.TNNN;GACC RX;040.1/2XN/HJE7E.TNNN;n/a;finoox;247-1BGH.1H1.3VS.SJ5R-R23.01.0800.000;GACC RX 040.1H/27-ENX_.E_Epoxy;3907;E;2;1;1735;Axial;11,57;8,7;11,726;9,522;12,004;9,29;11,333;9,126;10,917;8,714;11,297;8,739;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1XN/HJA7A.UNNN;GACC RX;040.1/1XN/HJA7A.UNNN;n/a;finoox;247-1BCN.1H1.3VM.RZTF-R23.00.0000.000;GACC RX 040.1H/17-ANX_.E;2037;A;1;1;1735;Axial;5,802;4,346;5,908;4,777;6,03;4,662;5,715;4,583;5,504;4,379;5,67;4,357;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;138;172;No;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/HJA7E.TANN;GACC RX;040.1/1XN/HJA7E.TANN;n/a;finoox;247-1BCP.1H1.3VM.RZTF-R23.01.0800.100;GACC RX 040.1H/17-ENX_.E;2728;E;1;1;1735;Axial;5,802;4,346;5,908;4,777;6,03;4,662;5,715;4,583;5,504;4,379;5,67;4,357;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/HJA7E.UANN;GACC RX;040.1/1XN/HJA7E.UANN;n/a;finoox;247-1BCP.1H1.3VM.RZTF-R23.00.0800.100;GACC RX 040.1H/17-ENX_.E;2590;E;1;1;1735;Axial;5,802;4,346;5,908;4,777;6,03;4,662;5,715;4,583;5,504;4,379;5,67;4,357;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/HJA7E.UNNN;GACC RX;040.1/1XN/HJA7E.UNNN;n/a;finoox;247-1BCP.1H1.3VM.RZTF-R23.00.0800.000;GACC RX 040.1H/17-ENX_.E;2418;E;1;1;1735;Axial;5,802;4,346;5,908;4,777;6,03;4,662;5,715;4,583;5,504;4,379;5,67;4,357;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJA7A.TNNN;GACC RX;040.1/1XN/FJA7A.TNNN;n/a;finoox;247-1BCA.1H1.3VC.S5NK-R23.01.0000.000;GACC RX 040.1F/17-ANX_.E;1990;A;1;1;1735;Axial;4,83;3,648;4,844;3,95;4,999;3,825;4,525;3,805;4,506;3,63;4,733;3,693;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJA7E.TANN;GACC RX;040.1/2XN/FJA7E.TANN;n/a;finoox;247-1BFP.1H1.3VD.S5NY-R23.01.0800.100;GACC RX 040.1F/27-ENX_.E;3662;E;2;1;1735;Axial;9,21;6,584;9,728;7,636;9,802;7,41;9,403;7,328;9,11;7,02;9,06;6,539;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJA7E.TNNN;GACC RX;040.1/4XN/FJA7E.TNNN;n/a;finoox;247-1BK1.1H1.3VF.SJ7P-R23.01.0800.000;GACC RX 040.1F/47-ENX_.E;5698;E;4;1;1735;Axial;18,974;14,174;19,439;15,626;19,825;15,314;18,793;14,972;18,11;14,309;18,627;14,245;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJA7A.TNNN;GACC RX;040.1/4XN/HJA7A.TNNN;n/a;finoox;247-1BKC.1H1.3VU.SJ9D-R23.01.0000.000;GACC RX 040.1H/47-ANX_.E;5979;A;4;1;1735;Axial;23,337;17,601;23,69;19,223;24,184;18,756;22,919;18,428;22,07;17,618;22,809;17,685;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4XN/HJA7E.TNNN;GACC RX;040.1/4XN/HJA7E.TNNN;n/a;finoox;247-1BKD.1H1.3VU.SJ9D-R23.01.0800.000;GACC RX 040.1H/47-ENX_.E;6547;E;4;1;1735;Axial;23,337;17,601;23,69;19,223;24,184;18,756;22,919;18,428;22,07;17,618;22,809;17,685;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/2XN/HJA7E.TNNN;GACC RX;040.1/2XN/HJA7E.TNNN;n/a;finoox;247-1BGD.1H1.3VS.SJ5R-R23.01.0800.000;GACC RX 040.1H/27-ENX_.E;3560;E;2;1;1735;Axial;11,646;8,78;11,835;9,592;12,081;9,359;11,445;9,198;11,026;8,791;11,382;8,799;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJA7E.UNNN;GACC RX;040.1/2XN/HJA7E.UNNN;n/a;finoox;247-1BGD.1H1.3VS.SJ5R-R23.00.0800.000;GACC RX 040.1H/27-ENX_.E;3359;E;2;1;1735;Axial;11,646;8,78;11,835;9,592;12,081;9,359;11,445;9,198;11,026;8,791;11,382;8,799;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/DJA4E.TANN;GACC RX;040.1/2XN/DJA4E.TANN;n/a;finoox;247-1BF7.1H1.3V9.S5NX-R23.01.0800.100;GACC RX 040.1D/24-ENX_.E;3577;E;2;1;1735;Axial;8,83;6,258;9,37;7,285;9,502;7,135;9,041;7,024;8,696;6,677;8,646;6,13;32,72;6986;1450;15;VT0605;0,547;1,1;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJA4A.UNNN;GACC RX;040.1/1XN/DJA4A.UNNN;n/a;finoox;247-1BC0.1H1.3V8.S5NV-R23.00.0000.000;GACC RX 040.1D/14-ANX_.E;1731;A;1;1;1735;Axial;4,686;3,513;4,625;3,762;4,87;3,782;4,488;3,637;4,261;3,419;4,498;3,564;16,36;3493;1450;13;VT0605;0,273;1,1;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;n/a;138;172;No;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2XN/FJA4A.UNNN;GACC RX;040.1/2XN/FJA4A.UNNN;n/a;finoox;247-1BFL.1H1.3VE.SJ5Z-R23.00.0000.000;GACC RX 040.1F/24-ANX_.E;3097;A;2;1;1735;Axial;12,158;9,215;12,096;9,843;12,641;9,869;11,724;9,512;11,193;8,976;11,717;9,248;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJA4E.TANN;GACC RX;040.1/2XN/FJA4E.TANN;n/a;finoox;247-1BFM.1H1.3VE.SJ5Z-R23.01.0800.100;GACC RX 040.1F/24-ENX_.E;4027;E;2;1;1735;Axial;12,158;9,215;12,096;9,843;12,641;9,869;11,724;9,512;11,193;8,976;11,717;9,248;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJA4E.UANN;GACC RX;040.1/2XN/HJA4E.UANN;n/a;finoox;247-1BGB.1H1.3VS.SJ61-R23.00.0800.100;GACC RX 040.1H/24-ENX_.E;4054;E;2;1;1735;Axial;13,421;10,092;13,671;11,103;14,001;11,069;13,248;10,693;12,715;10,16;13,077;10,016;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/HJA4E.UNNN;GACC RX;040.1/2XN/HJA4E.UNNN;n/a;finoox;247-1BGB.1H1.3VS.SJ61-R23.00.0800.000;GACC RX 040.1H/24-ENX_.E;3710;E;2;1;1735;Axial;13,421;10,092;13,671;11,103;14,001;11,069;13,248;10,693;12,715;10,16;13,077;10,016;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/DJC4E.UNNN;GACC RX;040.1/2XN/DJC4E.UNNN;n/a;finoox;247-1BFB.1H1.3V9.S5NX-R23.00.0800.000;GACC RX 040.1D/24-ENX_.E_PC;3712;E;2;1;1735;Axial;7,895;5,59;8,372;6,509;8,514;6,384;8,081;6,283;7,762;5,941;7,721;5,513;33,97;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJC4A.TANN;GACC RX;040.1/1XN/DJC4A.TANN;n/a;finoox;247-1BC4.1H1.3V8.S5NV-R23.01.0000.100;GACC RX 040.1D/14-ANX_.E_PC;2458;A;1;1;1735;Axial;4,2;3,145;4,129;3,36;4,368;3,394;4,009;3,252;3,801;3,051;4,022;3,183;16,99;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/2XN/FJC4E.UANN;GACC RX;040.1/2XN/FJC4E.UANN;n/a;finoox;247-1BFV.1H1.3VE.SJ5Z-R23.00.0800.100;GACC RX 040.1F/24-ENX_.E_PC;4581;E;2;1;1735;Axial;10,864;8,244;10,785;8,778;11,318;8,869;10,424;8,495;9,971;7,988;10,454;8,252;50,96;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJC4A.TANN;GACC RX;040.1/3XN/FJC4A.TANN;n/a;finoox;247-1BJA.1H1.3VE.SJ60-R23.01.0000.100;GACC RX 040.1F/34-ANX_.E_PC;5942;A;3;1;1735;Axial;15,372;10,966;16,345;12,804;16,551;12,484;15,812;12,353;15,257;11,745;15,084;10,778;76,43;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJC4E.TNNN;GACC RX;040.1/3XN/FJC4E.TNNN;n/a;finoox;247-1BJB.1H1.3VE.SJ60-R23.01.0800.000;GACC RX 040.1F/34-ENX_.E_PC;5848;E;3;1;1735;Axial;15,372;10,966;16,345;12,804;16,551;12,484;15,812;12,353;15,257;11,745;15,084;10,778;76,43;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJC4A.TNNN;GACC RX;040.1/2XN/HJC4A.TNNN;n/a;finoox;247-1BGJ.1H1.3VS.SJ61-R23.01.0000.000;GACC RX 040.1H/24-ANX_.E_PC;4401;A;2;1;1735;Axial;11,972;8,905;12,173;9,892;12,586;9,889;11,8;9,531;11,316;9,035;11,645;8,918;67,94;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1XN/HJC7E.TNNN;GACC RX;040.1/1XN/HJC7E.TNNN;n/a;finoox;247-1BCT.1H1.3VM.RZTF-R23.01.0800.000;GACC RX 040.1H/17-ENX_.E_PC;2865;E;1;1;1735;Axial;5,457;4,084;5,545;4,487;5,682;4,384;5,366;4,307;5,163;4,109;5,323;4,088;20,3;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/4XN/HJC7A.TANN;GACC RX;040.1/4XN/HJC7A.TANN;n/a;finoox;247-1BKG.1H1.3VU.SJ9D-R23.01.0000.100;GACC RX 040.1H/47-ANX_.E_PC;7618;A;4;1;1735;Axial;21,968;16,546;22,237;18,057;22,783;17,643;21,514;17,322;20,704;16,535;21,417;16,616;81,19;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/4XN/HJC7A.UANN;GACC RX;040.1/4XN/HJC7A.UANN;n/a;finoox;247-1BKG.1H1.3VU.SJ9D-R23.00.0000.100;GACC RX 040.1H/47-ANX_.E_PC;7238;A;4;1;1735;Axial;21,968;16,546;22,237;18,057;22,783;17,643;21,514;17,322;20,704;16,535;21,417;16,616;81,19;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/4XN/HJC7E.UNNN;GACC RX;040.1/4XN/HJC7E.UNNN;n/a;finoox;247-1BKH.1H1.3VU.SJ9D-R23.00.0800.000;GACC RX 040.1H/47-ENX_.E_PC;7118;E;4;1;1735;Axial;21,968;16,546;22,237;18,057;22,783;17,643;21,514;17,322;20,704;16,535;21,417;16,616;81,19;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3XN/HJC7A.UANN;GACC RX;040.1/3XN/HJC7A.UANN;n/a;finoox;247-1BJS.1H1.3VS.SJ5H-R23.00.0000.100;GACC RX 040.1H/37-ANX_.E_PC;5414;A;3;1;1735;Axial;15,436;10,765;16,716;12,906;16,686;12,433;16,16;12,425;15,678;11,891;15,246;10,647;60,89;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/3XN/HJC7A.UNNN;GACC RX;040.1/3XN/HJC7A.UNNN;n/a;finoox;247-1BJS.1H1.3VS.SJ5H-R23.00.0000.000;GACC RX 040.1H/37-ANX_.E_PC;4898;A;3;1;1735;Axial;15,436;10,765;16,716;12,906;16,686;12,433;16,16;12,425;15,678;11,891;15,246;10,647;60,89;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJC7A.TANN;GACC RX;040.1/2XN/HJC7A.TANN;n/a;finoox;247-1BGL.1H1.3VS.SJ5R-R23.01.0000.100;GACC RX 040.1H/27-ANX_.E_PC;3979;A;2;1;1735;Axial;10,959;8,233;11,109;9,01;11,382;8,804;10,751;8,645;10,343;8,251;10,687;8,266;40,59;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/41N/HNE7E.TNNN;GACC RX;050.1/41N/HNE7E.TNNN;n/a;finoox;247-1B9C.243.3W1.S5P0-R23.01.0800.000;GACC RX 050.1H/47-EN1_.E_Epoxy;14411;E;4;1;2451;Axial;44,21;31,392;47,332;36,945;47,354;35,664;45,632;35,511;44,265;34,052;43,626;31,084;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNE7A.UANN;GACC RX;050.1/31N/HNE7A.UANN;n/a;finoox;247-1B8L.243.3W1.S5P1-R23.00.0000.100;GACC RX 050.1H/37-AN1_.E_Epoxy;10678;A;3;1;2451;Axial;34,564;25,912;35,305;28,54;36,064;27,901;34,12;27,387;32,911;26,165;33,84;25,97;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;Inclusive;n/a;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNE7E.TANN;GACC RX;050.1/21N/JNE7E.TANN;n/a;finoox;247-1B7Y.243.3VV.SJAE-R23.01.0800.100;GACC RX 050.1J/27-EN1_.E_Epoxy;8412;E;2;1;2451;Axial;26,358;19,976;26,783;21,832;27,412;21,27;25,92;20,964;24,989;20,032;25,769;19,991;100,77;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNE7A.UNNN;GACC RX;050.1/21N/HNE7A.UNNN;n/a;finoox;247-1B76.243.3VR.SJ7B-R23.00.0000.000;GACC RX 050.1H/27-AN1_.E_Epoxy;6709;A;2;1;2451;Axial;22,031;15,586;23,627;18,404;23,643;17,773;22,781;17,697;22,093;16,963;21,733;15,432;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/HNE7E.UNNN;GACC RX;050.1/21N/HNE7E.UNNN;n/a;finoox;247-1B78.243.3VR.SJ7B-R23.00.0800.000;GACC RX 050.1H/27-EN1_.E_Epoxy;7340;E;2;1;2451;Axial;22,031;15,586;23,627;18,404;23,643;17,773;22,781;17,697;22,093;16,963;21,733;15,432;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNE7A.TANN;GACC RX;050.1/21N/FNE7A.TANN;n/a;finoox;247-1B6G.243.3VN.SJ7G-R23.01.0000.100;GACC RX 050.1F/27-AN1_.E_Epoxy;6597;A;2;1;2451;Axial;18,666;13,639;19,202;15,366;19,585;15,075;18,543;14,741;17,882;14,075;18,285;13,785;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNE7A.UANN;GACC RX;050.1/11N/JNE7A.UANN;n/a;finoox;247-1FTK.243.3VX.SJ7K-R23.00.0000.100;GACC RX 050.1J/17-AN1_.E_Epoxy;4460;A;1;1;2451;Axial;13,374;10,244;13,455;11,082;13,858;10,698;12,829;10,67;12,534;10,164;13,134;10,299;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;Inclusive;n/a;113;Inclusive;Yes;No;No;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.1/31N/HNA7A.TANN;GACC RX;050.1/31N/HNA7A.TANN;n/a;finoox;247-1B8G.243.3W1.S5P1-R23.01.0000.100;GACC RX 050.1H/37-AN1_.E;10148;A;3;1;2451;Axial;34,762;26,081;35,644;28,787;36,329;28,11;34,441;27,612;33,245;26,403;34,143;26,139;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNA7E.TANN;GACC RX;050.1/31N/HNA7E.TANN;n/a;finoox;247-1B8J.243.3W1.S5P1-R23.01.0800.100;GACC RX 050.1H/37-EN1_.E;10969;E;3;1;2451;Axial;34,762;26,081;35,644;28,787;36,329;28,11;34,441;27,612;33,245;26,403;34,143;26,139;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNA7E.TNNN;GACC RX;050.1/31N/HNA7E.TNNN;n/a;finoox;247-1B8J.243.3W1.S5P1-R23.01.0800.000;GACC RX 050.1H/37-EN1_.E;10363;E;3;1;2451;Axial;34,762;26,081;35,644;28,787;36,329;28,11;34,441;27,612;33,245;26,403;34,143;26,139;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;n/a;n/a;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNA7A.UANN;GACC RX;050.1/21N/JNA7A.UANN;n/a;finoox;247-1B7S.243.3VV.SJAE-R23.00.0000.100;GACC RX 050.1J/27-AN1_.E;6863;A;2;1;2451;Axial;26,566;20,098;27,016;21,996;27,589;21,416;26,13;21,12;25,219;20,198;25,959;20,119;100,77;12756;1260;21;VT03158U.1;0,977;2,2;B;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/JNA7E.TNNN;GACC RX;050.1/21N/JNA7E.TNNN;n/a;finoox;247-1B7U.243.3VV.SJAE-R23.01.0800.000;GACC RX 050.1J/27-EN1_.E;7377;E;2;1;2451;Axial;26,566;20,098;27,016;21,996;27,589;21,416;26,13;21,12;25,219;20,198;25,959;20,119;100,77;12756;1260;21;VT03158U.1;0,977;2,2;B;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNA7A.UNNN;GACC RX;050.1/21N/HNA7A.UNNN;n/a;finoox;247-1B72.243.3VR.SJ7B-R23.00.0000.000;GACC RX 050.1H/27-AN1_.E;6135;A;2;1;2451;Axial;22,178;15,661;23,83;18,537;23,817;17,889;22,974;17,824;22,292;17,091;21,888;15,501;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/HNA7E.TANN;GACC RX;050.1/21N/HNA7E.TANN;n/a;finoox;247-1B74.243.3VR.SJ7B-R23.01.0800.100;GACC RX 050.1H/27-EN1_.E;7391;E;2;1;2451;Axial;22,178;15,661;23,83;18,537;23,817;17,889;22,974;17,824;22,292;17,091;21,888;15,501;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNA7A.TNNN;GACC RX;050.1/21N/FNA7A.TNNN;n/a;finoox;247-1B6C.243.3VN.SJ7G-R23.01.0000.000;GACC RX 050.1F/27-AN1_.E;5759;A;2;1;2451;Axial;18,808;13,741;19,409;15,514;19,754;15,218;18,736;14,879;18,086;14,217;18,462;13,885;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNA7A.TANN;GACC RX;050.1/11N/JNA7A.TANN;n/a;finoox;247-1FTD.243.3VX.SJ7K-R23.01.0000.100;GACC RX 050.1J/17-AN1_.E;4259;A;1;1;2451;Axial;13,456;10,316;13,566;11,059;13,94;10,775;13,15;10,715;12,645;10,244;13,215;10,374;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.1/41N/HNC7A.TNNN;GACC RX;050.1/41N/HNC7A.TNNN;n/a;finoox;247-1B9E.243.3W1.S5P0-R23.01.0000.000;GACC RX 050.1H/47-AN1_.E_PC;13901;A;4;1;2451;Axial;41,759;29,556;44,829;34,924;44,816;33,704;43,21;33,59;41,983;32,193;41,226;29,232;167,15;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;Inclusive;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNC7A.TNNN;GACC RX;050.1/31N/HNC7A.TNNN;n/a;finoox;247-1B8Q.243.3W1.S5P1-R23.01.0000.000;GACC RX 050.1H/37-AN1_.E_PC;10805;A;3;1;2451;Axial;32,659;24,487;33,409;27,005;34,154;26,439;32,305;25,923;31,154;24,753;31,971;24,512;125,36;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;Inclusive;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNC7E.TANN;GACC RX;050.1/31N/HNC7E.TANN;n/a;finoox;247-1B8S.243.3W1.S5P1-R23.01.0800.100;GACC RX 050.1H/37-EN1_.E_PC;12230;E;3;1;2451;Axial;32,659;24,487;33,409;27,005;34,154;26,439;32,305;25,923;31,154;24,753;31,971;24,512;125,36;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNC7E.UANN;GACC RX;050.1/21N/JNC7E.UANN;n/a;finoox;247-1B82.243.3VV.SJAE-R23.00.0800.100;GACC RX 050.1J/27-EN1_.E_PC;8501;E;2;1;2451;Axial;24,915;18,84;25,291;20,608;25,9;20,111;24,473;19,8;23,595;18,91;24,307;18,853;104,47;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.1/21N/JNC7E.TNNN;GACC RX;050.1/21N/JNC7E.TNNN;n/a;finoox;247-1B82.243.3VV.SJAE-R23.01.0800.000;GACC RX 050.1J/27-EN1_.E_PC;8319;E;2;1;2451;Axial;24,915;18,84;25,291;20,608;25,9;20,111;24,473;19,8;23,595;18,91;24,307;18,853;104,47;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.1/21N/JNC7E.UNNN;GACC RX;050.1/21N/JNC7E.UNNN;n/a;finoox;247-1B82.243.3VV.SJAE-R23.00.0800.000;GACC RX 050.1J/27-EN1_.E_PC;8097;E;2;1;2451;Axial;24,915;18,84;25,291;20,608;25,9;20,111;24,473;19,8;23,595;18,91;24,307;18,853;104,47;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNC7E.TNNN;GACC RX;050.1/21N/HNC7E.TNNN;n/a;finoox;247-1B7C.243.3VR.SJ7B-R23.01.0800.000;GACC RX 050.1H/27-EN1_.E_PC;7849;E;2;1;2451;Axial;20,806;14,67;22,376;17,395;22,374;16,794;21,571;16,738;20,956;16,034;20,533;14,497;83,58;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNC7A.TANN;GACC RX;050.1/21N/FNC7A.TANN;n/a;finoox;247-1B6L.243.3VN.SJ7G-R23.01.0000.100;GACC RX 050.1F/27-AN1_.E_PC;6812;A;2;1;2451;Axial;17,675;12,912;18,218;14,566;18,586;14,311;17,597;13,98;16,968;13,356;17,334;13,024;62,68;13577;1260;22;VT03158U.1;0,939;2,2;D;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.1/21N/FNC7A.TNNN;GACC RX;050.1/21N/FNC7A.TNNN;n/a;finoox;247-1B6L.243.3VN.SJ7G-R23.01.0000.000;GACC RX 050.1F/27-AN1_.E_PC;6408;A;2;1;2451;Axial;17,675;12,912;18,218;14,566;18,586;14,311;17,597;13,98;16,968;13,356;17,334;13,024;62,68;13577;1260;22;VT03158U.1;0,939;2,2;D;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.1/21N/FNC7A.UNNN;GACC RX;050.1/21N/FNC7A.UNNN;n/a;finoox;247-1B6L.243.3VN.SJ7G-R23.00.0000.000;GACC RX 050.1F/27-AN1_.E_PC;6186;A;2;1;2451;Axial;17,675;12,912;18,218;14,566;18,586;14,311;17,597;13,98;16,968;13,356;17,334;13,024;62,68;13577;1260;22;VT03158U.1;0,939;2,2;D;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.1/21N/FNC7E.TNNN;GACC RX;050.1/21N/FNC7E.TNNN;n/a;finoox;247-1B6N.243.3VN.SJ7G-R23.01.0800.000;GACC RX 050.1F/27-EN1_.E_PC;7038;E;2;1;2451;Axial;17,675;12,912;18,218;14,566;18,586;14,311;17,597;13,98;16,968;13,356;17,334;13,024;62,68;13577;1260;22;VT03158U.1;0,939;2,2;D;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNC7A.UNNN;GACC RX;050.1/11N/JNC7A.UNNN;n/a;finoox;247-1FTR.243.3VX.SJ7K-R23.00.0000.000;GACC RX 050.1J/17-AN1_.E_PC;4462;A;1;1;2451;Axial;12,646;9,677;12,708;10,375;13,101;10,122;12,319;10,056;11,836;9,598;12,385;9,725;52,23;6378;1260;19;VT03158U.1;0,489;2,2;C;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;n/a;Inclusive;113;202;No;No;No;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.1/11N/JNC7E.TANN;GACC RX;050.1/11N/JNC7E.TANN;n/a;finoox;247-1FTT.243.3VX.SJ7K-R23.01.0800.100;GACC RX 050.1J/17-EN1_.E_PC;5163;E;1;1;2451;Axial;12,646;9,677;12,708;10,375;13,101;10,122;12,319;10,056;11,836;9,598;12,385;9,725;52,23;6378;1260;19;VT03158U.1;0,489;2,2;C;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNC7A.UNNN;GACC RX;050.1/11N/FNC7A.UNNN;n/a;finoox;247-1FRZ.243.3W5.SJB1-R23.00.0000.000;GACC RX 050.1F/17-AN1_.E_PC;3547;A;1;1;2451;Axial;8,905;6,667;9,015;7,276;9,293;7,167;8,701;7,002;8,354;6,662;8,69;6,715;31,34;6789;1260;20;VT03158U.1;0,47;2,2;D;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;n/a;Inclusive;113;202;No;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNC7E.UNNN;GACC RX;050.1/11N/HNC7E.UNNN;n/a;finoox;247-1FSX.243.3W6.SJB2-R23.00.0800.000;GACC RX 050.1H/17-EN1_.E_PC;4326;E;1;1;2451;Axial;10,791;8;11,066;8,901;11,302;8,723;10,699;8,552;10,322;8,163;10,536;7,991;41,79;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;n/a;Inclusive;113;202;No;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 030.1/11N/CHE4E.TNNN;GACC RX;030.1/11N/CHE4E.TNNN;n/a;finoox;247-1HLN.341.3US.RVN2-R23.01.0800.000;GACC RX 030.1C/14-EN1_.E_Epoxy;1663;E;1;1;3605;Axial;1,724;1,205;1,838;1,414;1,874;1,394;1,776;1,367;1,701;1,293;1,682;1,18;6,64;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,4;12;12;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 030.1/11N/FHE4E.UNNN;GACC RX;030.1/11N/FHE4E.UNNN;n/a;finoox;247-1HNE.341.3UQ.S5NN-R23.00.0800.000;GACC RX 030.1F/14-EN1_.E_Epoxy;1867;E;1;1;3605;Axial;2,907;2,119;3,003;2,39;3,062;2,38;2,91;2,306;2,788;2,186;2,823;2,087;13,28;1550;1760;8;VT06102;0,106;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;16;18;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 030.1/31N/DHE4E.UNNN;GACC RX;030.1/31N/DHE4E.UNNN;n/a;finoox;247-1HT0.341.3UW.S5NT-R23.00.0800.000;GACC RX 030.1D/34-EN1_.E_Epoxy;3687;E;3;1;3605;Axial;6,695;4,821;7,027;5,51;7,173;5,434;6,783;5,314;6,519;5,04;6,538;4,73;26,56;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,4;16;22;Inclusive;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 030.1/31N/HHE7A.UNNN;GACC RX;030.1/31N/HHE7A.UNNN;n/a;finoox;247-1HTZ.341.3V5.RZUW-R23.00.0000.000;GACC RX 030.1H/37-AN1_.E_Epoxy;3636;A;3;1;3605;Axial;8,906;6,716;8,969;7,302;9,227;7,137;8,671;7,025;8,344;6,695;8,673;6,735;31,79;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;46,3;16;35;Inclusive;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 030.1/21N/DHE7A.TNNN;GACC RX;030.1/21N/DHE7A.TNNN;n/a;finoox;247-1HQM.341.3UV.S5NL-R23.01.0000.000;GACC RX 030.1D/27-AN1_.E_Epoxy;2247;A;2;1;3605;Axial;3,308;2,296;3,554;2,736;3,574;2,649;3,438;2,633;3,321;2,512;3,251;2,269;10,6;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,3;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 030.1/21N/HHE7A.TNNN;GACC RX;030.1/21N/HHE7A.TNNN;n/a;finoox;247-1HSD.341.3V4.RQV5-R23.01.0000.000;GACC RX 030.1H/27-AN1_.E_Epoxy;2574;A;2;1;3605;Axial;5,682;4,109;5,979;4,728;6,042;4,605;5,78;4,548;5,593;4,351;5,584;4,074;21,19;3247;1760;9;VT06102;0,204;0,76;B;46,57;68,05;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;32,3;16;22;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 030.1/21N/HHE7E.TNNN;GACC RX;030.1/21N/HHE7E.TNNN;n/a;finoox;247-1HSE.341.3V4.RQV5-R23.01.0800.000;GACC RX 030.1H/27-EN1_.E_Epoxy;2852;E;2;1;3605;Axial;5,682;4,109;5,979;4,728;6,042;4,605;5,78;4,548;5,593;4,351;5,584;4,074;21,19;3247;1760;9;VT06102;0,204;0,76;B;46,57;68,05;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;34,5;16;22;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 030.1/11N/DHA7E.TNNN;GACC RX;030.1/11N/DHA7E.TNNN;n/a;finoox;247-1HM8.341.3UU.RVN2-R23.01.0800.000;GACC RX 030.1D/17-EN1_.E;1532;E;1;1;3605;Axial;1,645;1,124;1,785;1,359;1,794;1,317;1,728;1,311;1,667;1,249;1,616;1,111;5,3;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;12;12;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 030.1/11N/DHA7E.UNNN;GACC RX;030.1/11N/DHA7E.UNNN;n/a;finoox;247-1HM8.341.3UU.RVN2-R23.00.0800.000;GACC RX 030.1D/17-EN1_.E;1389;E;1;1;3605;Axial;1,645;1,124;1,785;1,359;1,794;1,317;1,728;1,311;1,667;1,249;1,616;1,111;5,3;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;12;12;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 030.1/21N/DHA7A.UNNN;GACC RX;030.1/21N/DHA7A.UNNN;n/a;finoox;247-1HQD.341.3UV.S5NL-R23.00.0000.000;GACC RX 030.1D/27-AN1_.E;1846;A;2;1;3605;Axial;3,339;2,312;3,596;2,763;3,612;2,672;3,479;2,659;3,362;2,539;3,283;2,285;10,6;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,3;16;18;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 030.1/21N/DHA7E.UNNN;GACC RX;030.1/21N/DHA7E.UNNN;n/a;finoox;247-1HQE.341.3UV.S5NL-R23.00.0800.000;GACC RX 030.1D/27-EN1_.E;2065;E;2;1;3605;Axial;3,339;2,312;3,596;2,763;3,612;2,672;3,479;2,659;3,362;2,539;3,283;2,285;10,6;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;16;18;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 030.1/11N/FHA7A.TNNN;GACC RX;030.1/11N/FHA7A.TNNN;n/a;finoox;247-1HN9.341.3UQ.S5NM-R23.01.0000.000;GACC RX 030.1F/17-AN1_.E;1484;A;1;1;3605;Axial;2,426;1,79;2,48;1,992;2,545;1,952;2,389;1,912;2,307;1,821;2,37;1,799;7,95;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 030.1/11N/HHA7A.TNNN;GACC RX;030.1/11N/HHA7A.TNNN;n/a;finoox;247-1HP3.341.3V3.S5NM-R23.01.0000.000;GACC RX 030.1H/17-AN1_.E;1650;A;1;1;3605;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1760;8;VT06102;0,102;0,76;B;43,75;65,04;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,9;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 030.1/31N/FHA7E.TNNN;GACC RX;030.1/31N/FHA7E.TNNN;n/a;finoox;247-1HTC.341.3UZ.S5NR-R23.01.0800.000;GACC RX 030.1F/37-EN1_.E;3564;E;3;1;3605;Axial;6,87;4,713;7,512;5,72;7,486;5,506;7,242;5,511;7,022;5,27;6,776;4,649;23,84;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;42,8;16;22;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 030.1/11N/DHA4A.TNNN;GACC RX;030.1/11N/DHA4A.TNNN;n/a;finoox;247-1HM3.341.3UV.S5NN-R23.01.0000.000;GACC RX 030.1D/14-AN1_.E;1452;A;1;1;3605;Axial;2,39;1,783;2,359;1,914;2,493;1,935;2,29;1,854;2,175;1,739;2,29;1,799;8,85;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 030.1/11N/FHA4E.UNNN;GACC RX;030.1/11N/FHA4E.UNNN;n/a;finoox;247-1HN6.341.3UQ.S5NN-R23.00.0800.000;GACC RX 030.1F/14-EN1_.E;1647;E;1;1;3605;Axial;2,945;2,143;3,054;2,426;3,142;2,411;2,958;2,34;2,836;2,221;2,865;2,109;13,28;1550;1760;8;VT06102;0,106;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;16;18;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 030.1/21N/CHA4E.UNNN;GACC RX;030.1/21N/CHA4E.UNNN;n/a;finoox;247-1HPQ.341.3UT.S5NP-R23.00.0800.000;GACC RX 030.1C/24-EN1_.E;2139;E;2;1;3605;Axial;3,556;2,498;3,785;2,926;3,845;2,872;3,655;2,827;3,508;2,679;3,479;2,457;13,28;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,9;16;18;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 030.1/21N/DHA4A.UNNN;GACC RX;030.1/21N/DHA4A.UNNN;n/a;finoox;247-1HQ9.341.3UW.S5NU-R23.00.0000.000;GACC RX 030.1D/24-AN1_.E;2048;A;2;1;3605;Axial;4,802;3,602;4,728;3,845;5,005;3,888;4,589;3,723;4,358;3,493;4,598;3,643;17,71;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,8;16;22;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/FHA4A.TNNN;GACC RX;030.1/21N/FHA4A.TNNN;n/a;finoox;247-1HRB.341.3UZ.S5NU-R23.01.0000.000;GACC RX 030.1F/24-AN1_.E;2424;A;2;1;3605;Axial;5,943;4,376;6,136;4,903;6,233;4,866;5,94;4,723;5,699;4,488;5,787;4,309;26,56;3100;1760;9;VT06102;0,212;0,76;C;46,57;68,05;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,8;16;22;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 030.1/11N/DHC4E.UNNN;GACC RX;030.1/11N/DHC4E.UNNN;n/a;finoox;247-1HML.341.3UV.S5NN-R23.00.0800.000;GACC RX 030.1D/14-EN1_.E_PC;1829;E;1;1;3605;Axial;2,138;1,594;2,102;1,705;2,23;1,732;2,039;1,654;1,936;1,549;2,036;1,606;9,19;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,7;16;18;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 030.1/21N/FHC4A.UNNN;GACC RX;030.1/21N/FHC4A.UNNN;n/a;finoox;247-1HRT.341.3UZ.S5NU-R23.00.0000.000;GACC RX 030.1F/24-AN1_.E_PC;2748;A;2;1;3605;Axial;5,3;3,905;5,464;4,368;5,626;4,341;5,291;4,214;5,066;3,988;5,154;3,838;27,58;3100;1760;9;VT06102;0,212;0,76;D;46,57;68,05;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,8;16;22;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 030.1/21N/FHC4E.TNNN;GACC RX;030.1/21N/FHC4E.TNNN;n/a;finoox;247-1HRU.341.3UZ.S5NU-R23.01.0800.000;GACC RX 030.1F/24-EN1_.E_PC;3225;E;2;1;3605;Axial;5,3;3,905;5,464;4,368;5,626;4,341;5,291;4,214;5,066;3,988;5,154;3,838;27,58;3100;1760;9;VT06102;0,212;0,76;D;46,57;68,05;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,9;16;22;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 030.1/11N/DHC7E.TNNN;GACC RX;030.1/11N/DHC7E.TNNN;n/a;finoox;247-1HMQ.341.3UU.RVN2-R23.01.0800.000;GACC RX 030.1D/17-EN1_.E_PC;1721;E;1;1;3605;Axial;1,542;1,052;1,677;1,273;1,685;1,236;1,617;1,229;1,564;1,17;1,514;1,039;5,49;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;12;12;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 030.1/11N/DHC7E.UNNN;GACC RX;030.1/11N/DHC7E.UNNN;n/a;finoox;247-1HMQ.341.3UU.RVN2-R23.00.0800.000;GACC RX 030.1D/17-EN1_.E_PC;1578;E;1;1;3605;Axial;1,542;1,052;1,677;1,273;1,685;1,236;1,617;1,229;1,564;1,17;1,514;1,039;5,49;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;12;12;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 030.1/31N/HHC7A.TNNN;GACC RX;030.1/31N/HHC7A.TNNN;n/a;finoox;247-1HU3.341.3V5.RZUW-R23.01.0000.000;GACC RX 030.1H/37-AN1_.E_PC;4083;A;3;1;3605;Axial;8,424;6,347;8,48;6,916;8,732;6,759;8,187;6,642;7,889;6,327;8,189;6,362;32,95;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;46,3;16;35;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 030.1/31N/HHC7A.UNNN;GACC RX;030.1/31N/HHC7A.UNNN;n/a;finoox;247-1HU3.341.3V5.RZUW-R23.00.0000.000;GACC RX 030.1H/37-AN1_.E_PC;3799;A;3;1;3605;Axial;8,424;6,347;8,48;6,916;8,732;6,759;8,187;6,642;7,889;6,327;8,189;6,362;32,95;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;46,3;16;35;n/a;Inclusive;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 030.1/11N/FHC7A.UNNN;GACC RX;030.1/11N/FHC7A.UNNN;n/a;finoox;247-1HNR.341.3UQ.S5NM-R23.00.0000.000;GACC RX 030.1F/17-AN1_.E_PC;1560;A;1;1;3605;Axial;2,28;1,68;2,325;1,867;2,393;1,836;2,248;1,794;2,159;1,707;2,222;1,687;8,24;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;16;18;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 030.1/11N/FHC7E.TNNN;GACC RX;030.1/11N/FHC7E.TNNN;n/a;finoox;247-1HNS.341.3UQ.S5NM-R23.01.0800.000;GACC RX 030.1F/17-EN1_.E_PC;1956;E;1;1;3605;Axial;2,28;1,68;2,325;1,867;2,393;1,836;2,248;1,794;2,159;1,707;2,222;1,687;8,24;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 030.1/21N/HHC7A.TNNN;GACC RX;030.1/21N/HHC7A.TNNN;n/a;finoox;247-1HSH.341.3V4.RQV5-R23.01.0000.000;GACC RX 030.1H/27-AN1_.E_PC;2693;A;2;1;3605;Axial;5,365;3,866;5,661;4,466;5,713;4,351;5,459;4,298;5,29;4,11;5,276;3,834;21,97;3247;1760;9;VT06102;0,204;0,76;C;46,57;68,05;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;32,3;16;22;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 030.1/31N/FHC7A.TNNN;GACC RX;030.1/31N/FHC7A.TNNN;n/a;finoox;247-1HTK.341.3UZ.S5NR-R23.01.0000.000;GACC RX 030.1F/37-AN1_.E_PC;3704;A;3;1;3605;Axial;6,442;4,408;7,047;5,367;7,031;5,168;6,812;5,175;6,596;4,944;6,353;4,349;24,71;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;39,8;16;22;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2WN/DJE4A.TNNN;GACC RX;040.1/2WN/DJE4A.TNNN;n/a;finoox;247-1BF8.1H0.3V9.S5NX-R23.01.0000.000;GACC RX 040.1D/24-ANW_.E_Epoxy;3364;A;2;1;1734;Axial;8,345;6,019;8,74;6,864;8,952;6,774;8,444;6,62;8,115;6,28;8,148;5,874;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
