TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/3WN/FJE4A.TNNN;GACC RX;040.1/3WN/FJE4A.TNNN;n/a;finoox;247-1BJ6.1H0.3VE.SJ60-R23.01.0000.000;GACC RX 040.1F/34-ANW_.E_Epoxy;5076;A;3;1;1734;Axial;16,203;11,75;17,021;13,455;17,333;13,202;16,461;12,983;15,831;12,323;15,859;11,545;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJE4E.TNNN;GACC RX;040.1/2WN/HJE4E.TNNN;n/a;finoox;247-1BGF.1H0.3VS.SJ61-R23.01.0800.000;GACC RX 040.1H/24-ENW_.E_Epoxy;4533;E;2;1;1734;Axial;12,564;9,405;12,66;10,351;13,064;10,316;12,284;9,983;11,773;9,465;12,066;9,474;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1WN/HJE7E.UNNN;GACC RX;040.1/1WN/HJE7E.UNNN;n/a;finoox;247-1BCR.1H0.3VM.RZTF-R23.00.0800.000;GACC RX 040.1H/17-ENW_.E_Epoxy;2624;E;1;1;1734;Axial;5,526;4,156;5,577;4,531;5,733;4,426;5,391;4,36;5,188;4,154;5,384;4,158;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/2WN/FJE7A.TNNN;GACC RX;040.1/2WN/FJE7A.TNNN;n/a;finoox;247-1BFS.1H0.3VD.S5NY-R23.01.0000.000;GACC RX 040.1F/27-ANW_.E_Epoxy;3237;A;2;1;1734;Axial;8,811;6,361;9,221;7,289;9,344;7,11;8,912;7;8,624;6,696;8,647;6,317;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4WN/HJE7E.TANN;GACC RX;040.1/4WN/HJE7E.TANN;n/a;finoox;247-1BKF.1H0.3VU.SJ9D-R23.01.0800.100;GACC RX 040.1H/47-ENW_.E_Epoxy;7870;E;4;1;1734;Axial;22,218;16,808;22,36;18,222;22,987;17,802;21,613;17,523;20,819;16,705;21,651;16,863;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJE7E.TNNN;GACC RX;040.1/3WN/FJE7E.TNNN;n/a;finoox;247-1BJ9.1H0.3VE.SJ5H-R23.01.0800.000;GACC RX 040.1F/37-ENW_.E_Epoxy;4842;E;3;1;1734;Axial;13,43;9,806;13,83;11,062;14,106;10,855;13,356;10,615;12,883;10,133;13,16;9,899;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJE7A.TNNN;GACC RX;040.1/3WN/HJE7A.TNNN;n/a;finoox;247-1BJQ.1H0.3VS.SJ5H-R23.01.0000.000;GACC RX 040.1H/37-ANW_.E_Epoxy;4938;A;3;1;1734;Axial;15,695;11,096;16,841;13,121;16,855;12,669;16,244;12,62;15,759;12,083;15,485;10,979;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJE7E.TANN;GACC RX;040.1/2WN/HJE7E.TANN;n/a;finoox;247-1BGH.1H0.3VS.SJ5R-R23.01.0800.100;GACC RX 040.1H/27-ENW_.E_Epoxy;4251;E;2;1;1734;Axial;11,09;8,368;11,172;9,095;11,485;8,885;10,798;8,747;10,393;8,338;10,806;8,393;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/FJA7E.TNNN;GACC RX;040.1/2WN/FJA7E.TNNN;n/a;finoox;247-1BFP.1H0.3VD.S5NY-R23.01.0800.000;GACC RX 040.1F/27-ENW_.E;3318;E;2;1;1734;Axial;8,884;6,403;9,319;7,357;9,427;7,165;9,006;7,064;8,719;6,761;8,726;6,36;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4WN/HJA7A.TANN;GACC RX;040.1/4WN/HJA7A.TANN;n/a;finoox;247-1BKC.1H0.3VU.SJ9D-R23.01.0000.100;GACC RX 040.1H/47-ANW_.E;6667;A;4;1;1734;Axial;22,376;16,935;22,576;18,369;23,172;17,943;21,798;17,668;21,016;16,861;21,833;16,991;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJA7E.UNNN;GACC RX;040.1/3WN/FJA7E.UNNN;n/a;finoox;247-1BJ5.1H0.3VE.SJ5H-R23.00.0800.000;GACC RX 040.1F/37-ENW_.E;4139;E;3;1;1734;Axial;13,535;9,879;13,981;11,17;14,231;10,958;13,498;10,715;13,031;10,237;13,288;9,971;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJA7E.TANN;GACC RX;040.1/3WN/HJA7E.TANN;n/a;finoox;247-1BJP.1H0.3VS.SJ5H-R23.01.0800.100;GACC RX 040.1H/37-ENW_.E;5467;E;3;1;1734;Axial;15,803;11,149;16,989;13,218;16,984;12,753;16,384;12,713;15,92;12,176;15,598;11,025;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJA7A.TANN;GACC RX;040.1/2WN/HJA7A.TANN;n/a;finoox;247-1BGC.1H0.3VS.SJ5R-R23.01.0000.100;GACC RX 040.1H/27-ANW_.E;3463;A;2;1;1734;Axial;11,169;8,448;11,279;9,166;11,577;8,955;10,89;8,82;10,5;8,415;10,897;8,456;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJA7E.UANN;GACC RX;040.1/2WN/HJA7E.UANN;n/a;finoox;247-1BGD.1H0.3VS.SJ5R-R23.00.0800.100;GACC RX 040.1H/27-ENW_.E;3703;E;2;1;1734;Axial;11,169;8,448;11,279;9,166;11,577;8,955;10,89;8,82;10,5;8,415;10,897;8,456;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1WN/DJA4E.TNNN;GACC RX;040.1/1WN/DJA4E.TNNN;n/a;finoox;247-1BC1.1H0.3V8.S5NV-R23.01.0800.000;GACC RX 040.1D/14-ENW_.E;2125;E;1;1;1734;Axial;4,51;3,377;4,422;3,615;4,678;3,623;4,299;3,497;4,074;3,283;4,321;3,416;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJA4E.UANN;GACC RX;040.1/2WN/FJA4E.UANN;n/a;finoox;247-1BFM.1H0.3VE.SJ5Z-R23.00.0800.100;GACC RX 040.1F/24-ENW_.E;3826;E;2;1;1734;Axial;11,599;8,808;11,466;9,38;12,018;9,407;11,128;9,073;10,608;8,556;11,154;8,846;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJA4E.TNNN;GACC RX;040.1/2WN/FJA4E.TNNN;n/a;finoox;247-1BFM.1H0.3VE.SJ5Z-R23.01.0800.000;GACC RX 040.1F/24-ENW_.E;3683;E;2;1;1734;Axial;11,599;8,808;11,466;9,38;12,018;9,407;11,128;9,073;10,608;8,556;11,154;8,846;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJA4A.UANN;GACC RX;040.1/3WN/FJA4A.UANN;n/a;finoox;247-1BJ2.1H0.3VE.SJ60-R23.00.0000.100;GACC RX 040.1F/34-ANW_.E;4617;A;3;1;1734;Axial;16,421;11,87;17,304;13,658;17,584;13,368;16,736;13,176;16,109;12,516;16,087;11,673;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJA4A.UANN;GACC RX;040.1/2WN/HJA4A.UANN;n/a;finoox;247-1BGA.1H0.3VS.SJ61-R23.00.0000.100;GACC RX 040.1H/24-ANW_.E;3613;A;2;1;1734;Axial;12,675;9,614;12,831;10,495;13,219;10,434;12,448;10,108;11,934;9,592;12,229;9,548;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/DJC4A.TANN;GACC RX;040.1/2WN/DJC4A.TANN;n/a;finoox;247-1BFA.1H0.3V9.S5NX-R23.01.0000.100;GACC RX 040.1D/24-ANW_.E_PC;3934;A;2;1;1734;Axial;7,575;5,437;7,963;6,234;8,11;6,145;7,687;6,014;7,386;5,698;7,394;5,34;33,97;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/2WN/DJC4E.TANN;GACC RX;040.1/2WN/DJC4E.TANN;n/a;finoox;247-1BFB.1H0.3V9.S5NX-R23.01.0800.100;GACC RX 040.1D/24-ENW_.E_PC;4257;E;2;1;1734;Axial;7,575;5,437;7,963;6,234;8,11;6,145;7,687;6,014;7,386;5,698;7,394;5,34;33,97;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/2WN/FJC4A.UNNN;GACC RX;040.1/2WN/FJC4A.UNNN;n/a;finoox;247-1BFU.1H0.3VE.SJ5Z-R23.00.0000.000;GACC RX 040.1F/24-ANW_.E_PC;3852;A;2;1;1734;Axial;10,358;7,865;10,21;8,356;10,746;8,412;9,887;8,094;9,442;7,61;9,94;7,898;50,96;5817;1310;12;VT0605;0,415;0,85;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJC4E.TANN;GACC RX;040.1/2WN/FJC4E.TANN;n/a;finoox;247-1BFV.1H0.3VE.SJ5Z-R23.01.0800.100;GACC RX 040.1F/24-ENW_.E_PC;4782;E;2;1;1734;Axial;10,358;7,865;10,21;8,356;10,746;8,412;9,887;8,094;9,442;7,61;9,94;7,898;50,96;5817;1310;12;VT0605;0,415;0,85;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJC4E.UANN;GACC RX;040.1/2WN/HJC4E.UANN;n/a;finoox;247-1BGK.1H0.3VS.SJ61-R23.00.0800.100;GACC RX 040.1H/24-ENW_.E_PC;4983;E;2;1;1734;Axial;11,307;8,571;11,42;9,337;11,853;9,311;11,083;9,001;10,621;8,525;10,961;8,468;67,94;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1WN/HJC7E.TANN;GACC RX;040.1/1WN/HJC7E.TANN;n/a;finoox;247-1BCT.1H0.3VM.RZTF-R23.01.0800.100;GACC RX 040.1H/17-ENW_.E_PC;3037;E;1;1;1734;Axial;5,227;3,925;5,275;4,288;5,428;4,193;5,091;4,123;4,907;3,927;5,084;3,928;20,3;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJC7A.TANN;GACC RX;040.1/1WN/FJC7A.TANN;n/a;finoox;247-1BCE.1H0.3VC.S5NK-R23.01.0000.100;GACC RX 040.1F/17-ANW_.E_PC;2466;A;1;1;1734;Axial;4,379;3,309;4,367;3,588;4,41;3,466;4,232;3,449;4,059;3,284;4,285;3,346;15,22;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJC7A.UNNN;GACC RX;040.1/2WN/FJC7A.UNNN;n/a;finoox;247-1BFW.1H0.3VD.S5NY-R23.00.0000.000;GACC RX 040.1F/27-ANW_.E_PC;3190;A;2;1;1734;Axial;8,339;6,006;8,751;6,91;8,86;6,733;8,461;6,635;8,181;6,342;8,184;5,959;30,45;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJC7A.TANN;GACC RX;040.1/4WN/FJC7A.TANN;n/a;finoox;247-1BK4.1H0.3VF.SJ7P-R23.01.0000.100;GACC RX 040.1F/47-ANW_.E_PC;6732;A;4;1;1734;Axial;17,217;12,889;17,459;14,114;17,959;13,867;16,805;13,541;16,238;12,898;16,796;12,952;60,89;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4WN/FJC7A.UANN;GACC RX;040.1/4WN/FJC7A.UANN;n/a;finoox;247-1BK4.1H0.3VF.SJ7P-R23.00.0000.100;GACC RX 040.1F/47-ANW_.E_PC;6352;A;4;1;1734;Axial;17,217;12,889;17,459;14,114;17,959;13,867;16,805;13,541;16,238;12,898;16,796;12,952;60,89;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJC7A.UNNN;GACC RX;040.1/4WN/HJC7A.UNNN;n/a;finoox;247-1BKG.1H0.3VU.SJ9D-R23.00.0000.000;GACC RX 040.1H/47-ANW_.E_PC;6550;A;4;1;1734;Axial;21,013;15,891;21,149;17,199;21,763;16,866;20,426;16,576;19,675;15,795;20,459;15,937;81,19;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;Inclusive;380;688;No;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJC7A.TNNN;GACC RX;040.1/3WN/FJC7A.TNNN;n/a;finoox;247-1BJC.1H0.3VE.SJ5H-R23.01.0000.000;GACC RX 040.1F/37-ANW_.E_PC;4630;A;3;1;1734;Axial;12,71;9,278;13,109;10,482;13,38;10,3;12,669;10,062;12,219;9,612;12,473;9,349;45,67;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJC7A.UNNN;GACC RX;040.1/3WN/FJC7A.UNNN;n/a;finoox;247-1BJC.1H0.3VE.SJ5H-R23.00.0000.000;GACC RX 040.1F/37-ANW_.E_PC;4351;A;3;1;1734;Axial;12,71;9,278;13,109;10,482;13,38;10,3;12,669;10,062;12,219;9,612;12,473;9,349;45,67;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJC7A.UANN;GACC RX;040.1/3WN/HJC7A.UANN;n/a;finoox;247-1BJS.1H0.3VS.SJ5H-R23.00.0000.100;GACC RX 040.1H/37-ANW_.E_PC;5414;A;3;1;1734;Axial;14,814;10,448;15,944;12,394;15,941;11,964;15,371;11,929;14,921;11,424;14,623;10,324;60,89;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/3WN/HJC7E.UANN;GACC RX;040.1/3WN/HJC7E.UANN;n/a;finoox;247-1BJT.1H0.3VS.SJ5H-R23.00.0800.100;GACC RX 040.1H/37-ENW_.E_PC;5903;E;3;1;1734;Axial;14,814;10,448;15,944;12,394;15,941;11,964;15,371;11,929;14,921;11,424;14,623;10,324;60,89;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/2XN/CFA4A.TNNN;GACC RX;020.1/2XN/CFA4A.TNNN;n/a;finoox;247-1HAF.0C9.3YP.SCWC-R23.01.0000.000;GACC-RX-020.1-C/2-4.0-ANX-CC-E32C-417;1527;A;2;1;417;Axial;1,833;1,302;1,834;1,508;2,109;1,671;1,944;1,616;1,822;1,493;1,75;1,333;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/3XN/CFA4E.TNNN;GACC RX;020.1/3XN/CFA4E.TNNN;n/a;finoox;247-1HGU.0C9.3YQ.SCWD-R23.01.0800.000;E-GACC-RX-020.1-C/3-4.0-ANX-CC-E32C-417;2069;E;3;1;417;Axial;2,857;2,021;2,874;2,345;3,306;2,603;3,049;2,521;2,865;2,331;2,726;2,064;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2XN/FFA4A.TNNN;GACC RX;020.1/2XN/FFA4A.TNNN;n/a;finoox;247-1HCK.0C9.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-4.0-ANX-CC-E32C-417;1692;A;2;1;417;Axial;2,857;2,009;2,96;2,39;3,245;2,524;3,072;2,482;2,914;2,319;2,751;2,017;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/3XN/FFA4E.TNNN;GACC RX;020.1/3XN/FFA4E.TNNN;n/a;finoox;247-1HJY.0C9.3UA.SCWF-R23.01.0800.000;E-GACC-RX-020.1-F/3-4.0-ANX-CC-E32C-417;2314;E;3;1;417;Axial;4,483;3,259;4,481;3,762;5,042;3,977;4,648;3,927;4,388;3,654;4,359;3,34;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/2XN/CFA7A.TNNN;GACC RX;020.1/2XN/CFA7A.TNNN;n/a;finoox;247-1HA9.0C9.3YP.SCWG-R23.01.0000.000;GACC-RX-020.1-C/2-7.0-ANX-CC-E32C-417;1527;A;2;1;417;Axial;1,467;1,088;1,479;1,252;1,669;1,316;1,566;1,304;1,489;1,231;1,439;1,119;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/2XN/CFA7A.UNNN;GACC RX;020.1/2XN/CFA7A.UNNN;n/a;finoox;247-1HA9.0C9.3YP.SCWG-R23.00.0000.000;GACC-RX-020.1-C/2-7.0-ANX-CC-E32C-417;1527;A;2;1;417;Axial;1,467;1,088;1,479;1,252;1,669;1,316;1,566;1,304;1,489;1,231;1,439;1,119;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/1XN/FFA7E.TNNN;GACC RX;020.1/1XN/FFA7E.TNNN;n/a;finoox;247-1HFL.0C9.3UL.SCWG-R23.01.0800.000;E-GACC-RX-020.1-F/1-7.0-ANX-CC-E32C-417;1394;E;1;1;417;Axial;1,247;0,936;1,287;1,09;1,413;1,116;1,336;1,11;1,275;1,058;1,249;0,962;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3XN/FFA7A.UNNN;GACC RX;020.1/3XN/FFA7A.UNNN;n/a;finoox;247-1HJR.0C9.3YM.SCWJ-R23.00.0000.000;GACC-RX-020.1-F/3-7.0-ANX-CC-E32C-417;2122;A;3;1;417;Axial;3,61;2,592;3,746;3,061;4,086;3,152;3,889;3,134;3,726;2,973;3,513;2,619;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/1XN/CFE4E.TNNN;GACC RX;020.1/1XN/CFE4E.TNNN;n/a;finoox;247-1HDU.0C9.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-4.0-ENX-CC-E32C-417;1247;E;1;1;417;Axial;0,92;0,64;0,928;0,753;1,066;0,831;0,977;0,807;0,923;0,745;0,877;0,65;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1XN/DFE4A.TNNN;GACC RX;020.1/1XN/DFE4A.TNNN;n/a;finoox;247-1HEV.0C9.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-4.0-ENX-CC-E32C-417;1192;A;1;1;417;Axial;1,061;0,711;1,135;0,884;1,261;0,94;1,191;0,925;1,124;0,861;1,024;0,713;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/2XN/CFE4A.UNNN;GACC RX;020.1/2XN/CFE4A.UNNN;n/a;finoox;247-1HAM.0C9.3YP.SCWC-R23.00.0000.000;GACC-RX-020.1-C/2-4.0-ENX-CC-E32C-417;1662;A;2;1;417;Axial;1,794;1,274;1,789;1,474;2,002;1,63;1,895;1,577;1,776;1,458;1,712;1,307;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/1XN/FFE4E.UNNN;GACC RX;020.1/1XN/FFE4E.UNNN;n/a;finoox;247-1HFY.0C9.3UL.SCWC-R23.00.0800.000;E-GACC-RX-020.1-F/1-4.0-ENX-CC-E32C-417;1564;E;1;1;417;Axial;1,453;1,052;1,461;1,222;1,644;1,285;1,515;1,275;1,43;1,186;1,41;1,071;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3XN/CFE4A.UNNN;GACC RX;020.1/3XN/CFE4A.UNNN;n/a;finoox;247-1HGZ.0C9.3YQ.SCWD-R23.00.0000.000;GACC-RX-020.1-C/3-4.0-ENX-CC-E32C-417;2096;A;3;1;417;Axial;2,796;1,978;2,802;2,291;3,222;2,543;2,968;2,461;2,789;2,275;2,667;2,021;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/3XN/DFE4A.TNNN;GACC RX;020.1/3XN/DFE4A.TNNN;n/a;finoox;247-1HJ1.0C9.3UD.SCWE-R23.01.0000.000;GACC-RX-020.1-D/3-4.0-ENX-CC-E32C-417;2272;A;3;1;417;Axial;3,462;2,469;3,438;2,839;3,926;3,106;3,615;3,022;3,4;2,8;3,303;2,514;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/2XN/FFE4A.TNNN;GACC RX;020.1/2XN/FFE4A.TNNN;n/a;finoox;247-1HCR.0C9.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-4.0-ENX-CC-E32C-417;1961;A;2;1;417;Axial;2,816;1,983;2,908;2,351;3,19;2,484;3,017;2,442;2,861;2,282;2,711;1,992;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/1XN/CFE7E.UNNN;GACC RX;020.1/1XN/CFE7E.UNNN;n/a;finoox;247-1HE6.0C9.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-7.0-ENX-CC-E32C-417;1247;E;1;1;417;Axial;0,74;0,54;0,752;0,63;0,819;0,659;0,768;0,654;0,754;0,617;0,726;0,553;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/2XN/CFE7A.UNNN;GACC RX;020.1/2XN/CFE7A.UNNN;n/a;finoox;247-1HAZ.0C9.3YP.SCWG-R23.00.0000.000;GACC-RX-020.1-C/2-7.0-ENX-CC-E32C-417;1662;A;2;1;417;Axial;1,438;1,068;1,449;1,23;1,642;1,293;1,536;1,283;1,459;1,209;1,409;1,098;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/3XN/CFE7A.TNNN;GACC RX;020.1/3XN/CFE7A.TNNN;n/a;finoox;247-1HHB.0C9.3YQ.SCWH-R23.01.0000.000;GACC-RX-020.1-C/3-7.0-ENX-CC-E32C-417;2096;A;3;1;417;Axial;2,239;1,655;2,261;1,902;2,542;1,994;2,389;1,981;2,274;1,872;2,196;1,692;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/3XN/CFE7A.UNNN;GACC RX;020.1/3XN/CFE7A.UNNN;n/a;finoox;247-1HHB.0C9.3YQ.SCWH-R23.00.0000.000;GACC-RX-020.1-C/3-7.0-ENX-CC-E32C-417;2096;A;3;1;417;Axial;2,239;1,655;2,261;1,902;2,542;1,994;2,389;1,981;2,274;1,872;2,196;1,692;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/3XN/CFE7E.UNNN;GACC RX;020.1/3XN/CFE7E.UNNN;n/a;finoox;247-1HHC.0C9.3YQ.SCWH-R23.00.0800.000;E-GACC-RX-020.1-C/3-7.0-ENX-CC-E32C-417;2252;E;3;1;417;Axial;2,239;1,655;2,261;1,902;2,542;1,994;2,389;1,981;2,274;1,872;2,196;1,692;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/2XN/CFC7E.UNNN;GACC RX;020.1/2XN/CFC7E.UNNN;n/a;finoox;247-1HB6.0C9.3YP.SCWG-R23.00.0800.000;E-GACC-RX-020.1-C/2-7.0-PNX-CC-E32C-417;2103;E;2;1;417;Axial;1,364;1,012;1,375;1,164;1,552;1,224;1,456;1,213;1,384;1,145;1,338;1,041;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/2XN/DFC7E.UNNN;GACC RX;020.1/2XN/DFC7E.UNNN;n/a;finoox;247-1HC8.0C9.3UC.SCWG-R23.00.0800.000;E-GACC-RX-020.1-D/2-7.0-PNX-CC-E32C-417;2165;E;2;1;417;Axial;1,725;1,221;1,805;1,459;1,971;1,503;1,875;1,493;1,791;1,415;1,681;1,232;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/3XN/CFC7E.UNNN;GACC RX;020.1/3XN/CFC7E.UNNN;n/a;finoox;247-1HHJ.0C9.3YQ.SCWH-R23.00.0800.000;E-GACC-RX-020.1-C/3-7.0-PNX-CC-E32C-417;2707;E;3;1;417;Axial;2,121;1,564;2,144;1,802;2,403;1,883;2,259;1,871;2,156;1,77;2,08;1,604;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/2XN/FFC7A.UNNN;GACC RX;020.1/2XN/FFC7A.UNNN;n/a;finoox;247-1HD9.0C9.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-7.0-PNX-CC-E32C-417;2134;A;2;1;417;Axial;2,323;1,674;2,393;1,968;2,613;2,021;2,446;2,01;2,369;1,907;2,259;1,695;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/3XN/DFC7E.TNNN;GACC RX;020.1/3XN/DFC7E.TNNN;n/a;finoox;247-1HJL.0C9.3UD.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-D/3-7.0-PNX-CC-E32C-417;2821;E;3;1;417;Axial;2,655;1,979;2,689;2,266;3,007;2,361;2,826;2,352;2,694;2,224;2,624;2,024;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/3XN/DFC7E.UNNN;GACC RX;020.1/3XN/DFC7E.UNNN;n/a;finoox;247-1HJL.0C9.3UD.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-D/3-7.0-PNX-CC-E32C-417;2821;E;3;1;417;Axial;2,655;1,979;2,689;2,266;3,007;2,361;2,826;2,352;2,694;2,224;2,624;2,024;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/1XN/DFC4A.TNNN;GACC RX;020.1/1XN/DFC4A.TNNN;n/a;finoox;247-1HF1.0C9.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-4.0-PNX-CC-E32C-417;1338;A;1;1;417;Axial;0,961;0,642;1,034;0,801;1,146;0,85;1,084;0,839;1,024;0,78;0,928;0,643;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/1XN/DFC4E.TNNN;GACC RX;020.1/1XN/DFC4E.TNNN;n/a;finoox;247-1HF2.0C9.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-4.0-PNX-CC-E32C-417;1455;E;1;1;417;Axial;0,961;0,642;1,034;0,801;1,146;0,85;1,084;0,839;1,024;0,78;0,928;0,643;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/2XN/DFC4E.TNNN;GACC RX;020.1/2XN/DFC4E.TNNN;n/a;finoox;247-1HBW.0C9.3UP.SCWD-R23.01.0800.000;E-GACC-RX-020.1-D/2-4.0-PNX-CC-E32C-417;2165;E;2;1;417;Axial;2,101;1,514;2,087;1,747;2,4;1,898;2,195;1,854;2,059;1,717;2,032;1,55;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/3XN/DFC4A.TNNN;GACC RX;020.1/3XN/DFC4A.TNNN;n/a;finoox;247-1HJ7.0C9.3UD.SCWE-R23.01.0000.000;GACC-RX-020.1-D/3-4.0-PNX-CC-E32C-417;2667;A;3;1;417;Axial;3,142;2,242;3,129;2,58;3,575;2,825;3,279;2,749;3,098;2,547;2,999;2,281;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 020.1/3XN/DFC4A.UNNN;GACC RX;020.1/3XN/DFC4A.UNNN;n/a;finoox;247-1HJ7.0C9.3UD.SCWE-R23.00.0000.000;GACC-RX-020.1-D/3-4.0-PNX-CC-E32C-417;2667;A;3;1;417;Axial;3,142;2,242;3,129;2,58;3,575;2,825;3,279;2,749;3,098;2,547;2,999;2,281;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 020.1/3XN/DFC4E.TNNN;GACC RX;020.1/3XN/DFC4E.TNNN;n/a;finoox;247-1HJ8.0C9.3UD.SCWE-R23.01.0800.000;E-GACC-RX-020.1-D/3-4.0-PNX-CC-E32C-417;2821;E;3;1;417;Axial;3,142;2,242;3,129;2,58;3,575;2,825;3,279;2,749;3,098;2,547;2,999;2,281;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 031.1/1XN/DHE4A.TANN;GACC RX;031.1/1XN/DHE4A.TANN;n/a;finoox;247-1BAE.1GX.3UV.S5NN-R23.01.0000.100;GACC RX 031.1D/14-ANX_.E_Epoxy;1614;A;1;1;1731;Axial;2,365;1,764;2,327;1,89;2,466;1,911;2,261;1,832;2,144;1,716;2,261;1,777;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/2XN/DHE4A.TANN;GACC RX;031.1/2XN/DHE4A.TANN;n/a;finoox;247-1BDL.1GX.3UW.S5NU-R23.01.0000.100;GACC RX 031.1D/24-ANX_.E_Epoxy;2533;A;2;1;1731;Axial;4,748;3,561;4,663;3,796;4,941;3,84;4,529;3,677;4,295;3,446;4,542;3,595;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHE4A.UNNN;GACC RX;031.1/2XN/DHE4A.UNNN;n/a;finoox;247-1BDL.1GX.3UW.S5NU-R23.00.0000.000;GACC RX 031.1D/24-ANX_.E_Epoxy;2030;A;2;1;1731;Axial;4,748;3,561;4,663;3,796;4,941;3,84;4,529;3,677;4,295;3,446;4,542;3,595;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHE4E.UANN;GACC RX;031.1/2XN/DHE4E.UANN;n/a;finoox;247-1BDM.1GX.3UW.S5NU-R23.00.0800.100;GACC RX 031.1D/24-ENX_.E_Epoxy;2543;E;2;1;1731;Axial;4,748;3,561;4,663;3,796;4,941;3,84;4,529;3,677;4,295;3,446;4,542;3,595;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHE4E.UNNN;GACC RX;031.1/2XN/DHE4E.UNNN;n/a;finoox;247-1BDM.1GX.3UW.S5NU-R23.00.0800.000;GACC RX 031.1D/24-ENX_.E_Epoxy;2241;E;2;1;1731;Axial;4,748;3,561;4,663;3,796;4,941;3,84;4,529;3,677;4,295;3,446;4,542;3,595;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/FHE4A.TNNN;GACC RX;031.1/2XN/FHE4A.TNNN;n/a;finoox;247-1BEA.1GX.3UZ.S5NU-R23.01.0000.000;GACC RX 031.1F/24-ANX_.E_Epoxy;2415;A;2;1;1731;Axial;5,816;4,295;5,973;4,785;6,09;4,764;5,784;4,612;5,544;4,376;5,651;4,235;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHE4A.UNNN;GACC RX;031.1/2XN/FHE4A.UNNN;n/a;finoox;247-1BEA.1GX.3UZ.S5NU-R23.00.0000.000;GACC RX 031.1F/24-ANX_.E_Epoxy;2214;A;2;1;1731;Axial;5,816;4,295;5,973;4,785;6,09;4,764;5,784;4,612;5,544;4,376;5,651;4,235;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1XN/DHE7E.TANN;GACC RX;031.1/1XN/DHE7E.TANN;n/a;finoox;247-1BAH.1GX.3UU.RVN2-R23.01.0800.100;GACC RX 031.1D/17-ENX_.E_Epoxy;1613;E;1;1;1731;Axial;1,648;1,126;1,789;1,362;1,798;1,319;1,732;1,313;1,671;1,251;1,619;1,112;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHE7E.TNNN;GACC RX;031.1/1XN/DHE7E.TNNN;n/a;finoox;247-1BAH.1GX.3UU.RVN2-R23.01.0800.000;GACC RX 031.1D/17-ENX_.E_Epoxy;1462;E;1;1;1731;Axial;1,648;1,126;1,789;1,362;1,798;1,319;1,732;1,313;1,671;1,251;1,619;1,112;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/3XN/HHE7E.TNNN;GACC RX;031.1/3XN/HHE7E.TNNN;n/a;finoox;247-1BHP.1GX.3V5.RZUW-R23.01.0800.000;GACC RX 031.1H/37-ENX_.E_Epoxy;3669;E;3;1;1731;Axial;8,908;6,717;8,971;7,303;9,228;7,138;8,673;7,026;8,346;6,696;8,675;6,736;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2XN/DHE7A.UANN;GACC RX;031.1/2XN/DHE7A.UANN;n/a;finoox;247-1BDN.1GX.3UV.S5NL-R23.00.0000.100;GACC RX 031.1D/27-ANX_.E_Epoxy;2014;A;2;1;1731;Axial;3,346;2,315;3,604;2,768;3,621;2,677;3,487;2,664;3,369;2,542;3,29;2,288;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2XN/DHE7E.UNNN;GACC RX;031.1/2XN/DHE7E.UNNN;n/a;finoox;247-1BDP.1GX.3UV.S5NL-R23.00.0800.000;GACC RX 031.1D/27-ENX_.E_Epoxy;1922;E;2;1;1731;Axial;3,346;2,315;3,604;2,768;3,621;2,677;3,487;2,664;3,369;2,542;3,29;2,288;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/HHE7A.TNNN;GACC RX;031.1/1XN/HHE7A.TNNN;n/a;finoox;247-1BBN.1GX.3V3.S5NM-R23.01.0000.000;GACC RX 031.1H/17-ANX_.E_Epoxy;1608;A;1;1;1731;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2XN/FHE7E.TANN;GACC RX;031.1/2XN/FHE7E.TANN;n/a;finoox;247-1BED.1GX.3UY.S5NQ-R23.01.0800.100;GACC RX 031.1F/27-ENX_.E_Epoxy;2546;E;2;1;1731;Axial;4,671;3,297;4,98;3,879;5,012;3,76;4,814;3,73;4,657;3,565;4,594;3,266;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHE7A.UNNN;GACC RX;031.1/2XN/HHE7A.UNNN;n/a;finoox;247-1BEU.1GX.3V4.RQV5-R23.00.0000.000;GACC RX 031.1H/27-ANX_.E_Epoxy;2024;A;2;1;1731;Axial;5,684;4,11;5,981;4,729;6,044;4,607;5,787;4,549;5,595;4,352;5,585;4,074;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3XN/FHE7E.UANN;GACC RX;031.1/3XN/FHE7E.UANN;n/a;finoox;247-1BHB.1GX.3UZ.S5NR-R23.00.0800.100;GACC RX 031.1F/37-ENX_.E_Epoxy;3504;E;3;1;1731;Axial;6,86;4,701;7,498;5,71;7,474;5,498;7,228;5,502;7,009;5,26;6,766;4,644;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3XN/FHE7E.UNNN;GACC RX;031.1/3XN/FHE7E.UNNN;n/a;finoox;247-1BHB.1GX.3UZ.S5NR-R23.00.0800.000;GACC RX 031.1F/37-ENX_.E_Epoxy;3051;E;3;1;1731;Axial;6,86;4,701;7,498;5,71;7,474;5,498;7,228;5,502;7,009;5,26;6,766;4,644;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/2XN/DHA7E.TANN;GACC RX;031.1/2XN/DHA7E.TANN;n/a;finoox;247-1BDK.1GX.3UV.S5NL-R23.01.0800.100;GACC RX 031.1D/27-ENX_.E;2236;E;2;1;1731;Axial;3,377;2,331;3,646;2,794;3,659;2,7;3,527;2,689;3,409;2,568;3,321;2,304;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2XN/DHA7E.TNNN;GACC RX;031.1/2XN/DHA7E.TNNN;n/a;finoox;247-1BDK.1GX.3UV.S5NL-R23.01.0800.000;GACC RX 031.1D/27-ENX_.E;1934;E;2;1;1731;Axial;3,377;2,331;3,646;2,794;3,659;2,7;3,527;2,689;3,409;2,568;3,321;2,304;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHA7E.UNNN;GACC RX;031.1/1XN/FHA7E.UNNN;n/a;finoox;247-1BB3.1GX.3UQ.S5NM-R23.00.0800.000;GACC RX 031.1F/17-ENX_.E;1396;E;1;1;1731;Axial;2,442;1,801;2,5;2,006;2,563;1,965;2,416;1,925;2,324;1,834;2,387;1,81;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/2XN/FHA7E.UANN;GACC RX;031.1/2XN/FHA7E.UANN;n/a;finoox;247-1BE9.1GX.3UY.S5NQ-R23.00.0800.100;GACC RX 031.1F/27-ENX_.E;2142;E;2;1;1731;Axial;4,707;3,294;5,036;3,913;5,056;3,789;4,864;3,762;4,707;3,598;4,633;3,286;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHA7A.TANN;GACC RX;031.1/2XN/HHA7A.TANN;n/a;finoox;247-1BES.1GX.3V4.RQV5-R23.01.0000.100;GACC RX 031.1H/27-ANX_.E;2301;A;2;1;1731;Axial;5,726;4,13;6,038;4,767;6,091;4,639;5,837;4,585;5,65;4,39;5,635;4,099;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3XN/FHA7A.UNNN;GACC RX;031.1/3XN/FHA7A.UNNN;n/a;finoox;247-1BH8.1GX.3UZ.S5NR-R23.00.0000.000;GACC RX 031.1F/37-ANX_.E;2488;A;3;1;1731;Axial;6,912;4,731;7,551;5,754;7,538;5,538;7,296;5,545;7,074;5,297;6,818;4,669;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1XN/CHA4A.UANN;GACC RX;031.1/1XN/CHA4A.UANN;n/a;finoox;247-1B9W.1GX.3US.RVN2-R23.00.0000.100;GACC RX 031.1C/14-ANX_.E;1106;A;1;1;1731;Axial;1,772;1,229;1,898;1,456;1,931;1,43;1,838;1,409;1,763;1,334;1,731;1,204;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/CHA4A.UNNN;GACC RX;031.1/1XN/CHA4A.UNNN;n/a;finoox;247-1B9W.1GX.3US.RVN2-R23.00.0000.000;GACC RX 031.1C/14-ANX_.E;955;A;1;1;1731;Axial;1,772;1,229;1,898;1,456;1,931;1,43;1,838;1,409;1,763;1,334;1,731;1,204;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHA4E.UNNN;GACC RX;031.1/1XN/DHA4E.UNNN;n/a;finoox;247-1BAB.1GX.3UV.S5NN-R23.00.0800.000;GACC RX 031.1D/14-ENX_.E;1325;E;1;1;1731;Axial;2,402;1,791;2,373;1,924;2,506;1,945;2,303;1,864;2,187;1,748;2,302;1,809;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHA4E.UANN;GACC RX;031.1/1XN/FHA4E.UANN;n/a;finoox;247-1BB1.1GX.3UQ.S5NN-R23.00.0800.100;GACC RX 031.1F/14-ENX_.E;1603;E;1;1;1731;Axial;2,92;2,128;3,023;2,405;3,078;2,39;2,929;2,32;2,807;2,201;2,839;2,095;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/3XN/DHA4A.UNNN;GACC RX;031.1/3XN/DHA4A.UNNN;n/a;finoox;247-1BGY.1GX.3UW.S5NT-R23.00.0000.000;GACC RX 031.1D/34-ANX_.E;2500;A;3;1;1731;Axial;6,838;4,899;7,213;5,639;7,34;5,542;6,963;5,438;6,69;5,164;6,688;4,81;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;272;453;No;No;No;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/1XN/CHC4A.UANN;GACC RX;031.1/1XN/CHC4A.UANN;n/a;finoox;247-1BA0.1GX.3US.RVN2-R23.00.0000.100;GACC RX 031.1C/14-ANX_.E_PC;1366;A;1;1;1731;Axial;1,581;1,096;1,695;1,298;1,731;1,276;1,639;1,256;1,573;1,183;1,541;1,074;6,89;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1XN/CHC4E.TNNN;GACC RX;031.1/1XN/CHC4E.TNNN;n/a;finoox;247-1BA1.1GX.3US.RVN2-R23.01.0800.000;GACC RX 031.1C/14-ENX_.E_PC;1556;E;1;1;1731;Axial;1,581;1,096;1,695;1,298;1,731;1,276;1,639;1,256;1,573;1,183;1,541;1,074;6,89;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHC4A.TANN;GACC RX;031.1/1XN/DHC4A.TANN;n/a;finoox;247-1BAJ.1GX.3UV.S5NN-R23.01.0000.100;GACC RX 031.1D/14-ANX_.E_PC;1714;A;1;1;1731;Axial;2,149;1,602;2,114;1,714;2,242;1,741;2,05;1,663;1,947;1,558;2,047;1,614;9,19;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHC4A.UNNN;GACC RX;031.1/1XN/FHC4A.UNNN;n/a;finoox;247-1BB8.1GX.3UQ.S5NN-R23.00.0000.000;GACC RX 031.1F/14-ANX_.E_PC;1765;A;1;1;1731;Axial;2,604;1,898;2,692;2,142;2,775;2,133;2,608;2,067;2,498;1,955;2,528;1,868;13,79;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
