TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/2XN/CHC4A.UANN;GACC RX;031.1/2XN/CHC4A.UANN;n/a;finoox;247-1BD6.1GX.3UT.S5NP-R23.00.0000.100;GACC RX 031.1C/24-ANX_.E_PC;2336;A;2;1;1731;Axial;3,207;2,243;3,42;2,636;3,482;2,588;3,3;2,548;3,17;2,402;3,13;2,208;13,79;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/2XN/FHC4A.UNNN;GACC RX;031.1/2XN/FHC4A.UNNN;n/a;finoox;247-1BEE.1GX.3UZ.S5NU-R23.00.0000.000;GACC RX 031.1F/24-ANX_.E_PC;2643;A;2;1;1731;Axial;5,255;3,877;5,408;4,328;5,574;4,306;5,237;4,172;5,014;3,951;5,107;3,811;27,58;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/3XN/HHC7A.TNNN;GACC RX;031.1/3XN/HHC7A.TNNN;n/a;finoox;247-1BHQ.1GX.3V5.RZUW-R23.01.0000.000;GACC RX 031.1H/37-ANX_.E_PC;3538;A;3;1;1731;Axial;8,426;6,36;8,481;6,918;8,734;6,761;8,189;6,644;7,891;6,328;8,19;6,363;32,95;4873;1500;9;VT0603;0,44;0,55;D;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/2XN/DHC7A.TANN;GACC RX;031.1/2XN/DHC7A.TANN;n/a;finoox;247-1BDS.1GX.3UV.S5NL-R23.01.0000.100;GACC RX 031.1D/27-ANX_.E_PC;2303;A;2;1;1731;Axial;3,169;2,184;3,431;2,62;3,439;2,536;3,304;2,524;3,201;2,409;3,116;2,157;10,98;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/2XN/DHC7A.UNNN;GACC RX;031.1/2XN/DHC7A.UNNN;n/a;finoox;247-1BDS.1GX.3UV.S5NL-R23.00.0000.000;GACC RX 031.1D/27-ANX_.E_PC;1800;A;2;1;1731;Axial;3,169;2,184;3,431;2,62;3,439;2,536;3,304;2,524;3,201;2,409;3,116;2,157;10,98;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/2XN/DHC7E.UNNN;GACC RX;031.1/2XN/DHC7E.UNNN;n/a;finoox;247-1BDT.1GX.3UV.S5NL-R23.00.0800.000;GACC RX 031.1D/27-ENX_.E_PC;2012;E;2;1;1731;Axial;3,169;2,184;3,431;2,62;3,439;2,536;3,304;2,524;3,201;2,409;3,116;2,157;10,98;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/2XN/FHC7E.UANN;GACC RX;031.1/2XN/FHC7E.UANN;n/a;finoox;247-1BEH.1GX.3UY.S5NQ-R23.00.0800.100;GACC RX 031.1F/27-ENX_.E_PC;2446;E;2;1;1731;Axial;4,418;3,089;4,73;3,667;4,751;3,558;4,557;3,533;4,417;3,375;4,345;3,076;16,48;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2XN/FHC7E.UNNN;GACC RX;031.1/2XN/FHC7E.UNNN;n/a;finoox;247-1BEH.1GX.3UY.S5NQ-R23.00.0800.000;GACC RX 031.1F/27-ENX_.E_PC;2144;E;2;1;1731;Axial;4,418;3,089;4,73;3,667;4,751;3,558;4,557;3,533;4,417;3,375;4,345;3,076;16,48;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/3XN/FHC7E.TANN;GACC RX;031.1/3XN/FHC7E.TANN;n/a;finoox;247-1BHD.1GX.3UZ.S5NR-R23.01.0800.100;GACC RX 031.1F/37-ENX_.E_PC;3916;E;3;1;1731;Axial;6,484;4,427;7,102;5,4;7,084;5,199;6,865;5,208;6,648;4,975;6,394;4,369;24,71;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/21N/CFA4A.TNNN;GACC RX;020.1/21N/CFA4A.TNNN;n/a;finoox;247-1HAF.1TX.3YP.SCWC-R23.01.0000.000;GACC-RX-020.1-C/2-4.0-AN1-CC-E32C-2105;1559;A;2;1;2105;Axial;1,778;1,263;1,766;1,459;2,033;1,609;1,868;1,558;1,753;1,441;1,694;1,294;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;14,8;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/21N/CFA4A.UNNN;GACC RX;020.1/21N/CFA4A.UNNN;n/a;finoox;247-1HAF.1TX.3YP.SCWC-R23.00.0000.000;GACC-RX-020.1-C/2-4.0-AN1-CC-E32C-2105;1387;A;2;1;2105;Axial;1,778;1,263;1,766;1,459;2,033;1,609;1,868;1,558;1,753;1,441;1,694;1,294;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;14,8;16;16;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/21N/DFA4A.TNNN;GACC RX;020.1/21N/DFA4A.TNNN;n/a;finoox;247-1HBH.1TX.3UP.SCWD-R23.01.0000.000;GACC-RX-020.1-D/2-4.0-AN1-CC-E32C-2105;1621;A;2;1;2105;Axial;2,268;1,642;2,257;1,895;2,589;2,044;2,367;2;2,221;1,857;2,203;1,68;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,9;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/21N/DFA4E.UNNN;GACC RX;020.1/21N/DFA4E.UNNN;n/a;finoox;247-1HBJ.1TX.3UP.SCWD-R23.00.0800.000;E-GACC-RX-020.1-D/2-4.0-AN1-CC-E32C-2105;1581;E;2;1;2105;Axial;2,268;1,642;2,257;1,895;2,589;2,044;2,367;2;2,221;1,857;2,203;1,68;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,2;16;18;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/31N/DFA4A.TNNN;GACC RX;020.1/31N/DFA4A.TNNN;n/a;finoox;247-1HHV.1TX.3UD.SCWE-R23.01.0000.000;GACC-RX-020.1-D/3-4.0-AN1-CC-E32C-2105;2076;A;3;1;2105;Axial;3,409;2,437;3,38;2,798;3,852;3,048;3,533;2,972;3,338;2,755;3,254;2,479;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,8;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/21N/FFA4A.UNNN;GACC RX;020.1/21N/FFA4A.UNNN;n/a;finoox;247-1HCK.1TX.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-4.0-AN1-CC-E32C-2105;1553;A;2;1;2105;Axial;2,758;1,946;2,837;2,298;3,109;2,424;2,936;2,386;2,785;2,23;2,657;1,958;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;17,8;16;18;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/11N/CFA7E.UNNN;GACC RX;020.1/11N/CFA7E.UNNN;n/a;finoox;247-1HDG.1TX.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-7.0-AN1-CC-E32C-2105;1063;E;1;1;2105;Axial;0,72;0,529;0,733;0,617;0,825;0,644;0,774;0,64;0,736;0,604;0,707;0,542;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/31N/CFA7A.UNNN;GACC RX;020.1/31N/CFA7A.UNNN;n/a;finoox;247-1HGM.1TX.3YQ.SCWH-R23.00.0000.000;GACC-RX-020.1-C/3-7.0-AN1-CC-E32C-2105;1717;A;3;1;2105;Axial;2,184;1,62;2,206;1,866;2,484;1,954;2,259;1,939;2,217;1,831;2,145;1,666;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,3;16;18;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/21N/FFA7A.TNNN;GACC RX;020.1/21N/FFA7A.TNNN;n/a;finoox;247-1HCD.1TX.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-7.0-AN1-CC-E32C-2105;1725;A;2;1;2105;Axial;2,384;1,732;2,449;2,028;2,684;2,086;2,514;2,076;2,426;1,968;2,326;1,748;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;17,7;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/21N/CFE4A.TNNN;GACC RX;020.1/21N/CFE4A.TNNN;n/a;finoox;247-1HAM.1TX.3YP.SCWC-R23.01.0000.000;GACC-RX-020.1-C/2-4.0-EN1-CC-E32C-2105;1694;A;2;1;2105;Axial;1,742;1,237;1,725;1,427;1,986;1,57;1,823;1,522;1,71;1,409;1,659;1,265;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;14,8;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/11N/FFE4E.TNNN;GACC RX;020.1/11N/FFE4E.TNNN;n/a;finoox;247-1HFY.1TX.3UL.SCWC-R23.01.0800.000;E-GACC-RX-020.1-F/1-4.0-EN1-CC-E32C-2105;1584;E;1;1;2105;Axial;1,384;1,017;1,395;1,179;1,575;1,23;1,452;1,222;1,373;1,141;1,366;1,029;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,3;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/11N/CFE7E.UNNN;GACC RX;020.1/11N/CFE7E.UNNN;n/a;finoox;247-1HE6.1TX.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-7.0-EN1-CC-E32C-2105;1151;E;1;1;2105;Axial;0,707;0,518;0,718;0,606;0,81;0,634;0,76;0,63;0,722;0,594;0,698;0,532;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/11N/DFE7A.TNNN;GACC RX;020.1/11N/DFE7A.TNNN;n/a;finoox;247-1HF7.1TX.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-7.0-EN1-CC-E32C-2105;1209;A;1;1;2105;Axial;0,868;0,61;0,904;0,733;0,995;0,759;0,943;0,754;0,898;0,712;0,843;0,614;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/21N/CFE7E.TNNN;GACC RX;020.1/21N/CFE7E.TNNN;n/a;finoox;247-1HB0.1TX.3YP.SCWG-R23.01.0800.000;E-GACC-RX-020.1-C/2-7.0-EN1-CC-E32C-2105;1828;E;2;1;2105;Axial;1,369;1,025;1,387;1,181;1,57;1,242;1,466;1,232;1,394;1,161;1,355;1,054;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/21N/DFE7A.UNNN;GACC RX;020.1/21N/DFE7A.UNNN;n/a;finoox;247-1HC1.1TX.3UC.SCWG-R23.00.0000.000;GACC-RX-020.1-D/2-7.0-EN1-CC-E32C-2105;1629;A;2;1;2105;Axial;1,757;1,251;1,816;1,484;2;1,539;1,896;1,528;1,807;1,445;1,704;1,268;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;16;16;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/21N/FFE7A.UNNN;GACC RX;020.1/21N/FFE7A.UNNN;n/a;finoox;247-1HD3.1TX.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-7.0-EN1-CC-E32C-2105;1821;A;2;1;2105;Axial;2,349;1,708;2,409;1,999;2,647;2,061;2,472;2,05;2,388;1,942;2,293;1,733;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;17,7;16;18;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/21N/FFE7E.TNNN;GACC RX;020.1/21N/FFE7E.TNNN;n/a;finoox;247-1HD4.1TX.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-7.0-EN1-CC-E32C-2105;2157;E;2;1;2105;Axial;2,349;1,708;2,409;1,999;2,647;2,061;2,472;2,05;2,388;1,942;2,293;1,733;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,6;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/11N/CFC7A.TNNN;GACC RX;020.1/11N/CFC7A.TNNN;n/a;finoox;247-1HEB.1TX.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-7.0-PN1-CC-E32C-2105;1322;A;1;1;2105;Axial;0,669;0,492;0,682;0,574;0,767;0,599;0,719;0,595;0,684;0,562;0,658;0,504;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/11N/FFC7A.TNNN;GACC RX;020.1/11N/FFC7A.TNNN;n/a;finoox;247-1HGF.1TX.3UL.SCWG-R23.01.0000.000;GACC-RX-020.1-F/1-7.0-PN1-CC-E32C-2105;1531;A;1;1;2105;Axial;1,103;0,832;1,14;0,968;1,249;0,993;1,182;0,986;1,13;0,941;1,104;0,856;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;10,9;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/31N/DFC7A.TNNN;GACC RX;020.1/31N/DFC7A.TNNN;n/a;finoox;247-1HJK.1TX.3UD.SCWJ-R23.01.0000.000;GACC-RX-020.1-D/3-7.0-PN1-CC-E32C-2105;2714;A;3;1;2105;Axial;2,536;1,9;2,57;2,186;2,802;2,272;2,705;2,258;2,574;2,138;2,506;1,95;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,7;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/31N/DFC7E.TNNN;GACC RX;020.1/31N/DFC7E.TNNN;n/a;finoox;247-1HJL.1TX.3UD.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-D/3-7.0-PN1-CC-E32C-2105;2869;E;3;1;2105;Axial;2,536;1,9;2,57;2,186;2,802;2,272;2,705;2,258;2,574;2,138;2,506;1,95;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/11N/CFC4E.UNNN;GACC RX;020.1/11N/CFC4E.UNNN;n/a;finoox;247-1HE0.1TX.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-4.0-PN1-CC-E32C-2105;1323;E;1;1;2105;Axial;0,808;0,565;0,816;0,663;0,936;0,731;0,858;0,71;0,81;0,655;0,772;0,573;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/11N/DFC4E.TNNN;GACC RX;020.1/11N/DFC4E.TNNN;n/a;finoox;247-1HF2.1TX.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-4.0-PN1-CC-E32C-2105;1470;E;1;1;2105;Axial;0,93;0,627;0,993;0,776;1,101;0,825;1,039;0,811;0,982;0,755;0,898;0,628;5,51;681;2820;5;VT03088U;0,06;0,53;E;50,17;71,31;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/11N/DFC4E.UNNN;GACC RX;020.1/11N/DFC4E.UNNN;n/a;finoox;247-1HF2.1TX.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-4.0-PN1-CC-E32C-2105;1356;E;1;1;2105;Axial;0,93;0,627;0,993;0,776;1,101;0,825;1,039;0,811;0,982;0,755;0,898;0,628;5,51;681;2820;5;VT03088U;0,06;0,53;E;50,17;71,31;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/21N/CFC4E.TNNN;GACC RX;020.1/21N/CFC4E.TNNN;n/a;finoox;247-1HAU.1TX.3YP.SCWC-R23.01.0800.000;E-GACC-RX-020.1-C/2-4.0-PN1-CC-E32C-2105;2134;E;2;1;2105;Axial;1,583;1,124;1,572;1,298;1,81;1,432;1,663;1,387;1,56;1,283;1,507;1,152;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 020.1/11N/FFC4A.TNNN;GACC RX;020.1/11N/FFC4A.TNNN;n/a;finoox;247-1HG3.1TX.3UL.SCWC-R23.01.0000.000;GACC-RX-020.1-F/1-4.0-PN1-CC-E32C-2105;1531;A;1;1;2105;Axial;1,249;0,919;1,259;1,066;1,425;1,114;1,315;1,107;1,243;1,032;1,237;0,928;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;10,9;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/11N/FFC4E.TNNN;GACC RX;020.1/11N/FFC4E.TNNN;n/a;finoox;247-1HG4.1TX.3UL.SCWC-R23.01.0800.000;E-GACC-RX-020.1-F/1-4.0-PN1-CC-E32C-2105;1672;E;1;1;2105;Axial;1,249;0,919;1,259;1,066;1,425;1,114;1,315;1,107;1,243;1,032;1,237;0,928;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,3;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/21N/DFC4A.TNNN;GACC RX;020.1/21N/DFC4A.TNNN;n/a;finoox;247-1HBV.1TX.3UP.SCWD-R23.01.0000.000;GACC-RX-020.1-D/2-4.0-PN1-CC-E32C-2105;2062;A;2;1;2105;Axial;2,018;1,462;2,008;1,687;2,304;1,819;2,106;1,78;1,977;1,653;1,961;1,495;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,9;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/21N/FFC4E.UNNN;GACC RX;020.1/21N/FFC4E.UNNN;n/a;finoox;247-1HCY.1TX.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-4.0-PN1-CC-E32C-2105;2157;E;2;1;2105;Axial;2,454;1,732;2,525;2,045;2,767;2,157;2,613;2,123;2,479;1,985;2,365;1,742;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,7;16;18;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 050.2/4JN/HNE7E.TNNN;GACC RX;050.2/4JN/HNE7E.TNNN;n/a;finoox;247-1B9D.0J3.3W1.S5P0-R23.01.0800.000;GACC RX 050.2H/47-ENJ_.E_Epoxy;12311;E;4;1;615;Axial;43,909;31,233;46,948;36,694;46,997;35,437;45,265;35,269;43,904;33,819;43,321;30,929;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/JNE7A.UANN;GACC RX;050.2/4JN/JNE7A.UANN;n/a;finoox;247-1FX3.0J3.3VV.S9P9-R23.00.0000.100;GACC RX 050.2J/47-ANJ_.E_Epoxy;12217;A;4;1;615;Axial;44,683;28,551;51,672;37,337;51,459;35,927;50,278;36,383;48,361;34,479;43,85;28,06;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;Inclusive;n/a;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/JNE7A.UANN;GACC RX;050.2/3JN/JNE7A.UANN;n/a;finoox;247-1FWR.0J3.3VV.SJAA-R23.00.0000.100;GACC RX 050.2J/37-ANJ_.E_Epoxy;9629;A;3;1;615;Axial;36,976;25,836;40,035;31,071;39,903;29,843;38,715;29,91;37,519;28,645;36,531;25,562;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;Inclusive;n/a;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/JNE7A.TNNN;GACC RX;050.2/3JN/JNE7A.TNNN;n/a;finoox;247-1FWR.0J3.3VV.SJAA-R23.01.0000.000;GACC RX 050.2J/37-ANJ_.E_Epoxy;9359;A;3;1;615;Axial;36,976;25,836;40,035;31,071;39,903;29,843;38,715;29,91;37,519;28,645;36,531;25,562;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;Inclusive;n/a;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/JNE7A.UNNN;GACC RX;050.2/3JN/JNE7A.UNNN;n/a;finoox;247-1FWR.0J3.3VV.SJAA-R23.00.0000.000;GACC RX 050.2J/37-ANJ_.E_Epoxy;9023;A;3;1;615;Axial;36,976;25,836;40,035;31,071;39,903;29,843;38,715;29,91;37,519;28,645;36,531;25,562;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;Inclusive;n/a;336;606;No;No;No;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/1JN/HNE7E.TNNN;GACC RX;050.2/1JN/HNE7E.TNNN;n/a;finoox;247-1FSS.0J3.3W6.SJB2-R23.01.0800.000;GACC RX 050.2H/17-ENJ_.E_Epoxy;3719;E;1;1;615;Axial;11,312;8,42;11,596;9,344;11,849;9,143;11,214;8,973;10,815;8,567;11,08;8,423;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;Inclusive;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4JN/JNA7A.UANN;GACC RX;050.2/4JN/JNA7A.UANN;n/a;finoox;247-1FWZ.0J3.3VV.S9P9-R23.00.0000.100;GACC RX 050.2J/47-ANJ_.E;11100;A;4;1;615;Axial;44,879;28,629;51,945;37,476;51,74;36,084;50,545;36,538;48,616;34,624;44,031;28,141;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;n/a;n/a;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4JN/JNA7E.TANN;GACC RX;050.2/4JN/JNA7E.TANN;n/a;finoox;247-1FX0.0J3.3VV.S9P9-R23.01.0800.100;GACC RX 050.2J/47-ENJ_.E;12760;E;4;1;615;Axial;44,879;28,629;51,945;37,476;51,74;36,084;50,545;36,538;48,616;34,624;44,031;28,141;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4JN/JNA7E.UNNN;GACC RX;050.2/4JN/JNA7E.UNNN;n/a;finoox;247-1FX0.0J3.3VV.S9P9-R23.00.0800.000;GACC RX 050.2J/47-ENJ_.E;11453;E;4;1;615;Axial;44,879;28,629;51,945;37,476;51,74;36,084;50,545;36,538;48,616;34,624;44,031;28,141;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;n/a;n/a;499;808;No;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/HNA7E.TNNN;GACC RX;050.2/3JN/HNA7E.TNNN;n/a;finoox;247-1B8K.0J3.3W1.S5P1-R23.01.0800.000;GACC RX 050.2H/37-ENJ_.E;8769;E;3;1;615;Axial;34,549;25,92;35,353;28,576;36,062;27,91;34,167;27,415;32,968;26,207;33,88;25,985;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;n/a;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/2JN/JNA7A.UNNN;GACC RX;050.2/2JN/JNA7A.UNNN;n/a;finoox;247-1B7T.0J3.3VV.SJAE-R23.00.0000.000;GACC RX 050.2J/27-ANJ_.E;5384;A;2;1;615;Axial;26,454;20,015;26,878;21,893;27,46;21,317;25,999;21,024;25,088;20,104;25,837;20,037;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;n/a;231;404;No;No;No;500;AC motor;60;J;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/FNA7E.UANN;GACC RX;050.2/2JN/FNA7E.UANN;n/a;finoox;247-1B6F.0J3.3VN.SJ7G-R23.00.0800.100;GACC RX 050.2F/27-ENJ_.E;5496;E;2;1;615;Axial;18,646;13,637;19,2;15,366;19,565;15,079;18,538;14,74;17,887;14,079;18,281;13,781;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1JN/JNA7E.UANN;GACC RX;050.2/1JN/JNA7E.UANN;n/a;finoox;247-1FTG.0J3.3VX.SJ7K-R23.00.0800.100;GACC RX 050.2J/17-ENJ_.E;3995;E;1;1;615;Axial;13,391;10,271;13,499;11,01;13,876;10,724;13,082;10,668;12,582;10,197;13,155;10,328;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,3;22;42;n/a;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/HNA7E.TANN;GACC RX;050.2/1JN/HNA7E.TANN;n/a;finoox;247-1FSL.0J3.3W6.SJB2-R23.01.0800.100;GACC RX 050.2H/17-ENJ_.E;3633;E;1;1;615;Axial;11,404;8,476;11,71;9,422;11,941;9,213;11,32;9,049;10,927;8,647;11,161;8,479;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/1JN/HNA7E.UNNN;GACC RX;050.2/1JN/HNA7E.UNNN;n/a;finoox;247-1FSL.0J3.3W6.SJB2-R23.00.0800.000;GACC RX 050.2H/17-ENJ_.E;3314;E;1;1;615;Axial;11,404;8,476;11,71;9,422;11,941;9,213;11,32;9,049;10,927;8,647;11,161;8,479;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;n/a;n/a;117;202;No;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/3JN/JNC7E.UANN;GACC RX;050.2/3JN/JNC7E.UANN;n/a;finoox;247-1FWW.0J3.3VV.SJAA-R23.00.0800.100;GACC RX 050.2J/37-ENJ_.E_PC;11044;E;3;1;615;Axial;34,848;24,298;37,82;29,208;37,754;28,134;36,569;28,217;35,459;27,009;34,425;24,017;156,7;18963;1560;21;VT01163U;1,947;1,4;D;59,97;82,58;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,5;22;54;n/a;Inclusive;336;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNC7A.UANN;GACC RX;050.2/2JN/HNC7A.UANN;n/a;finoox;247-1B7B.0J3.3VR.SJ7B-R23.00.0000.100;GACC RX 050.2H/27-ANJ_.E_PC;6322;A;2;1;615;Axial;20,661;14,595;22,189;17,274;22,201;16,685;21,394;16,621;20,785;15,922;20,387;14,423;83,58;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNC7E.TANN;GACC RX;050.2/2JN/FNC7E.TANN;n/a;finoox;247-1B6P.0J3.3VN.SJ7G-R23.01.0800.100;GACC RX 050.2F/27-ENJ_.E_PC;6375;E;2;1;615;Axial;17,514;12,809;18,011;14,42;18,399;14,175;17,402;13,842;16,772;13,219;17,154;12,922;62,68;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1JN/HNC7A.TNNN;GACC RX;050.2/1JN/HNC7A.TNNN;n/a;finoox;247-1FSW.0J3.3W6.SJB2-R23.01.0000.000;GACC RX 050.2H/17-ANJ_.E_PC;3548;A;1;1;615;Axial;10,699;7,95;10,971;8,834;11,215;8,659;10,61;8,488;10,233;8,1;10,455;7,944;41,79;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;Inclusive;Inclusive;202;No;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 050.2/1JN/HNC7E.UNNN;GACC RX;050.2/1JN/HNC7E.UNNN;n/a;finoox;247-1FSY.0J3.3W6.SJB2-R23.00.0800.000;GACC RX 050.2H/17-ENJ_.E_PC;3790;E;1;1;615;Axial;10,699;7,95;10,971;8,834;11,215;8,659;10,61;8,488;10,233;8,1;10,455;7,944;41,79;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;n/a;Inclusive;117;202;No;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 031.1/1WN/CHE4A.UNNN;GACC RX;031.1/1WN/CHE4A.UNNN;n/a;finoox;247-1B9Y.1GW.3US.RVN2-R23.00.0000.000;GACC RX 031.1C/14-ANW_.E_Epoxy;1128;A;1;1;1730;Axial;1,674;1,181;1,771;1,37;1,813;1,355;1,712;1,325;1,643;1,252;1,631;1,154;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHE4E.UANN;GACC RX;031.1/1WN/CHE4E.UANN;n/a;finoox;247-1B9Z.1GW.3US.RVN2-R23.00.0800.100;GACC RX 031.1C/14-ENW_.E_Epoxy;1479;E;1;1;1730;Axial;1,674;1,181;1,771;1,37;1,813;1,355;1,712;1,325;1,643;1,252;1,631;1,154;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/DHE4A.TANN;GACC RX;031.1/1WN/DHE4A.TANN;n/a;finoox;247-1BAE.1GW.3UV.S5NN-R23.01.0000.100;GACC RX 031.1D/14-ANW_.E_Epoxy;1614;A;1;1;1730;Axial;2,275;1,697;2,227;1,816;2,368;1,83;2,166;1,762;2,052;1,65;2,174;1,708;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHE4E.UANN;GACC RX;031.1/1WN/DHE4E.UANN;n/a;finoox;247-1BAF.1GW.3UV.S5NN-R23.00.0800.100;GACC RX 031.1D/14-ENW_.E_Epoxy;1677;E;1;1;1730;Axial;2,275;1,697;2,227;1,816;2,368;1,83;2,166;1,762;2,052;1,65;2,174;1,708;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHE4E.TNNN;GACC RX;031.1/1WN/DHE4E.TNNN;n/a;finoox;247-1BAF.1GW.3UV.S5NN-R23.01.0800.000;GACC RX 031.1D/14-ENW_.E_Epoxy;1665;E;1;1;1730;Axial;2,275;1,697;2,227;1,816;2,368;1,83;2,166;1,762;2,052;1,65;2,174;1,708;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHE4A.UANN;GACC RX;031.1/1WN/FHE4A.UANN;n/a;finoox;247-1BB4.1GW.3UQ.S5NN-R23.00.0000.100;GACC RX 031.1F/14-ANW_.E_Epoxy;1575;A;1;1;1730;Axial;2,785;2,045;2,856;2,285;2,926;2,287;2,768;2,206;2,651;2,09;2,699;2,018;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/1WN/FHE4A.TNNN;GACC RX;031.1/1WN/FHE4A.TNNN;n/a;finoox;247-1BB4.1GW.3UQ.S5NN-R23.01.0000.000;GACC RX 031.1F/14-ANW_.E_Epoxy;1563;A;1;1;1730;Axial;2,785;2,045;2,856;2,285;2,926;2,287;2,768;2,206;2,651;2,09;2,699;2,018;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2WN/DHE4A.TNNN;GACC RX;031.1/2WN/DHE4A.TNNN;n/a;finoox;247-1BDL.1GW.3UW.S5NU-R23.01.0000.000;GACC RX 031.1D/24-ANW_.E_Epoxy;2231;A;2;1;1730;Axial;4,566;3,425;4,46;3,646;4,744;3,676;4,338;3,536;4,111;3,31;4,361;3,453;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHE4E.TNNN;GACC RX;031.1/2WN/DHE4E.TNNN;n/a;finoox;247-1BDM.1GW.3UW.S5NU-R23.01.0800.000;GACC RX 031.1D/24-ENW_.E_Epoxy;2442;E;2;1;1730;Axial;4,566;3,425;4,46;3,646;4,744;3,676;4,338;3,536;4,111;3,31;4,361;3,453;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHE4A.TNNN;GACC RX;031.1/2WN/FHE4A.TNNN;n/a;finoox;247-1BEA.1GW.3UZ.S5NU-R23.01.0000.000;GACC RX 031.1F/24-ANW_.E_Epoxy;2415;A;2;1;1730;Axial;5,616;4,169;5,733;4,612;5,87;4,612;5,554;4,448;5,323;4,217;5,447;4,117;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2WN/FHE4E.TNNN;GACC RX;031.1/2WN/FHE4E.TNNN;n/a;finoox;247-1BEB.1GW.3UZ.S5NU-R23.01.0800.000;GACC RX 031.1F/24-ENW_.E_Epoxy;2674;E;2;1;1730;Axial;5,616;4,169;5,733;4,612;5,87;4,612;5,554;4,448;5,323;4,217;5,447;4,117;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHE7E.TNNN;GACC RX;031.1/1WN/DHE7E.TNNN;n/a;finoox;247-1BAH.1GW.3UU.RVN2-R23.01.0800.000;GACC RX 031.1D/17-ENW_.E_Epoxy;1462;E;1;1;1730;Axial;1,588;1,095;1,708;1,311;1,723;1,274;1,653;1,262;1,594;1,203;1,557;1,082;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/3WN/HHE7E.UANN;GACC RX;031.1/3WN/HHE7E.UANN;n/a;finoox;247-1BHP.1GW.3V5.RZUW-R23.00.0800.100;GACC RX 031.1H/37-ENW_.E_Epoxy;3850;E;3;1;1730;Axial;8,569;6,485;8,583;6,956;8,869;6,854;8,187;6,753;7,978;6,431;8,331;6,49;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHE7A.TANN;GACC RX;031.1/2WN/DHE7A.TANN;n/a;finoox;247-1BDN.1GW.3UV.S5NL-R23.01.0000.100;GACC RX 031.1D/27-ANW_.E_Epoxy;2215;A;2;1;1730;Axial;3,219;2,25;3,438;2,662;3,467;2,583;3,326;2,559;3,212;2,443;3,162;2,225;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2WN/DHE7A.TNNN;GACC RX;031.1/2WN/DHE7A.TNNN;n/a;finoox;247-1BDN.1GW.3UV.S5NL-R23.01.0000.000;GACC RX 031.1D/27-ANW_.E_Epoxy;1913;A;2;1;1730;Axial;3,219;2,25;3,438;2,662;3,467;2,583;3,326;2,559;3,212;2,443;3,162;2,225;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHE7A.UANN;GACC RX;031.1/1WN/FHE7A.UANN;n/a;finoox;247-1BB6.1GW.3UQ.S5NM-R23.00.0000.100;GACC RX 031.1F/17-ANW_.E_Epoxy;1449;A;1;1;1730;Axial;2,331;1,724;2,362;1,903;2,438;1,872;2,286;1,833;2,19;1,742;2,269;1,733;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHE7E.UNNN;GACC RX;031.1/1WN/HHE7E.UNNN;n/a;finoox;247-1BBP.1GW.3V3.S5NM-R23.00.0800.000;GACC RX 031.1H/17-ENW_.E_Epoxy;1707;E;1;1;1730;Axial;2,709;1,948;2,845;2,249;2,885;2,199;2,754;2,165;2,659;2,069;2,657;1,935;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHE7E.TANN;GACC RX;031.1/2WN/FHE7E.TANN;n/a;finoox;247-1BED.1GW.3UY.S5NQ-R23.01.0800.100;GACC RX 031.1F/27-ENW_.E_Epoxy;2546;E;2;1;1730;Axial;4,496;3,202;4,755;3,731;4,804;3,63;4,601;3,587;4,445;3,427;4,415;3,174;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/FHE7E.UANN;GACC RX;031.1/2WN/FHE7E.UANN;n/a;finoox;247-1BED.1GW.3UY.S5NQ-R23.00.0800.100;GACC RX 031.1F/27-ENW_.E_Epoxy;2345;E;2;1;1730;Axial;4,496;3,202;4,755;3,731;4,804;3,63;4,601;3,587;4,445;3,427;4,415;3,174;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/FHE7E.UNNN;GACC RX;031.1/2WN/FHE7E.UNNN;n/a;finoox;247-1BED.1GW.3UY.S5NQ-R23.00.0800.000;GACC RX 031.1F/27-ENW_.E_Epoxy;2043;E;2;1;1730;Axial;4,496;3,202;4,755;3,731;4,804;3,63;4,601;3,587;4,445;3,427;4,415;3,174;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHE7E.UANN;GACC RX;031.1/2WN/HHE7E.UANN;n/a;finoox;247-1BEV.1GW.3V4.RQV5-R23.00.0800.100;GACC RX 031.1H/27-ENW_.E_Epoxy;2588;E;2;1;1730;Axial;5,472;3,988;5,717;4,549;5,794;4,444;5,531;4,373;5,345;4,183;5,368;3,957;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHE7E.UNNN;GACC RX;031.1/3WN/FHE7E.UNNN;n/a;finoox;247-1BHB.1GW.3UZ.S5NR-R23.00.0800.000;GACC RX 031.1F/37-ENW_.E_Epoxy;3051;E;3;1;1730;Axial;6,612;4,563;7,168;5,51;7,167;5,313;6,915;5,306;6,699;5,072;6,52;4,526;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3WN/HHA7E.UANN;GACC RX;031.1/3WN/HHA7E.UANN;n/a;finoox;247-1BHM.1GW.3V5.RZUW-R23.00.0800.100;GACC RX 031.1H/37-ENW_.E;3532;E;3;1;1730;Axial;8,633;6,537;8,669;7,084;8,936;6,912;8,399;6,81;8,061;6,493;8,403;6,544;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHA7A.TANN;GACC RX;031.1/2WN/DHA7A.TANN;n/a;finoox;247-1BDJ.1GW.3UV.S5NL-R23.01.0000.100;GACC RX 031.1D/27-ANW_.E;2026;A;2;1;1730;Axial;3,252;2,267;3,482;2,69;3,506;2,608;3,368;2,589;3,253;2,47;3,195;2,242;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/HHA7E.UNNN;GACC RX;031.1/1WN/HHA7E.UNNN;n/a;finoox;247-1BBM.1GW.3V3.S5NM-R23.00.0800.000;GACC RX 031.1H/17-ENW_.E;1557;E;1;1;1730;Axial;2,73;1,96;2,873;2,269;2,911;2,215;2,782;2,183;2,686;2,087;2,679;1,947;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHA7E.UNNN;GACC RX;031.1/2WN/FHA7E.UNNN;n/a;finoox;247-1BE9.1GW.3UY.S5NQ-R23.00.0800.000;GACC RX 031.1F/27-ENW_.E;1840;E;2;1;1730;Axial;4,534;3,202;4,808;3,767;4,85;3,659;4,652;3,621;4,495;3,46;4,456;3,195;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHA7A.TNNN;GACC RX;031.1/2WN/HHA7A.TNNN;n/a;finoox;247-1BES.1GW.3V4.RQV5-R23.01.0000.000;GACC RX 031.1H/27-ANW_.E;1999;A;2;1;1730;Axial;5,514;4,009;5,774;4,588;5,848;4,475;5,586;4,413;5,4;4,222;5,418;3,982;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/1WN/CHA4A.UANN;GACC RX;031.1/1WN/CHA4A.UANN;n/a;finoox;247-1B9W.1GW.3US.RVN2-R23.00.0000.100;GACC RX 031.1C/14-ANW_.E;1106;A;1;1;1730;Axial;1,704;1,196;1,811;1,397;1,848;1,379;1,751;1,351;1,679;1,278;1,661;1,17;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHA4E.UANN;GACC RX;031.1/1WN/CHA4E.UANN;n/a;finoox;247-1B9X.1GW.3US.RVN2-R23.00.0800.100;GACC RX 031.1C/14-ENW_.E;1308;E;1;1;1730;Axial;1,704;1,196;1,811;1,397;1,848;1,379;1,751;1,351;1,679;1,278;1,661;1,17;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/2WN/CHA4A.TNNN;GACC RX;031.1/2WN/CHA4A.TNNN;n/a;finoox;247-1BD2.1GW.3UT.S5NP-R23.01.0000.000;GACC RX 031.1C/24-ANW_.E;1792;A;2;1;1730;Axial;3,45;2,45;3,65;2,834;3,718;2,792;3,521;2,736;3,381;2,592;3,369;2,402;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3WN/DHA4A.UNNN;GACC RX;031.1/3WN/DHA4A.UNNN;n/a;finoox;247-1BGY.1GW.3UW.S5NT-R23.00.0000.000;GACC RX 031.1D/34-ANW_.E;2500;A;3;1;1730;Axial;6,573;4,757;6,876;5,41;7,043;5,343;6,639;5,218;6,379;4,948;6,414;4,666;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;272;453;No;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHA4E.TANN;GACC RX;031.1/3WN/DHA4E.TANN;n/a;finoox;247-1BGZ.1GW.3UW.S5NT-R23.01.0800.100;GACC RX 031.1D/34-ENW_.E;3456;E;3;1;1730;Axial;6,573;4,757;6,876;5,41;7,043;5,343;6,639;5,218;6,379;4,948;6,414;4,666;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHA4E.TNNN;GACC RX;031.1/3WN/DHA4E.TNNN;n/a;finoox;247-1BGZ.1GW.3UW.S5NT-R23.01.0800.000;GACC RX 031.1D/34-ENW_.E;3003;E;3;1;1730;Axial;6,573;4,757;6,876;5,41;7,043;5,343;6,639;5,218;6,379;4,948;6,414;4,666;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHA4A.UANN;GACC RX;031.1/2WN/DHA4A.UANN;n/a;finoox;247-1BDG.1GW.3UW.S5NU-R23.00.0000.100;GACC RX 031.1D/24-ANW_.E;2017;A;2;1;1730;Axial;4,639;3,484;4,547;3,712;4,821;3,744;4,419;3,597;4,191;3,371;4,436;3,514;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHA4E.UANN;GACC RX;031.1/2WN/DHA4E.UANN;n/a;finoox;247-1BDH.1GW.3UW.S5NU-R23.00.0800.100;GACC RX 031.1D/24-ENW_.E;2227;E;2;1;1730;Axial;4,639;3,484;4,547;3,712;4,821;3,744;4,419;3,597;4,191;3,371;4,436;3,514;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHA4E.UANN;GACC RX;031.1/2WN/FHA4E.UANN;n/a;finoox;247-1BE7.1GW.3UZ.S5NU-R23.00.0800.100;GACC RX 031.1F/24-ENW_.E;2441;E;2;1;1730;Axial;5,689;4,219;5,827;4,684;5,953;4,669;5,645;4,515;5,411;4,283;5,526;4,162;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/CHC4A.TANN;GACC RX;031.1/1WN/CHC4A.TANN;n/a;finoox;247-1BA0.1GW.3US.RVN2-R23.01.0000.100;GACC RX 031.1C/14-ANW_.E_PC;1505;A;1;1;1730;Axial;1,518;1,064;1,614;1,243;1,653;1,228;1,559;1,204;1,495;1,133;1,477;1,042;6,89;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1WN/FHC4E.TANN;GACC RX;031.1/1WN/FHC4E.TANN;n/a;finoox;247-1BB9.1GW.3UQ.S5NN-R23.01.0800.100;GACC RX 031.1F/14-ENW_.E_PC;2055;E;1;1;1730;Axial;2,519;1,846;2,583;2,065;2,672;2,065;2,503;1,993;2,398;1,885;2,437;1,818;13,79;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/1WN/FHC4E.UNNN;GACC RX;031.1/1WN/FHC4E.UNNN;n/a;finoox;247-1BB9.1GW.3UQ.S5NN-R23.00.0800.000;GACC RX 031.1F/14-ENW_.E_PC;1765;E;1;1;1730;Axial;2,519;1,846;2,583;2,065;2,672;2,065;2,503;1,993;2,398;1,885;2,437;1,818;13,79;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
