TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/2WN/DHC7A.UANN;GACC RX;031.1/2WN/DHC7A.UANN;n/a;finoox;247-1BDS.1GW.3UV.S5NL-R23.00.0000.100;GACC RX 031.1D/27-ANW_.E_PC;2102;A;2;1;1730;Axial;3,045;2,122;3,268;2,516;3,287;2,444;3,148;2,424;3,047;2,311;2,991;2,096;10,98;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/2WN/DHC7E.TANN;GACC RX;031.1/2WN/DHC7E.TANN;n/a;finoox;247-1BDT.1GW.3UV.S5NL-R23.01.0800.100;GACC RX 031.1D/27-ENW_.E_PC;2515;E;2;1;1730;Axial;3,045;2,122;3,268;2,516;3,287;2,444;3,148;2,424;3,047;2,311;2,991;2,096;10,98;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHC7E.TANN;GACC RX;031.1/1WN/FHC7E.TANN;n/a;finoox;247-1BBB.1GW.3UQ.S5NM-R23.01.0800.100;GACC RX 031.1F/17-ENW_.E_PC;1896;E;1;1;1730;Axial;2,206;1,628;2,235;1,796;2,31;1,774;2,158;1,734;2,074;1,647;2,144;1,637;8,24;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHC7E.UANN;GACC RX;031.1/1WN/HHC7E.UANN;n/a;finoox;247-1BBR.1GW.3V3.S5NM-R23.00.0800.100;GACC RX 031.1H/17-ENW_.E_PC;1933;E;1;1;1730;Axial;2,555;1,832;2,688;2,122;2,727;2,075;2,597;2,044;2,51;1,951;2,505;1,819;10,98;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHC7E.UANN;GACC RX;031.1/2WN/FHC7E.UANN;n/a;finoox;247-1BEH.1GW.3UY.S5NQ-R23.00.0800.100;GACC RX 031.1F/27-ENW_.E_PC;2446;E;2;1;1730;Axial;4,246;2,999;4,51;3,523;4,547;3,43;4,352;3,394;4,209;3,239;4,172;2,988;16,48;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHC7E.TNNN;GACC RX;031.1/2WN/HHC7E.TNNN;n/a;finoox;247-1BEX.1GW.3V4.RQV5-R23.01.0800.000;GACC RX 031.1H/27-ENW_.E_PC;2600;E;2;1;1730;Axial;5,161;3,749;5,402;4,292;5,477;4,193;5,217;4,129;5,046;3,947;5,067;3,722;21,97;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHC7E.UANN;GACC RX;031.1/3WN/FHC7E.UANN;n/a;finoox;247-1BHD.1GW.3UZ.S5NR-R23.00.0800.100;GACC RX 031.1F/37-ENW_.E_PC;3644;E;3;1;1730;Axial;6,245;4,314;6,794;5,206;6,784;5,019;6,559;5,017;6,349;4,792;6,157;4,256;24,71;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/21N/DJE4E.UANN;GACC RX;040.1/21N/DJE4E.UANN;n/a;finoox;247-1BF9.1U1.3V9.S5NX-R23.00.0800.100;GACC RX 040.1D/24-EN1_.E_Epoxy;4288;E;2;1;2109;Axial;8,165;5,926;8,524;6,708;8,738;6,639;8,225;6,47;7,899;6,132;7,961;5,778;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJE4A.TNNN;GACC RX;040.1/11N/DJE4A.TNNN;n/a;finoox;247-1BC2.1U1.3V8.S5NV-R23.01.0000.000;GACC RX 040.1D/14-AN1_.E_Epoxy;2382;A;1;1;2109;Axial;4,331;3,248;4,236;3,481;4,379;3,474;4,125;3,364;3,9;3,152;4,156;3,281;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;Inclusive;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJE4E.UANN;GACC RX;040.1/21N/FJE4E.UANN;n/a;finoox;247-1BFR.1U1.3VE.SJ5Z-R23.00.0800.100;GACC RX 040.1F/24-EN1_.E_Epoxy;4790;E;2;1;2109;Axial;11,074;8,4;10,864;8,932;11,446;8,93;10,575;8,666;10,053;8,144;10,615;8,429;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/11N/HJE7A.UANN;GACC RX;040.1/11N/HJE7A.UANN;n/a;finoox;247-1BCQ.1U1.3VM.RZTF-R23.00.0000.100;GACC RX 040.1H/17-AN1_.E_Epoxy;2642;A;1;1;2109;Axial;5,383;4,051;5,412;4,369;5,58;4,306;5,243;4,242;5,029;4,042;5,238;4,055;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJE7A.TANN;GACC RX;040.1/11N/FJE7A.TANN;n/a;finoox;247-1BCC.1U1.3VC.S5NK-R23.01.0000.100;GACC RX 040.1F/17-AN1_.E_Epoxy;2599;A;1;1;2109;Axial;4,516;3,421;4,508;3,706;4,547;3,573;4,373;3,556;4,195;3,4;4,433;3,4;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/11N/FJE7A.UANN;GACC RX;040.1/11N/FJE7A.UANN;n/a;finoox;247-1BCC.1U1.3VC.S5NK-R23.00.0000.100;GACC RX 040.1F/17-AN1_.E_Epoxy;2457;A;1;1;2109;Axial;4,516;3,421;4,508;3,706;4,547;3,573;4,373;3,556;4,195;3,4;4,433;3,4;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJE7A.UNNN;GACC RX;040.1/21N/FJE7A.UNNN;n/a;finoox;247-1BFS.1U1.3VD.S5NY-R23.00.0000.000;GACC RX 040.1F/27-AN1_.E_Epoxy;3497;A;2;1;2109;Axial;8,65;6,266;9,017;7,148;9,156;6,986;8,721;6,866;8,428;6,564;8,478;6,225;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJE7E.TANN;GACC RX;040.1/41N/FJE7E.TANN;n/a;finoox;247-1BK3.1U1.3VF.SJ7P-R23.01.0800.100;GACC RX 040.1F/47-EN1_.E_Epoxy;7892;E;4;1;2109;Axial;17,818;13,372;18,007;14,566;18,559;14,32;17,42;14,008;16,679;13,336;17,379;13,458;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/FJE7E.TNNN;GACC RX;040.1/41N/FJE7E.TNNN;n/a;finoox;247-1BK3.1U1.3VF.SJ7P-R23.01.0800.000;GACC RX 040.1F/47-EN1_.E_Epoxy;7204;E;4;1;2109;Axial;17,818;13,372;18,007;14,566;18,559;14,32;17,42;14,008;16,679;13,336;17,379;13,458;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJE7A.TANN;GACC RX;040.1/41N/HJE7A.TANN;n/a;finoox;247-1BKE.1U1.3VU.SJ9D-R23.01.0000.100;GACC RX 040.1H/47-AN1_.E_Epoxy;8256;A;4;1;2109;Axial;21,632;16,386;21,689;17,557;22,366;17,309;20,653;17,059;20,157;16,246;21,054;16,434;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/41N/HJE7E.UANN;GACC RX;040.1/41N/HJE7E.UANN;n/a;finoox;247-1BKF.1U1.3VU.SJ9D-R23.00.0800.100;GACC RX 040.1H/47-EN1_.E_Epoxy;8405;E;4;1;2109;Axial;21,632;16,386;21,689;17,557;22,366;17,309;20,653;17,059;20,157;16,246;21,054;16,434;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;Inclusive;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/HJE7E.UNNN;GACC RX;040.1/31N/HJE7E.UNNN;n/a;finoox;247-1BJR.1U1.3VS.SJ5H-R23.00.0800.000;GACC RX 040.1H/37-EN1_.E_Epoxy;5836;E;3;1;2109;Axial;15,299;10,889;16,336;12,791;16,382;12,371;15,759;12,302;15,281;11,775;15,086;10,777;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/11N/HJA7E.TANN;GACC RX;040.1/11N/HJA7E.TANN;n/a;finoox;247-1BCP.1U1.3VM.RZTF-R23.01.0800.100;GACC RX 040.1H/17-EN1_.E;2959;E;1;1;2109;Axial;5,422;4,082;5,464;4,45;5,621;4,341;5,285;4,282;5,085;4,079;5,282;4,088;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJA7E.UANN;GACC RX;040.1/11N/HJA7E.UANN;n/a;finoox;247-1BCP.1U1.3VM.RZTF-R23.00.0800.100;GACC RX 040.1H/17-EN1_.E;2817;E;1;1;2109;Axial;5,422;4,082;5,464;4,45;5,621;4,341;5,285;4,282;5,085;4,079;5,282;4,088;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;n/a;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJA7E.UNNN;GACC RX;040.1/11N/HJA7E.UNNN;n/a;finoox;247-1BCP.1U1.3VM.RZTF-R23.00.0800.000;GACC RX 040.1H/17-EN1_.E;2645;E;1;1;2109;Axial;5,422;4,082;5,464;4,45;5,621;4,341;5,285;4,282;5,085;4,079;5,282;4,088;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJA7A.TANN;GACC RX;040.1/11N/FJA7A.TANN;n/a;finoox;247-1BCA.1U1.3VC.S5NK-R23.01.0000.100;GACC RX 040.1F/17-AN1_.E;2396;A;1;1;2109;Axial;4,557;3,454;4,555;3,74;4,586;3,607;4,414;3,59;4,239;3,433;4,472;3,493;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/11N/FJA7A.UNNN;GACC RX;040.1/11N/FJA7A.UNNN;n/a;finoox;247-1BCA.1U1.3VC.S5NK-R23.00.0000.000;GACC RX 040.1F/17-AN1_.E;2082;A;1;1;2109;Axial;4,557;3,454;4,555;3,74;4,586;3,607;4,414;3,59;4,239;3,433;4,472;3,493;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJA7A.TANN;GACC RX;040.1/21N/FJA7A.TANN;n/a;finoox;247-1BFN.1U1.3VD.S5NY-R23.01.0000.100;GACC RX 040.1F/27-AN1_.E;3743;A;2;1;2109;Axial;8,721;6,31;9,116;7,217;9,24;7,043;8,809;6,931;8,525;6,63;8,558;6,269;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/21N/FJA7E.UNNN;GACC RX;040.1/21N/FJA7E.UNNN;n/a;finoox;247-1BFP.1U1.3VD.S5NY-R23.00.0800.000;GACC RX 040.1F/27-EN1_.E;3576;E;2;1;2109;Axial;8,721;6,31;9,116;7,217;9,24;7,043;8,809;6,931;8,525;6,63;8,558;6,269;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJA7A.UANN;GACC RX;040.1/41N/FJA7A.UANN;n/a;finoox;247-1BK0.1U1.3VF.SJ7P-R23.00.0000.100;GACC RX 040.1F/47-AN1_.E;6440;A;4;1;2109;Axial;17,964;13,485;18,209;14,707;18,72;14,45;17,57;14,143;16,895;13,479;17,55;13,573;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJA7E.UANN;GACC RX;040.1/41N/HJA7E.UANN;n/a;finoox;247-1BKD.1U1.3VU.SJ9D-R23.00.0800.100;GACC RX 040.1H/47-EN1_.E;7769;E;4;1;2109;Axial;21,79;16,549;21,902;17,889;22,53;17,453;21,213;17,203;20,38;16,4;21,233;16,567;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;n/a;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJA7A.TNNN;GACC RX;040.1/31N/FJA7A.TNNN;n/a;finoox;247-1BJ4.1U1.3VE.SJ5H-R23.01.0000.000;GACC RX 040.1F/37-AN1_.E;4704;A;3;1;2109;Axial;13,291;9,726;13,672;10,951;13,95;10,743;13,205;10,509;12,736;10,033;13,02;9,818;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/FJA7A.UNNN;GACC RX;040.1/31N/FJA7A.UNNN;n/a;finoox;247-1BJ4.1U1.3VE.SJ5H-R23.00.0000.000;GACC RX 040.1F/37-AN1_.E;4405;A;3;1;2109;Axial;13,291;9,726;13,672;10,951;13,95;10,743;13,205;10,509;12,736;10,033;13,02;9,818;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJA7E.TANN;GACC RX;040.1/31N/HJA7E.TANN;n/a;finoox;247-1BJP.1U1.3VS.SJ5H-R23.01.0800.100;GACC RX 040.1H/37-EN1_.E;6174;E;3;1;2109;Axial;15,409;10,944;16,486;12,89;16,514;12,456;15,902;12,397;15,428;11,871;15,202;10,823;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/31N/HJA7E.UNNN;GACC RX;040.1/31N/HJA7E.UNNN;n/a;finoox;247-1BJP.1U1.3VS.SJ5H-R23.00.0800.000;GACC RX 040.1H/37-EN1_.E;5359;E;3;1;2109;Axial;15,409;10,944;16,486;12,89;16,514;12,456;15,902;12,397;15,428;11,871;15,202;10,823;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJA7A.UANN;GACC RX;040.1/21N/HJA7A.UANN;n/a;finoox;247-1BGC.1U1.3VS.SJ5R-R23.00.0000.100;GACC RX 040.1H/27-AN1_.E;3721;A;2;1;2109;Axial;10,878;8,237;10,943;8,929;11,257;8,711;10,602;8,588;10,183;8,186;10,599;8,247;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/11N/DJA4E.UNNN;GACC RX;040.1/11N/DJA4E.UNNN;n/a;finoox;247-1BC1.1U1.3V8.S5NV-R23.00.0800.000;GACC RX 040.1D/14-EN1_.E;2217;E;1;1;2109;Axial;4,412;3,306;4,317;3,537;4,583;3,538;4,201;3,423;3,977;3,211;4,227;3,34;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJA4A.UANN;GACC RX;040.1/21N/FJA4A.UANN;n/a;finoox;247-1BFL.1U1.3VE.SJ5Z-R23.00.0000.100;GACC RX 040.1F/24-AN1_.E;3903;A;2;1;2109;Axial;11,22;8,518;11,039;9,065;11,6;9,064;10,727;8,791;10,215;8,27;10,769;8,555;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJA4A.TANN;GACC RX;040.1/31N/FJA4A.TANN;n/a;finoox;247-1BJ2.1U1.3VE.SJ60-R23.01.0000.100;GACC RX 040.1F/34-AN1_.E;5601;A;3;1;2109;Axial;15,876;11,575;16,618;13,187;16,941;12,943;16,074;12,721;15,461;12,078;15,526;11,377;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJA4A.UNNN;GACC RX;040.1/31N/FJA4A.UNNN;n/a;finoox;247-1BJ2.1U1.3VE.SJ60-R23.00.0000.000;GACC RX 040.1F/34-AN1_.E;4786;A;3;1;2109;Axial;15,876;11,575;16,618;13,187;16,941;12,943;16,074;12,721;15,461;12,078;15,526;11,377;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJA4E.TNNN;GACC RX;040.1/31N/FJA4E.TNNN;n/a;finoox;247-1BJ3.1U1.3VE.SJ60-R23.01.0800.000;GACC RX 040.1F/34-EN1_.E;5507;E;3;1;2109;Axial;15,876;11,575;16,618;13,187;16,941;12,943;16,074;12,721;15,461;12,078;15,526;11,377;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJA4E.UNNN;GACC RX;040.1/31N/FJA4E.UNNN;n/a;finoox;247-1BJ3.1U1.3VE.SJ60-R23.00.0800.000;GACC RX 040.1F/34-EN1_.E;5208;E;3;1;2109;Axial;15,876;11,575;16,618;13,187;16,941;12,943;16,074;12,721;15,461;12,078;15,526;11,377;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJA4E.TANN;GACC RX;040.1/21N/HJA4E.TANN;n/a;finoox;247-1BGB.1U1.3VS.SJ61-R23.01.0800.100;GACC RX 040.1H/24-EN1_.E;4719;E;2;1;2109;Axial;12,152;9,242;12,228;10,018;12,641;9,966;11,872;9,675;11,372;9,167;11,758;9,147;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/11N/DJC4E.TNNN;GACC RX;040.1/11N/DJC4E.TNNN;n/a;finoox;247-1BC5.1U1.3V8.S5NV-R23.01.0800.000;GACC RX 040.1D/14-EN1_.E_PC;2776;E;1;1;2109;Axial;3,952;2,954;3,846;3,151;4,101;3,165;3,743;3,054;3,541;2,86;3,766;2,981;16,99;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJC4A.UANN;GACC RX;040.1/21N/FJC4A.UANN;n/a;finoox;247-1BFU.1U1.3VE.SJ5Z-R23.00.0000.100;GACC RX 040.1F/24-AN1_.E_PC;4656;A;2;1;2109;Axial;10,008;7,582;9,824;8,07;10,362;8,095;9,525;7,835;9,092;7,354;9,592;7,623;50,96;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJC4E.TANN;GACC RX;040.1/31N/FJC4E.TANN;n/a;finoox;247-1BJB.1U1.3VE.SJ60-R23.01.0800.100;GACC RX 040.1F/34-EN1_.E_PC;7068;E;3;1;2109;Axial;14,145;10,295;14,796;11,748;15,095;11,547;14,314;11,333;13,782;10,767;13,827;10,123;76,43;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJC4E.UNNN;GACC RX;040.1/31N/FJC4E.UNNN;n/a;finoox;247-1BJB.1U1.3VE.SJ60-R23.00.0800.000;GACC RX 040.1F/34-EN1_.E_PC;6253;E;3;1;2109;Axial;14,145;10,295;14,796;11,748;15,095;11,547;14,314;11,333;13,782;10,767;13,827;10,123;76,43;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJC4A.TANN;GACC RX;040.1/21N/HJC4A.TANN;n/a;finoox;247-1BGJ.1U1.3VS.SJ61-R23.01.0000.100;GACC RX 040.1H/24-AN1_.E_PC;5208;A;2;1;2109;Axial;10,827;8,219;10,884;8,917;11,33;8,885;10,554;8,611;10,12;8,154;10,47;8,212;67,94;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJC4E.UANN;GACC RX;040.1/21N/HJC4E.UANN;n/a;finoox;247-1BGK.1U1.3VS.SJ61-R23.00.0800.100;GACC RX 040.1H/24-EN1_.E_PC;5442;E;2;1;2109;Axial;10,827;8,219;10,884;8,917;11,33;8,885;10,554;8,611;10,12;8,154;10,47;8,212;67,94;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/21N/FJC7A.UANN;GACC RX;040.1/21N/FJC7A.UANN;n/a;finoox;247-1BFW.1U1.3VD.S5NY-R23.00.0000.100;GACC RX 040.1F/27-AN1_.E_PC;3990;A;2;1;2109;Axial;8,178;5,915;8,549;6,771;8,676;6,613;8,266;6,503;7,989;6,213;8,019;5,87;30,45;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/41N/HJC7A.TANN;GACC RX;040.1/41N/HJC7A.TANN;n/a;finoox;247-1BKG.1U1.3VU.SJ9D-R23.01.0000.100;GACC RX 040.1H/47-AN1_.E_PC;8574;A;4;1;2109;Axial;20,444;15,511;20,493;16,747;21,156;16,386;19,829;16,108;19,057;15,346;19,875;15,521;81,19;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/41N/HJC7E.UNNN;GACC RX;040.1/41N/HJC7E.UNNN;n/a;finoox;247-1BKH.1U1.3VU.SJ9D-R23.00.0800.000;GACC RX 040.1H/47-EN1_.E_PC;8036;E;4;1;2109;Axial;20,444;15,511;20,493;16,747;21,156;16,386;19,829;16,108;19,057;15,346;19,875;15,521;81,19;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;n/a;Inclusive;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJC7A.UANN;GACC RX;040.1/31N/FJC7A.UANN;n/a;finoox;247-1BJC.1U1.3VE.SJ5H-R23.00.0000.100;GACC RX 040.1F/37-AN1_.E_PC;5557;A;3;1;2109;Axial;12,471;9,127;12,804;10,266;13,103;10,099;12,382;9,859;11,929;9,409;12,206;9,198;45,67;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJC7A.UANN;GACC RX;040.1/31N/HJC7A.UANN;n/a;finoox;247-1BJS.1U1.3VS.SJ5H-R23.00.0000.100;GACC RX 040.1H/37-AN1_.E_PC;6100;A;3;1;2109;Axial;14,431;10,247;15,448;12,075;15,481;11,675;14,899;11,62;14,461;11,126;14,236;10,127;60,89;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/31N/HJC7A.TNNN;GACC RX;040.1/31N/HJC7A.TNNN;n/a;finoox;247-1BJS.1U1.3VS.SJ5H-R23.01.0000.000;GACC RX 040.1H/37-AN1_.E_PC;5883;A;3;1;2109;Axial;14,431;10,247;15,448;12,075;15,481;11,675;14,899;11,62;14,461;11,126;14,236;10,127;60,89;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1WN/CFA4A.UNNN;GACC RX;020.1/1WN/CFA4A.UNNN;n/a;finoox;247-1HDM.0C8.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-4.0-ANW-CC-E32C-416;1044;A;1;1;416;Axial;0,912;0,637;0,922;0,749;1,058;0,825;0,969;0,801;0,916;0,74;0,872;0,647;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1WN/DFA4E.TNNN;GACC RX;020.1/1WN/DFA4E.TNNN;n/a;finoox;247-1HEQ.0C8.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-4.0-ANW-CC-E32C-416;1195;E;1;1;416;Axial;1,048;0,706;1,12;0,874;1,242;0,929;1,173;0,914;1,108;0,851;1,012;0,707;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/2WN/DFA4E.UNNN;GACC RX;020.1/2WN/DFA4E.UNNN;n/a;finoox;247-1HBJ.0C8.3UP.SCWD-R23.00.0800.000;E-GACC-RX-020.1-D/2-4.0-ANW-CC-E32C-416;1724;E;2;1;416;Axial;2,278;1,649;2,266;1,902;2,601;2,053;2,377;2,009;2,231;1,865;2,212;1,686;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3WN/DFA4E.TNNN;GACC RX;020.1/3WN/DFA4E.TNNN;n/a;finoox;247-1HHW.0C8.3UD.SCWE-R23.01.0800.000;E-GACC-RX-020.1-D/3-4.0-ANW-CC-E32C-416;2182;E;3;1;416;Axial;3,422;2,445;3,394;2,809;3,869;3,061;3,548;2,984;3,352;2,766;3,266;2,488;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/2WN/FFA4A.UNNN;GACC RX;020.1/2WN/FFA4A.UNNN;n/a;finoox;247-1HCK.0C8.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-4.0-ANW-CC-E32C-416;1692;A;2;1;416;Axial;2,758;1,946;2,837;2,298;3,109;2,424;2,936;2,386;2,785;2,23;2,657;1,958;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/1WN/CFA7E.TNNN;GACC RX;020.1/1WN/CFA7E.TNNN;n/a;finoox;247-1HDG.0C8.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-7.0-ANW-CC-E32C-416;1162;E;1;1;416;Axial;0,729;0,533;0,741;0,622;0,808;0,65;0,781;0,645;0,743;0,609;0,716;0,547;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/2WN/CFA7A.UNNN;GACC RX;020.1/2WN/CFA7A.UNNN;n/a;finoox;247-1HA9.0C8.3YP.SCWG-R23.00.0000.000;GACC-RX-020.1-C/2-7.0-ANW-CC-E32C-416;1527;A;2;1;416;Axial;1,416;1,054;1,429;1,215;1,618;1,275;1,513;1,266;1,437;1,194;1,397;1,084;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/2WN/CFA7E.UNNN;GACC RX;020.1/2WN/CFA7E.UNNN;n/a;finoox;247-1HAA.0C8.3YP.SCWG-R23.00.0800.000;E-GACC-RX-020.1-C/2-7.0-ANW-CC-E32C-416;1661;E;2;1;416;Axial;1,416;1,054;1,429;1,215;1,618;1,275;1,513;1,266;1,437;1,194;1,397;1,084;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/1WN/FFA7A.UNNN;GACC RX;020.1/1WN/FFA7A.UNNN;n/a;finoox;247-1HFK.0C8.3UL.SCWG-R23.00.0000.000;GACC-RX-020.1-F/1-7.0-ANW-CC-E32C-416;1251;A;1;1;416;Axial;1,194;0,901;1,234;1,049;1,353;1,075;1,281;1,068;1,224;1,019;1,195;0,926;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Aluminum;7;18;6;yes;piece;1
GACC RX 020.1/2WN/FFA7A.TNNN;GACC RX;020.1/2WN/FFA7A.TNNN;n/a;finoox;247-1HCD.0C8.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-7.0-ANW-CC-E32C-416;1692;A;2;1;416;Axial;2,402;1,745;2,468;2,041;2,703;2,1;2,528;2,089;2,445;1,981;2,342;1,758;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/2WN/FFA7A.UNNN;GACC RX;020.1/2WN/FFA7A.UNNN;n/a;finoox;247-1HCD.0C8.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-7.0-ANW-CC-E32C-416;1692;A;2;1;416;Axial;2,402;1,745;2,468;2,041;2,703;2,1;2,528;2,089;2,445;1,981;2,342;1,758;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/2WN/FFA7E.UNNN;GACC RX;020.1/2WN/FFA7E.UNNN;n/a;finoox;247-1HCE.0C8.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-7.0-ANW-CC-E32C-416;1854;E;2;1;416;Axial;2,402;1,745;2,468;2,041;2,703;2,1;2,528;2,089;2,445;1,981;2,342;1,758;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3WN/DFA7A.UNNN;GACC RX;020.1/3WN/DFA7A.UNNN;n/a;finoox;247-1HHP.0C8.3UD.SCWJ-R23.00.0000.000;GACC-RX-020.1-D/3-7.0-ANW-CC-E32C-416;2027;A;3;1;416;Axial;2,753;2,06;2,789;2,371;3,039;2,463;2,856;2,448;2,793;2,318;2,716;2,114;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/3WN/FFA7E.UNNN;GACC RX;020.1/3WN/FFA7E.UNNN;n/a;finoox;247-1HJS.0C8.3YM.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-F/3-7.0-ANW-CC-E32C-416;2314;E;3;1;416;Axial;3,482;2,512;3,593;2,959;3,929;3,046;3,731;3,028;3,572;2,871;3,386;2,531;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/1WN/CFE4E.TNNN;GACC RX;020.1/1WN/CFE4E.TNNN;n/a;finoox;247-1HDU.0C8.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-4.0-ENW-CC-E32C-416;1247;E;1;1;416;Axial;0,896;0,625;0,9;0,733;1,034;0,807;0,946;0,783;0,893;0,724;0,854;0,635;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/2WN/CFE4E.UNNN;GACC RX;020.1/2WN/CFE4E.UNNN;n/a;finoox;247-1HAN.0C8.3YP.SCWC-R23.00.0800.000;E-GACC-RX-020.1-C/2-4.0-ENW-CC-E32C-416;1796;E;2;1;416;Axial;1,75;1,242;1,734;1,433;1,996;1,578;1,834;1,53;1,72;1,416;1,667;1,271;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/1WN/FFE4A.UNNN;GACC RX;020.1/1WN/FFE4A.UNNN;n/a;finoox;247-1HFX.0C8.3UL.SCWC-R23.00.0000.000;GACC-RX-020.1-F/1-4.0-ENW-CC-E32C-416;1422;A;1;1;416;Axial;1,384;1,017;1,395;1,179;1,575;1,23;1,452;1,222;1,373;1,141;1,366;1,029;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/1WN/DFE7A.TNNN;GACC RX;020.1/1WN/DFE7A.TNNN;n/a;finoox;247-1HF7.0C8.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-7.0-ENW-CC-E32C-416;1192;A;1;1;416;Axial;0,876;0,614;0,912;0,738;1,003;0,764;0,951;0,759;0,906;0,717;0,849;0,62;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/2WN/CFE7E.TNNN;GACC RX;020.1/2WN/CFE7E.TNNN;n/a;finoox;247-1HB0.0C8.3YP.SCWG-R23.01.0800.000;E-GACC-RX-020.1-C/2-7.0-ENW-CC-E32C-416;1796;E;2;1;416;Axial;1,384;1,034;1,401;1,192;1,587;1,253;1,483;1,244;1,409;1,172;1,372;1,064;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/3WN/FFE7E.TNNN;GACC RX;020.1/3WN/FFE7E.TNNN;n/a;finoox;247-1HKG.0C8.3YM.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-F/3-7.0-ENW-CC-E32C-416;2680;E;3;1;416;Axial;3,433;2,48;3,536;2,915;3,876;3,007;3,67;2,989;3,514;2,832;3,339;2,501;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/1WN/CFC7A.UNNN;GACC RX;020.1/1WN/CFC7A.UNNN;n/a;finoox;247-1HEB.0C8.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-7.0-PNW-CC-E32C-416;1303;A;1;1;416;Axial;0,678;0,496;0,689;0,578;0,752;0,605;0,727;0,6;0,691;0,567;0,666;0,509;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/1WN/DFC7E.UNNN;GACC RX;020.1/1WN/DFC7E.UNNN;n/a;finoox;247-1HFE.0C8.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-7.0-PNW-CC-E32C-416;1455;E;1;1;416;Axial;0,826;0,578;0,864;0,697;0,947;0,72;0,899;0,715;0,857;0,676;0,802;0,584;3,26;724;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/2WN/CFC7E.UNNN;GACC RX;020.1/2WN/CFC7E.UNNN;n/a;finoox;247-1HB6.0C8.3YP.SCWG-R23.00.0800.000;E-GACC-RX-020.1-C/2-7.0-PNW-CC-E32C-416;2103;E;2;1;416;Axial;1,317;0,981;1,329;1,13;1,505;1,186;1,408;1,177;1,337;1,11;1,299;1,008;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/1WN/FFC7E.UNNN;GACC RX;020.1/1WN/FFC7E.UNNN;n/a;finoox;247-1HGG.0C8.3UL.SCWG-R23.00.0800.000;E-GACC-RX-020.1-F/1-7.0-PNW-CC-E32C-416;1655;E;1;1;416;Axial;1,111;0,838;1,148;0,976;1,259;0,999;1,192;0,993;1,138;0,948;1,112;0,861;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/3WN/CFC7A.UNNN;GACC RX;020.1/3WN/CFC7A.UNNN;n/a;finoox;247-1HHH.0C8.3YQ.SCWH-R23.00.0000.000;GACC-RX-020.1-C/3-7.0-PNW-CC-E32C-416;2552;A;3;1;416;Axial;2,051;1,519;2,072;1,745;2,329;1,833;2,188;1,818;2,083;1,718;2,017;1,56;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/1WN/CFC4A.TNNN;GACC RX;020.1/1WN/CFC4A.TNNN;n/a;finoox;247-1HDZ.0C8.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-4.0-PNW-CC-E32C-416;1303;A;1;1;416;Axial;0,812;0,567;0,821;0,666;0,941;0,734;0,863;0,713;0,815;0,659;0,776;0,576;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/1WN/DFC4A.TNNN;GACC RX;020.1/1WN/DFC4A.TNNN;n/a;finoox;247-1HF1.0C8.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-4.0-PNW-CC-E32C-416;1338;A;1;1;416;Axial;0,933;0,628;0,997;0,778;1,106;0,827;1,044;0,814;0,986;0,757;0,901;0,63;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/3WN/CFC4E.TNNN;GACC RX;020.1/3WN/CFC4E.TNNN;n/a;finoox;247-1HH6.0C8.3YQ.SCWD-R23.01.0800.000;E-GACC-RX-020.1-C/3-4.0-PNW-CC-E32C-416;2707;E;3;1;416;Axial;2,474;1,753;2,477;2,028;2,845;2,246;2,621;2,176;2,463;2,012;2,359;1,79;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/3WN/DFC4E.TNNN;GACC RX;020.1/3WN/DFC4E.TNNN;n/a;finoox;247-1HJ8.0C8.3UD.SCWE-R23.01.0800.000;E-GACC-RX-020.1-D/3-4.0-PNW-CC-E32C-416;2821;E;3;1;416;Axial;3,045;2,176;3,02;2,5;3,443;2,725;3,158;2,656;2,984;2,462;2,906;2,214;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 020.1/2WN/FFC4E.TNNN;GACC RX;020.1/2WN/FFC4E.TNNN;n/a;finoox;247-1HCY.0C8.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-4.0-PNW-CC-E32C-416;2298;E;2;1;416;Axial;2,454;1,732;2,525;2,045;2,767;2,157;2,613;2,123;2,479;1,985;2,365;1,742;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 050.2/4SN/HNE7A.UANN;GACC RX;050.2/4SN/HNE7A.UANN;n/a;finoox;247-1B9B.0CD.3W1.S5P0-R23.00.0000.100;GACC RX 050.2H/47-ANS_.E_Epoxy;11574;A;4;1;421;Axial;44,435;31,51;47,618;37,131;47,62;35,834;45,904;35,691;44,533;34,226;43,852;31,199;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;Inclusive;n/a;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNE7E.UANN;GACC RX;050.2/4SN/HNE7E.UANN;n/a;finoox;247-1B9D.0CD.3W1.S5P0-R23.00.0800.100;GACC RX 050.2H/47-ENS_.E_Epoxy;12620;E;4;1;421;Axial;44,435;31,51;47,618;37,131;47,62;35,834;45,904;35,691;44,533;34,226;43,852;31,199;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;Inclusive;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNE7A.UANN;GACC RX;050.2/3SN/JNE7A.UANN;n/a;finoox;247-1FWR.0CD.3VV.SJAA-R23.00.0000.100;GACC RX 050.2J/37-ANS_.E_Epoxy;9629;A;3;1;421;Axial;37,406;26,051;40,588;31,431;40,428;30,169;39,252;30,252;38,042;28,97;36,961;25,771;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;Inclusive;n/a;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNE7A.TANN;GACC RX;050.2/2SN/JNE7A.TANN;n/a;finoox;247-1B7X.0CD.3VV.SJAE-R23.01.0000.100;GACC RX 050.2J/27-ANS_.E_Epoxy;6649;A;2;1;421;Axial;26,546;20,122;27,027;22,011;27,639;21,444;26,15;21,132;25,22;20,197;25,984;20,136;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNE7A.UNNN;GACC RX;050.2/2SN/JNE7A.UNNN;n/a;finoox;247-1B7X.0CD.3VV.SJAE-R23.00.0000.000;GACC RX 050.2J/27-ANS_.E_Epoxy;6014;A;2;1;421;Axial;26,546;20,122;27,027;22,011;27,639;21,444;26,15;21,132;25,22;20,197;25,984;20,136;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;Inclusive;n/a;231;404;No;No;No;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNE7E.UANN;GACC RX;050.2/2SN/JNE7E.UANN;n/a;finoox;247-1B7Z.0CD.3VV.SJAE-R23.00.0800.100;GACC RX 050.2J/27-ENS_.E_Epoxy;7115;E;2;1;421;Axial;26,546;20,122;27,027;22,011;27,639;21,444;26,15;21,132;25,22;20,197;25,984;20,136;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/1SN/FNE7A.TNNN;GACC RX;050.2/1SN/FNE7A.TNNN;n/a;finoox;247-1FRU.0CD.3W5.SJB1-R23.01.0000.000;GACC RX 050.2F/17-ANS_.E_Epoxy;2985;A;1;1;421;Axial;9,465;7,058;9,54;7,714;9,822;7,569;9,224;7,408;8,834;7,054;9,207;7,112;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;Inclusive;n/a;Inclusive;202;No;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/HNE7E.UANN;GACC RX;050.2/1SN/HNE7E.UANN;n/a;finoox;247-1FSS.0CD.3W6.SJB2-R23.00.0800.100;GACC RX 050.2H/17-ENS_.E_Epoxy;3804;E;1;1;421;Axial;11,446;8,511;11,765;9,465;12,005;9,258;11,374;9,087;10,976;8,68;11,213;8,51;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;Inclusive;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/HNA7E.UANN;GACC RX;050.2/4SN/HNA7E.UANN;n/a;finoox;247-1B99.0CD.3W1.S5P0-R23.00.0800.100;GACC RX 050.2H/47-ENS_.E;11549;E;4;1;421;Axial;44,732;31,67;48,024;37,398;47,968;36,067;46,29;35,946;44,93;34,483;44,164;31,377;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;n/a;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/JNA7A.UANN;GACC RX;050.2/4SN/JNA7A.UANN;n/a;finoox;247-1FWZ.0CD.3VV.S9P9-R23.00.0000.100;GACC RX 050.2J/47-ANS_.E;11100;A;4;1;421;Axial;45,289;28,796;52,542;37,794;52,348;36,401;51,139;36,862;49,167;34,917;44,418;28,33;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;n/a;n/a;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4SN/JNA7A.UNNN;GACC RX;050.2/4SN/JNA7A.UNNN;n/a;finoox;247-1FWZ.0CD.3VV.S9P9-R23.00.0000.000;GACC RX 050.2J/47-ANS_.E;10292;A;4;1;421;Axial;45,289;28,796;52,542;37,794;52,348;36,401;51,139;36,862;49,167;34,917;44,418;28,33;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;n/a;n/a;499;808;No;No;No;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4SN/JNA7E.TANN;GACC RX;050.2/4SN/JNA7E.TANN;n/a;finoox;247-1FX0.0CD.3VV.S9P9-R23.01.0800.100;GACC RX 050.2J/47-ENS_.E;12760;E;4;1;421;Axial;45,289;28,796;52,542;37,794;52,348;36,401;51,139;36,862;49,167;34,917;44,418;28,33;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNA7A.TANN;GACC RX;050.2/3SN/HNA7A.TANN;n/a;finoox;247-1B8H.0CD.3W1.S5P1-R23.01.0000.100;GACC RX 050.2H/37-ANS_.E;8557;A;3;1;421;Axial;35,019;26,2;35,862;28,944;36,528;28,259;34,646;27,76;33,452;26,549;34,343;26,254;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNA7E.TNNN;GACC RX;050.2/3SN/HNA7E.TNNN;n/a;finoox;247-1B8K.0CD.3W1.S5P1-R23.01.0800.000;GACC RX 050.2H/37-ENS_.E;8769;E;3;1;421;Axial;35,019;26,2;35,862;28,944;36,528;28,259;34,646;27,76;33,452;26,549;34,343;26,254;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;n/a;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNA7E.UNNN;GACC RX;050.2/3SN/JNA7E.UNNN;n/a;finoox;247-1FWN.0CD.3VV.SJAA-R23.00.0800.000;GACC RX 050.2J/37-ENS_.E;9127;E;3;1;421;Axial;37,626;26,176;40,881;31,605;40,792;30,34;39,531;30,433;38,327;29,147;37,168;25,888;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;n/a;n/a;336;606;No;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
