TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 050.2/2SN/HNA7A.UNNN;GACC RX;050.2/2SN/HNA7A.UNNN;n/a;finoox;247-1B73.0CD.3VR.SJ7B-R23.00.0000.000;GACC RX 050.2H/27-ANS_.E;5055;A;2;1;421;Axial;22,289;15,718;23,972;18,628;23,948;17,973;23,109;17,913;22,425;17,176;21,999;15,557;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;n/a;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/HNA7E.UNNN;GACC RX;050.2/2SN/HNA7E.UNNN;n/a;finoox;247-1B75.0CD.3VR.SJ7B-R23.00.0800.000;GACC RX 050.2H/27-ENS_.E;5686;E;2;1;421;Axial;22,289;15,718;23,972;18,628;23,948;17,973;23,109;17,913;22,425;17,176;21,999;15,557;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;n/a;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNA7A.TANN;GACC RX;050.2/2SN/FNA7A.TANN;n/a;finoox;247-1B6D.0CD.3VN.SJ7G-R23.01.0000.100;GACC RX 050.2F/27-ANS_.E;5097;A;2;1;421;Axial;18,858;13,774;19,476;15,561;19,814;15,261;18,798;14,923;18,15;14,261;18,519;13,918;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2SN/FNA7A.UNNN;GACC RX;050.2/2SN/FNA7A.UNNN;n/a;finoox;247-1B6D.0CD.3VN.SJ7G-R23.00.0000.000;GACC RX 050.2F/27-ANS_.E;4462;A;2;1;421;Axial;18,858;13,774;19,476;15,561;19,814;15,261;18,798;14,923;18,15;14,261;18,519;13,918;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;n/a;n/a;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNA7A.UANN;GACC RX;050.2/1SN/JNA7A.UANN;n/a;finoox;247-1FTE.0CD.3VX.SJ7K-R23.00.0000.100;GACC RX 050.2J/17-ANS_.E;3606;A;1;1;421;Axial;13,568;10,395;13,685;11,146;14,052;10,865;13,236;10,797;12,756;10,325;13,322;10,454;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;n/a;n/a;117;Inclusive;Yes;No;No;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/JNA7A.TNNN;GACC RX;050.2/1SN/JNA7A.TNNN;n/a;finoox;247-1FTE.0CD.3VX.SJ7K-R23.01.0000.000;GACC RX 050.2J/17-ANS_.E;3521;A;1;1;421;Axial;13,568;10,395;13,685;11,146;14,052;10,865;13,236;10,797;12,756;10,325;13,322;10,454;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;n/a;n/a;Inclusive;202;No;No;Yes;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/FNA7A.UNNN;GACC RX;050.2/1SN/FNA7A.UNNN;n/a;finoox;247-1FRN.0CD.3W5.SJB1-R23.00.0000.000;GACC RX 050.2F/17-ANS_.E;2652;A;1;1;421;Axial;9,541;7,115;9,645;7,781;9,904;7,645;9,322;7,479;8,933;7,128;9,294;7,172;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;n/a;117;202;No;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/FNA7E.UANN;GACC RX;050.2/1SN/FNA7E.UANN;n/a;finoox;247-1FRQ.0CD.3W5.SJB1-R23.00.0800.100;GACC RX 050.2F/17-ENS_.E;3212;E;1;1;421;Axial;9,541;7,115;9,645;7,781;9,904;7,645;9,322;7,479;8,933;7,128;9,294;7,172;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;n/a;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/FNA7E.TNNN;GACC RX;050.2/1SN/FNA7E.TNNN;n/a;finoox;247-1FRQ.0CD.3W5.SJB1-R23.01.0800.000;GACC RX 050.2F/17-ENS_.E;3127;E;1;1;421;Axial;9,541;7,115;9,645;7,781;9,904;7,645;9,322;7,479;8,933;7,128;9,294;7,172;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;n/a;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/HNA7E.TANN;GACC RX;050.2/1SN/HNA7E.TANN;n/a;finoox;247-1FSL.0CD.3W6.SJB2-R23.01.0800.100;GACC RX 050.2H/17-ENS_.E;3633;E;1;1;421;Axial;11,555;8,566;11,88;9,544;12,097;9,328;11,48;9,163;11,089;8,759;11,306;8,565;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/HNC7E.TANN;GACC RX;050.2/4SN/HNC7E.TANN;n/a;finoox;247-1B9H.0CD.3W1.S5P0-R23.01.0800.100;GACC RX 050.2H/47-ENS_.E_PC;13653;E;4;1;421;Axial;41,977;29,668;45,108;35,104;45,075;33,869;43,477;33,764;42,249;32,361;41,445;29,341;167,15;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNC7E.UNNN;GACC RX;050.2/3SN/HNC7E.UNNN;n/a;finoox;247-1B8T.0CD.3W1.S5P1-R23.00.0800.000;GACC RX 050.2H/37-ENS_.E_PC;9695;E;3;1;421;Axial;32,832;24,604;33,623;27,144;34,351;26,586;32,506;26,068;31,356;24,896;32,156;24,624;125,36;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;n/a;Inclusive;336;606;No;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNC7A.UANN;GACC RX;050.2/3SN/JNC7A.UANN;n/a;finoox;247-1FWV.0CD.3VV.SJAA-R23.00.0000.100;GACC RX 050.2J/37-ANS_.E_PC;10063;A;3;1;421;Axial;35,262;24,504;38,357;29,538;38,272;28,449;37,09;28,547;35,962;27,322;34,843;24,216;156,7;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;n/a;Inclusive;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNC7E.UNNN;GACC RX;050.2/3SN/JNC7E.UNNN;n/a;finoox;247-1FWW.0CD.3VV.SJAA-R23.00.0800.000;GACC RX 050.2J/37-ENS_.E_PC;10438;E;3;1;421;Axial;35,262;24,504;38,357;29,538;38,272;28,449;37,09;28,547;35,962;27,322;34,843;24,216;156,7;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;n/a;Inclusive;336;606;No;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/1SN/JNC7A.TANN;GACC RX;050.2/1SN/JNC7A.TANN;n/a;finoox;247-1FTS.0CD.3VX.SJ7K-R23.01.0000.100;GACC RX 050.2J/17-ANS_.E_PC;4244;A;1;1;421;Axial;12,756;9,754;12,823;10,459;13,21;10,21;12,434;10,136;11,943;9,677;12,489;9,804;52,23;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1SN/JNC7E.TANN;GACC RX;050.2/1SN/JNC7E.TANN;n/a;finoox;247-1FTU.0CD.3VX.SJ7K-R23.01.0800.100;GACC RX 050.2J/17-ENS_.E_PC;4631;E;1;1;421;Axial;12,756;9,754;12,823;10,459;13,21;10,21;12,434;10,136;11,943;9,677;12,489;9,804;52,23;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1SN/FNC7E.UANN;GACC RX;050.2/1SN/FNC7E.UANN;n/a;finoox;247-1FS2.0CD.3W5.SJB1-R23.00.0800.100;GACC RX 050.2F/17-ENS_.E_PC;3570;E;1;1;421;Axial;8,932;6,686;9,047;7,299;9,322;7,189;8,73;7,024;8,385;6,684;8,718;6,734;31,34;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;n/a;Inclusive;117;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 031.1/11N/CHE4A.TNNN;GACC RX;031.1/11N/CHE4A.TNNN;n/a;finoox;247-1B9Y.1TZ.3US.RVN2-R23.01.0000.000;GACC RX 031.1C/14-AN1_.E_Epoxy;1388;A;1;1;2107;Axial;1,71;1,199;1,818;1,401;1,856;1,383;1,758;1,355;1,686;1,281;1,667;1,172;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/FHE4A.TANN;GACC RX;031.1/11N/FHE4A.TANN;n/a;finoox;247-1BB4.1TZ.3UQ.S5NN-R23.01.0000.100;GACC RX 031.1F/14-AN1_.E_Epoxy;1833;A;1;1;2107;Axial;2,756;2,027;2,821;2,261;2,894;2,265;2,735;2,183;2,619;2,067;2,67;2,002;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/11N/FHE4A.UNNN;GACC RX;031.1/11N/FHE4A.UNNN;n/a;finoox;247-1BB4.1TZ.3UQ.S5NN-R23.00.0000.000;GACC RX 031.1F/14-AN1_.E_Epoxy;1539;A;1;1;2107;Axial;2,756;2,027;2,821;2,261;2,894;2,265;2,735;2,183;2,619;2,067;2,67;2,002;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/31N/DHE4A.TNNN;GACC RX;031.1/31N/DHE4A.TNNN;n/a;finoox;247-1BH0.1TZ.3UW.S5NT-R23.01.0000.000;GACC RX 031.1D/34-AN1_.E_Epoxy;3563;A;3;1;2107;Axial;6,54;4,738;6,83;5,376;7,006;5,317;6,595;5,186;6,334;4,915;6,378;4,645;26,56;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHE4E.TANN;GACC RX;031.1/21N/DHE4E.TANN;n/a;finoox;247-1BDM.1TZ.3UW.S5NU-R23.01.0800.100;GACC RX 031.1D/24-EN1_.E_Epoxy;2979;E;2;1;2107;Axial;4,618;3,465;4,517;3,688;4,8;3,723;4,392;3,576;4,163;3,348;4,413;3,494;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHE4A.TANN;GACC RX;031.1/21N/FHE4A.TANN;n/a;finoox;247-1BEA.1TZ.3UZ.S5NU-R23.01.0000.100;GACC RX 031.1F/24-AN1_.E_Epoxy;2955;A;2;1;2107;Axial;5,556;4,131;5,664;4,561;5,815;4,566;5,487;4,4;5,258;4,171;5,386;4,081;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/21N/FHE4A.TNNN;GACC RX;031.1/21N/FHE4A.TNNN;n/a;finoox;247-1BEA.1TZ.3UZ.S5NU-R23.01.0000.000;GACC RX 031.1F/24-AN1_.E_Epoxy;2653;A;2;1;2107;Axial;5,556;4,131;5,664;4,561;5,815;4,566;5,487;4,4;5,258;4,171;5,386;4,081;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/11N/DHE7A.TANN;GACC RX;031.1/11N/DHE7A.TANN;n/a;finoox;247-1BAG.1TZ.3UU.RVN2-R23.01.0000.100;GACC RX 031.1D/17-AN1_.E_Epoxy;1536;A;1;1;2107;Axial;1,628;1,115;1,761;1,344;1,772;1,304;1,704;1,296;1,644;1,234;1,597;1,102;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/DHE7A.TNNN;GACC RX;031.1/11N/DHE7A.TNNN;n/a;finoox;247-1BAG.1TZ.3UU.RVN2-R23.01.0000.000;GACC RX 031.1D/17-AN1_.E_Epoxy;1385;A;1;1;2107;Axial;1,628;1,115;1,761;1,344;1,772;1,304;1,704;1,296;1,644;1,234;1,597;1,102;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/DHE7E.UANN;GACC RX;031.1/11N/DHE7E.UANN;n/a;finoox;247-1BAH.1TZ.3UU.RVN2-R23.00.0800.100;GACC RX 031.1D/17-EN1_.E_Epoxy;1592;E;1;1;2107;Axial;1,628;1,115;1,761;1,344;1,772;1,304;1,704;1,296;1,644;1,234;1,597;1,102;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHE7A.UANN;GACC RX;031.1/31N/HHE7A.UANN;n/a;finoox;247-1BHN.1TZ.3V5.RZUW-R23.00.0000.100;GACC RX 031.1H/37-AN1_.E_Epoxy;3914;A;3;1;2107;Axial;8,595;6,505;8,614;6,978;8,897;6,876;8,215;6,774;8,006;6,452;8,358;6,51;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/31N/HHE7E.TANN;GACC RX;031.1/31N/HHE7E.TANN;n/a;finoox;247-1BHP.1TZ.3V5.RZUW-R23.01.0800.100;GACC RX 031.1H/37-EN1_.E_Epoxy;4484;E;3;1;2107;Axial;8,595;6,505;8,614;6,978;8,897;6,876;8,215;6,774;8,006;6,452;8,358;6,51;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHE7E.UANN;GACC RX;031.1/21N/DHE7E.UANN;n/a;finoox;247-1BDP.1TZ.3UV.S5NL-R23.00.0800.100;GACC RX 031.1D/27-EN1_.E_Epoxy;2458;E;2;1;2107;Axial;3,302;2,293;3,547;2,732;3,568;2,645;3,431;2,628;3,314;2,508;3,246;2,267;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/11N/FHE7E.UNNN;GACC RX;031.1/11N/FHE7E.UNNN;n/a;finoox;247-1BB7.1TZ.3UQ.S5NM-R23.00.0800.000;GACC RX 031.1F/17-EN1_.E_Epoxy;1656;E;1;1;2107;Axial;2,367;1,749;2,405;1,933;2,48;1,902;2,323;1,862;2,231;1,77;2,306;1,758;7,95;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHE7A.UANN;GACC RX;031.1/11N/HHE7A.UANN;n/a;finoox;247-1BBN.1TZ.3V3.S5NM-R23.00.0000.100;GACC RX 031.1H/17-AN1_.E_Epoxy;1737;A;1;1;2107;Axial;2,717;1,952;2,855;2,256;2,897;2,205;2,764;2,172;2,668;2,075;2,665;1,94;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/11N/HHE7E.TANN;GACC RX;031.1/11N/HHE7E.TANN;n/a;finoox;247-1BBP.1TZ.3V3.S5NM-R23.01.0800.100;GACC RX 031.1H/17-EN1_.E_Epoxy;2117;E;1;1;2107;Axial;2,717;1,952;2,855;2,256;2,897;2,205;2,764;2,172;2,668;2,075;2,665;1,94;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHE7A.TANN;GACC RX;031.1/21N/FHE7A.TANN;n/a;finoox;247-1BEC.1TZ.3UY.S5NQ-R23.01.0000.100;GACC RX 031.1F/27-AN1_.E_Epoxy;2523;A;2;1;2107;Axial;4,564;3,24;4,843;3,789;4,885;3,681;4,682;3,643;4,528;3,481;4,485;3,21;15,89;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/FHE7A.TNNN;GACC RX;031.1/21N/FHE7A.TNNN;n/a;finoox;247-1BEC.1TZ.3UY.S5NQ-R23.01.0000.000;GACC RX 031.1F/27-AN1_.E_Epoxy;2221;A;2;1;2107;Axial;4,564;3,24;4,843;3,789;4,885;3,681;4,682;3,643;4,528;3,481;4,485;3,21;15,89;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/FHE7E.UANN;GACC RX;031.1/21N/FHE7E.UANN;n/a;finoox;247-1BED.1TZ.3UY.S5NQ-R23.00.0800.100;GACC RX 031.1F/27-EN1_.E_Epoxy;2580;E;2;1;2107;Axial;4,564;3,24;4,843;3,789;4,885;3,681;4,682;3,643;4,528;3,481;4,485;3,21;15,89;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHE7E.UANN;GACC RX;031.1/21N/HHE7E.UANN;n/a;finoox;247-1BEV.1TZ.3V4.RQV5-R23.00.0800.100;GACC RX 031.1H/27-EN1_.E_Epoxy;2823;E;2;1;2107;Axial;5,489;3,998;5,738;4,563;5,814;4,456;5,551;4,387;5,365;4,197;5,386;3,967;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHE7A.TNNN;GACC RX;031.1/31N/FHE7A.TNNN;n/a;finoox;247-1BHA.1TZ.3UZ.S5NR-R23.01.0000.000;GACC RX 031.1F/37-AN1_.E_Epoxy;3400;A;3;1;2107;Axial;6,709;4,611;7,296;5,588;7,287;5,386;7,037;5,383;6,827;5,146;6,617;4,573;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHE7E.UANN;GACC RX;031.1/31N/FHE7E.UANN;n/a;finoox;247-1BHB.1TZ.3UZ.S5NR-R23.00.0800.100;GACC RX 031.1F/37-EN1_.E_Epoxy;3854;E;3;1;2107;Axial;6,709;4,611;7,296;5,588;7,287;5,386;7,037;5,383;6,827;5,146;6,617;4,573;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHE7E.UNNN;GACC RX;031.1/31N/FHE7E.UNNN;n/a;finoox;247-1BHB.1TZ.3UZ.S5NR-R23.00.0800.000;GACC RX 031.1F/37-EN1_.E_Epoxy;3401;E;3;1;2107;Axial;6,709;4,611;7,296;5,588;7,287;5,386;7,037;5,383;6,827;5,146;6,617;4,573;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/11N/DHA7A.UANN;GACC RX;031.1/11N/DHA7A.UANN;n/a;finoox;247-1BAC.1TZ.3UU.RVN2-R23.00.0000.100;GACC RX 031.1D/17-AN1_.E;1273;A;1;1;2107;Axial;1,643;1,123;1,782;1,357;1,791;1,315;1,725;1,309;1,664;1,247;1,613;1,109;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHA7E.TANN;GACC RX;031.1/31N/HHA7E.TANN;n/a;finoox;247-1BHM.1TZ.3V5.RZUW-R23.01.0800.100;GACC RX 031.1H/37-EN1_.E;4169;E;3;1;2107;Axial;8,66;6,559;8,699;7,106;8,964;6,934;8,428;6,831;8,094;6,514;8,43;6,563;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHA7E.TNNN;GACC RX;031.1/21N/DHA7E.TNNN;n/a;finoox;247-1BDK.1TZ.3UV.S5NL-R23.01.0800.000;GACC RX 031.1D/27-EN1_.E;2171;E;2;1;2107;Axial;3,334;2,309;3,59;2,759;3,606;2,668;3,472;2,655;3,355;2,534;3,278;2,283;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/11N/FHA7A.TANN;GACC RX;031.1/11N/FHA7A.TANN;n/a;finoox;247-1BB2.1TZ.3UQ.S5NM-R23.01.0000.100;GACC RX 031.1F/17-AN1_.E;1569;A;1;1;2107;Axial;2,387;1,764;2,432;1,951;2,502;1,919;2,346;1,88;2,262;1,789;2,329;1,773;7,95;1632;1350;8;VT03189;0,087;0,7;B;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/FHA7A.UANN;GACC RX;031.1/11N/FHA7A.UANN;n/a;finoox;247-1BB2.1TZ.3UQ.S5NM-R23.00.0000.100;GACC RX 031.1F/17-AN1_.E;1426;A;1;1;2107;Axial;2,387;1,764;2,432;1,951;2,502;1,919;2,346;1,88;2,262;1,789;2,329;1,773;7,95;1632;1350;8;VT03189;0,087;0,7;B;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/FHA7A.UNNN;GACC RX;031.1/11N/FHA7A.UNNN;n/a;finoox;247-1BB2.1TZ.3UQ.S5NM-R23.00.0000.000;GACC RX 031.1F/17-AN1_.E;1275;A;1;1;2107;Axial;2,387;1,764;2,432;1,951;2,502;1,919;2,346;1,88;2,262;1,789;2,329;1,773;7,95;1632;1350;8;VT03189;0,087;0,7;B;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/21N/FHA7A.TANN;GACC RX;031.1/21N/FHA7A.TANN;n/a;finoox;247-1BE8.1TZ.3UY.S5NQ-R23.01.0000.100;GACC RX 031.1F/27-AN1_.E;2320;A;2;1;2107;Axial;4,603;3,239;4,895;3,824;4,93;3,71;4,732;3,676;4,578;3,514;4,526;3,231;15,89;3264;1350;9;VT03189;0,173;0,7;B;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/FHA7A.UANN;GACC RX;031.1/21N/FHA7A.UANN;n/a;finoox;247-1BE8.1TZ.3UY.S5NQ-R23.00.0000.100;GACC RX 031.1F/27-AN1_.E;2116;A;2;1;2107;Axial;4,603;3,239;4,895;3,824;4,93;3,71;4,732;3,676;4,578;3,514;4,526;3,231;15,89;3264;1350;9;VT03189;0,173;0,7;B;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/FHA7A.TNNN;GACC RX;031.1/21N/FHA7A.TNNN;n/a;finoox;247-1BE8.1TZ.3UY.S5NQ-R23.01.0000.000;GACC RX 031.1F/27-AN1_.E;2018;A;2;1;2107;Axial;4,603;3,239;4,895;3,824;4,93;3,71;4,732;3,676;4,578;3,514;4,526;3,231;15,89;3264;1350;9;VT03189;0,173;0,7;B;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHA7A.TANN;GACC RX;031.1/21N/HHA7A.TANN;n/a;finoox;247-1BES.1TZ.3V4.RQV5-R23.01.0000.100;GACC RX 031.1H/27-AN1_.E;2539;A;2;1;2107;Axial;5,531;4,019;5,795;4,603;5,867;4,488;5,606;4,427;5,42;4,235;5,436;3,992;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/11N/CHA4E.UANN;GACC RX;031.1/11N/CHA4E.UANN;n/a;finoox;247-1B9X.1TZ.3US.RVN2-R23.00.0800.100;GACC RX 031.1C/14-EN1_.E;1422;E;1;1;2107;Axial;1,74;1,213;1,856;1,428;1,892;1,406;1,797;1,382;1,722;1,307;1,698;1,188;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/DHA4A.TNNN;GACC RX;031.1/11N/DHA4A.TNNN;n/a;finoox;247-1BAA.1TZ.3UV.S5NN-R23.01.0000.000;GACC RX 031.1D/14-AN1_.E;1388;A;1;1;2107;Axial;2,336;1,745;2,299;1,87;2,435;1,887;2,233;1,813;2,118;1,699;2,236;1,758;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHA4E.TNNN;GACC RX;031.1/11N/FHA4E.TNNN;n/a;finoox;247-1BB1.1TZ.3UQ.S5NN-R23.01.0800.000;GACC RX 031.1F/14-EN1_.E;1711;E;1;1;2107;Axial;2,792;2,051;2,866;2,295;2,934;2,292;2,778;2,215;2,661;2,098;2,708;2,024;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHA4A.UNNN;GACC RX;031.1/21N/CHA4A.UNNN;n/a;finoox;247-1BD2.1TZ.3UT.S5NP-R23.00.0000.000;GACC RX 031.1C/24-AN1_.E;1826;A;2;1;2107;Axial;3,526;2,48;3,745;2,9;3,808;2,849;3,616;2,801;3,469;2,654;3,447;2,442;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/21N/CHA4E.UNNN;GACC RX;031.1/21N/CHA4E.UNNN;n/a;finoox;247-1BD3.1TZ.3UT.S5NP-R23.00.0800.000;GACC RX 031.1C/24-EN1_.E;2037;E;2;1;2107;Axial;3,526;2,48;3,745;2,9;3,808;2,849;3,616;2,801;3,469;2,654;3,447;2,442;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/11N/CHC4A.TANN;GACC RX;031.1/11N/CHC4A.TANN;n/a;finoox;247-1BA0.1TZ.3US.RVN2-R23.01.0000.100;GACC RX 031.1C/14-AN1_.E_PC;1624;A;1;1;2107;Axial;1,552;1,081;1,658;1,272;1,694;1,254;1,601;1,232;1,536;1,159;1,511;1,059;6,89;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/11N/DHC4E.UNNN;GACC RX;031.1/11N/DHC4E.UNNN;n/a;finoox;247-1BAK.1TZ.3UV.S5NN-R23.00.0800.000;GACC RX 031.1D/14-EN1_.E_PC;1742;E;1;1;2107;Axial;2,086;1,558;2,047;1,665;2,176;1,687;1,989;1,616;1,886;1,512;1,987;1,568;9,19;1587;1350;8;VT03189;0,086;0,7;D;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/21N/DHC4A.TANN;GACC RX;031.1/21N/DHC4A.TANN;n/a;finoox;247-1BDQ.1TZ.3UW.S5NU-R23.01.0000.100;GACC RX 031.1D/24-AN1_.E_PC;2926;A;2;1;2107;Axial;4,19;3,146;4,1;3,342;4,359;3,389;3,984;3,244;3,778;3,035;3,994;3,171;18,38;3174;1350;9;VT03189;0,173;0,7;D;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/11N/DHC7E.TNNN;GACC RX;031.1/11N/DHC7E.TNNN;n/a;finoox;247-1BAM.1TZ.3UU.RVN2-R23.01.0800.000;GACC RX 031.1D/17-EN1_.E_PC;1645;E;1;1;2107;Axial;1,54;1,051;1,674;1,271;1,682;1,234;1,614;1,227;1,561;1,169;1,511;1,037;5,49;1776;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHC7A.TANN;GACC RX;031.1/31N/HHC7A.TANN;n/a;finoox;247-1BHQ.1TZ.3V5.RZUW-R23.01.0000.100;GACC RX 031.1H/37-AN1_.E_PC;4355;A;3;1;2107;Axial;8,118;6,138;8,133;6,648;8,41;6,505;7,874;6,398;7,563;6,091;7,885;6,143;32,95;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/31N/HHC7E.UANN;GACC RX;031.1/31N/HHC7E.UANN;n/a;finoox;247-1BHR.1TZ.3V5.RZUW-R23.00.0800.100;GACC RX 031.1H/37-EN1_.E_PC;4357;E;3;1;2107;Axial;8,118;6,138;8,133;6,648;8,41;6,505;7,874;6,398;7,563;6,091;7,885;6,143;32,95;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/11N/FHC7A.UANN;GACC RX;031.1/11N/FHC7A.UANN;n/a;finoox;247-1BBA.1TZ.3UQ.S5NM-R23.00.0000.100;GACC RX 031.1F/17-AN1_.E_PC;1636;A;1;1;2107;Axial;2,241;1,653;2,277;1,834;2,348;1,803;2,197;1,762;2,114;1,675;2,181;1,661;8,24;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHC7A.TNNN;GACC RX;031.1/11N/HHC7A.TNNN;n/a;finoox;247-1BBQ.1TZ.3V3.S5NM-R23.01.0000.000;GACC RX 031.1H/17-AN1_.E_PC;1804;A;1;1;2107;Axial;2,562;1,836;2,697;2,128;2,736;2,081;2,606;2,05;2,519;1,957;2,513;1,824;10,98;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/11N/HHC7E.TNNN;GACC RX;031.1/11N/HHC7E.TNNN;n/a;finoox;247-1BBR.1TZ.3V3.S5NM-R23.01.0800.000;GACC RX 031.1H/17-EN1_.E_PC;2042;E;1;1;2107;Axial;2,562;1,836;2,697;2,128;2,736;2,081;2,606;2,05;2,519;1,957;2,513;1,824;10,98;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/21N/HHC7A.UANN;GACC RX;031.1/21N/HHC7A.UANN;n/a;finoox;247-1BEW.1TZ.3V4.RQV5-R23.00.0000.100;GACC RX 031.1H/27-AN1_.E_PC;2671;A;2;1;2107;Axial;5,178;3,759;5,423;4,306;5,496;4,205;5,236;4,143;5,066;3,961;5,084;3,731;21,97;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHC7A.UANN;GACC RX;031.1/31N/FHC7A.UANN;n/a;finoox;247-1BHC.1TZ.3UZ.S5NR-R23.00.0000.100;GACC RX 031.1F/37-AN1_.E_PC;3709;A;3;1;2107;Axial;6,338;4,359;6,905;5,282;6,901;5,089;6,678;5,092;6,464;4,864;6,25;4,3;24,71;4896;1350;9;VT03189;0,26;0,7;C;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHC7A.UNNN;GACC RX;031.1/31N/FHC7A.UNNN;n/a;finoox;247-1BHC.1TZ.3UZ.S5NR-R23.00.0000.000;GACC RX 031.1F/37-AN1_.E_PC;3256;A;3;1;2107;Axial;6,338;4,359;6,905;5,282;6,901;5,089;6,678;5,092;6,464;4,864;6,25;4,3;24,71;4896;1350;9;VT03189;0,26;0,7;C;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2XN/DJE4A.TNNN;GACC RX;040.1/2XN/DJE4A.TNNN;n/a;finoox;247-1BF8.1H1.3V9.S5NX-R23.01.0000.000;GACC RX 040.1D/24-ANX_.E_Epoxy;3364;A;2;1;1735;Axial;8,687;6,182;9,19;7,158;9,354;7,03;8,863;6,903;8,517;6,553;8,499;6,053;32,72;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2XN/DJE4E.TANN;GACC RX;040.1/2XN/DJE4E.TANN;n/a;finoox;247-1BF9.1H1.3V9.S5NX-R23.01.0800.100;GACC RX 040.1D/24-ENX_.E_Epoxy;4030;E;2;1;1735;Axial;8,687;6,182;9,19;7,158;9,354;7,03;8,863;6,903;8,517;6,553;8,499;6,053;32,72;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/3XN/FJE4A.UNNN;GACC RX;040.1/3XN/FJE4A.UNNN;n/a;finoox;247-1BJ6.1H1.3VE.SJ60-R23.00.0000.000;GACC RX 040.1F/34-ANX_.E_Epoxy;4797;A;3;1;1735;Axial;16,989;12,154;18,011;14,127;18,261;13,794;17,419;13,633;16,766;12,947;16,662;11,96;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJE4E.TNNN;GACC RX;040.1/3XN/FJE4E.TNNN;n/a;finoox;247-1BJ7.1H1.3VE.SJ60-R23.01.0800.000;GACC RX 040.1F/34-ENX_.E_Epoxy;5498;E;3;1;1735;Axial;16,989;12,154;18,011;14,127;18,261;13,794;17,419;13,633;16,766;12,947;16,662;11,96;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJE4A.UANN;GACC RX;040.1/2XN/HJE4A.UANN;n/a;finoox;247-1BGE.1H1.3VS.SJ61-R23.00.0000.100;GACC RX 040.1H/24-ANX_.E_Epoxy;4237;A;2;1;1735;Axial;13,134;10;13,478;10,956;13,832;10,944;13,065;10,557;12,528;10,019;12,896;9,913;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/HJE4A.TNNN;GACC RX;040.1/2XN/HJE4A.TNNN;n/a;finoox;247-1BGE.1H1.3VS.SJ61-R23.01.0000.000;GACC RX 040.1H/24-ANX_.E_Epoxy;4094;A;2;1;1735;Axial;13,134;10;13,478;10,956;13,832;10,944;13,065;10,557;12,528;10,019;12,896;9,913;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/HJE4E.UANN;GACC RX;040.1/2XN/HJE4E.UANN;n/a;finoox;247-1BGF.1H1.3VS.SJ61-R23.00.0800.100;GACC RX 040.1H/24-ENX_.E_Epoxy;4676;E;2;1;1735;Axial;13,134;10;13,478;10,956;13,832;10,944;13,065;10,557;12,528;10,019;12,896;9,913;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1XN/FJE7A.TNNN;GACC RX;040.1/1XN/FJE7A.TNNN;n/a;finoox;247-1BCC.1H1.3VC.S5NK-R23.01.0000.000;GACC RX 040.1F/17-ANX_.E_Epoxy;2194;A;1;1;1735;Axial;4,791;3,619;4,798;3,931;4,962;3,792;4,647;3,774;4,464;3,597;4,694;3,662;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJE7A.TNNN;GACC RX;040.1/2XN/FJE7A.TNNN;n/a;finoox;247-1BFS.1H1.3VD.S5NY-R23.01.0000.000;GACC RX 040.1F/27-ANX_.E_Epoxy;3237;A;2;1;1735;Axial;9,14;6,545;9,633;7,57;9,722;7,356;9,31;7,267;9,017;6,958;8,985;6,498;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2XN/FJE7E.TNNN;GACC RX;040.1/2XN/FJE7E.TNNN;n/a;finoox;247-1BFT.1H1.3VD.S5NY-R23.01.0800.000;GACC RX 040.1F/27-ENX_.E_Epoxy;3622;E;2;1;1735;Axial;9,14;6,545;9,633;7,57;9,722;7,356;9,31;7,267;9,017;6,958;8,985;6,498;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/HJE7A.UNNN;GACC RX;040.1/4XN/HJE7A.UNNN;n/a;finoox;247-1BKE.1H1.3VU.SJ9D-R23.00.0000.000;GACC RX 040.1H/47-ANX_.E_Epoxy;6234;A;4;1;1735;Axial;23,171;17,483;23,472;19,081;24,028;18,617;22,608;18,284;21,852;17,463;22,637;17,564;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;Inclusive;n/a;380;688;No;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJE7A.TANN;GACC RX;040.1/3XN/FJE7A.TANN;n/a;finoox;247-1BJ8.1H1.3VE.SJ5H-R23.01.0000.100;GACC RX 040.1F/37-ANX_.E_Epoxy;4935;A;3;1;1735;Axial;13,951;10,11;14,457;11,503;14,674;11,266;13,952;11,03;13,48;10,558;13,701;10,205;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJE7A.TNNN;GACC RX;040.1/3XN/FJE7A.TNNN;n/a;finoox;247-1BJ8.1H1.3VE.SJ5H-R23.01.0000.000;GACC RX 040.1F/37-ANX_.E_Epoxy;4419;A;3;1;1735;Axial;13,951;10,11;14,457;11,503;14,674;11,266;13,952;11,03;13,48;10,558;13,701;10,205;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJE7A.UNNN;GACC RX;040.1/3XN/FJE7A.UNNN;n/a;finoox;247-1BJ8.1H1.3VE.SJ5H-R23.00.0000.000;GACC RX 040.1F/37-ANX_.E_Epoxy;4140;A;3;1;1735;Axial;13,951;10,11;14,457;11,503;14,674;11,266;13,952;11,03;13,48;10,558;13,701;10,205;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/2XN/HJE7A.UNNN;GACC RX;040.1/2XN/HJE7A.UNNN;n/a;finoox;247-1BGG.1H1.3VS.SJ5R-R23.00.0000.000;GACC RX 040.1H/27-ANX_.E_Epoxy;3264;A;2;1;1735;Axial;11,57;8,7;11,726;9,522;12,004;9,29;11,333;9,126;10,917;8,714;11,297;8,739;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1XN/HJA7A.TANN;GACC RX;040.1/1XN/HJA7A.TANN;n/a;finoox;247-1BCN.1H1.3VM.RZTF-R23.01.0000.100;GACC RX 040.1H/17-ANX_.E;2347;A;1;1;1735;Axial;5,802;4,346;5,908;4,777;6,03;4,662;5,715;4,583;5,504;4,379;5,67;4,357;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJA7A.TANN;GACC RX;040.1/1XN/FJA7A.TANN;n/a;finoox;247-1BCA.1H1.3VC.S5NK-R23.01.0000.100;GACC RX 040.1F/17-ANX_.E;2162;A;1;1;1735;Axial;4,83;3,648;4,844;3,95;4,999;3,825;4,525;3,805;4,506;3,63;4,733;3,693;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJA7E.UANN;GACC RX;040.1/2XN/FJA7E.UANN;n/a;finoox;247-1BFP.1H1.3VD.S5NY-R23.00.0800.100;GACC RX 040.1F/27-ENX_.E;3461;E;2;1;1735;Axial;9,21;6,584;9,728;7,636;9,802;7,41;9,403;7,328;9,11;7,02;9,06;6,539;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/HJA7E.TANN;GACC RX;040.1/4XN/HJA7E.TANN;n/a;finoox;247-1BKD.1H1.3VU.SJ9D-R23.01.0800.100;GACC RX 040.1H/47-ENX_.E;7235;E;4;1;1735;Axial;23,337;17,601;23,69;19,223;24,184;18,756;22,919;18,428;22,07;17,618;22,809;17,685;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJA7E.TANN;GACC RX;040.1/3XN/FJA7E.TANN;n/a;finoox;247-1BJ5.1H1.3VE.SJ5H-R23.01.0800.100;GACC RX 040.1F/37-ENX_.E;4934;E;3;1;1735;Axial;14,07;10,181;14,606;11,608;14,795;11,35;14,09;11,128;13,626;10,659;13,818;10,274;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/HJA7E.TNNN;GACC RX;040.1/3XN/HJA7E.TNNN;n/a;finoox;247-1BJP.1H1.3VS.SJ5H-R23.01.0800.000;GACC RX 040.1H/37-ENX_.E;4951;E;3;1;1735;Axial;16,44;11,483;17,808;13,742;17,743;13,235;17,168;13,22;16,679;12,662;16,235;11,346;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJA7E.UANN;GACC RX;040.1/2XN/HJA7E.UANN;n/a;finoox;247-1BGD.1H1.3VS.SJ5R-R23.00.0800.100;GACC RX 040.1H/27-ENX_.E;3703;E;2;1;1735;Axial;11,646;8,78;11,835;9,592;12,081;9,359;11,445;9,198;11,026;8,791;11,382;8,799;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/FJA4E.UANN;GACC RX;040.1/2XN/FJA4E.UANN;n/a;finoox;247-1BFM.1H1.3VE.SJ5Z-R23.00.0800.100;GACC RX 040.1F/24-ENX_.E;3826;E;2;1;1735;Axial;12,158;9,215;12,096;9,843;12,641;9,869;11,724;9,512;11,193;8,976;11,717;9,248;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA4E.UANN;GACC RX;040.1/3XN/FJA4E.UANN;n/a;finoox;247-1BJ3.1H1.3VE.SJ60-R23.00.0800.100;GACC RX 040.1F/34-ENX_.E;5039;E;3;1;1735;Axial;17,214;12,27;18,31;14,336;18,527;13,966;17,708;13,831;17,085;13,15;16,898;12,087;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJA4A.UANN;GACC RX;040.1/2XN/HJA4A.UANN;n/a;finoox;247-1BGA.1H1.3VS.SJ61-R23.00.0000.100;GACC RX 040.1H/24-ANX_.E;3613;A;2;1;1735;Axial;13,421;10,092;13,671;11,103;14,001;11,069;13,248;10,693;12,715;10,16;13,077;10,016;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/HJA4E.TNNN;GACC RX;040.1/2XN/HJA4E.TNNN;n/a;finoox;247-1BGB.1H1.3VS.SJ61-R23.01.0800.000;GACC RX 040.1H/24-ENX_.E;3911;E;2;1;1735;Axial;13,421;10,092;13,671;11,103;14,001;11,069;13,248;10,693;12,715;10,16;13,077;10,016;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/DJC4A.UNNN;GACC RX;040.1/2XN/DJC4A.UNNN;n/a;finoox;247-1BFA.1H1.3V9.S5NX-R23.00.0000.000;GACC RX 040.1D/24-ANX_.E_PC;3389;A;2;1;1735;Axial;7,895;5,59;8,372;6,509;8,514;6,384;8,081;6,283;7,762;5,941;7,721;5,513;33,97;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJC4A.UNNN;GACC RX;040.1/1XN/DJC4A.UNNN;n/a;finoox;247-1BC4.1H1.3V8.S5NV-R23.00.0000.000;GACC RX 040.1D/14-ANX_.E_PC;2148;A;1;1;1735;Axial;4,2;3,145;4,129;3,36;4,368;3,394;4,009;3,252;3,801;3,051;4,022;3,183;16,99;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;Inclusive;138;172;No;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/2XN/FJC4A.TNNN;GACC RX;040.1/2XN/FJC4A.TNNN;n/a;finoox;247-1BFU.1H1.3VE.SJ5Z-R23.01.0000.000;GACC RX 040.1F/24-ANX_.E_PC;4053;A;2;1;1735;Axial;10,864;8,244;10,785;8,778;11,318;8,869;10,424;8,495;9,971;7,988;10,454;8,252;50,96;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJC4A.UNNN;GACC RX;040.1/2XN/FJC4A.UNNN;n/a;finoox;247-1BFU.1H1.3VE.SJ5Z-R23.00.0000.000;GACC RX 040.1F/24-ANX_.E_PC;3852;A;2;1;1735;Axial;10,864;8,244;10,785;8,778;11,318;8,869;10,424;8,495;9,971;7,988;10,454;8,252;50,96;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJC4E.TANN;GACC RX;040.1/3XN/FJC4E.TANN;n/a;finoox;247-1BJB.1H1.3VE.SJ60-R23.01.0800.100;GACC RX 040.1F/34-ENX_.E_PC;6364;E;3;1;1735;Axial;15,372;10,966;16,345;12,804;16,551;12,484;15,812;12,353;15,257;11,745;15,084;10,778;76,43;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
