TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/2XN/HJC4E.TNNN;GACC RX;040.1/2XN/HJC4E.TNNN;n/a;finoox;247-1BGK.1H1.3VS.SJ61-R23.01.0800.000;GACC RX 040.1H/24-ENX_.E_PC;4840;E;2;1;1735;Axial;11,972;8,905;12,173;9,892;12,586;9,889;11,8;9,531;11,316;9,035;11,645;8,918;67,94;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1XN/HJC7E.TANN;GACC RX;040.1/1XN/HJC7E.TANN;n/a;finoox;247-1BCT.1H1.3VM.RZTF-R23.01.0800.100;GACC RX 040.1H/17-ENX_.E_PC;3037;E;1;1;1735;Axial;5,457;4,084;5,545;4,487;5,682;4,384;5,366;4,307;5,163;4,109;5,323;4,088;20,3;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJC7A.UANN;GACC RX;040.1/1XN/FJC7A.UANN;n/a;finoox;247-1BCE.1H1.3VC.S5NK-R23.00.0000.100;GACC RX 040.1F/17-ANX_.E_PC;2328;A;1;1;1735;Axial;4,559;3,438;4,558;3,729;4,571;3,61;4,408;3,586;4,236;3,414;4,458;3,477;15,22;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJC7A.UANN;GACC RX;040.1/2XN/FJC7A.UANN;n/a;finoox;247-1BFW.1H1.3VD.S5NY-R23.00.0000.100;GACC RX 040.1F/27-ANX_.E_PC;3534;A;2;1;1735;Axial;8,662;6,184;9,156;7,18;9,232;6,973;8,851;6,896;8,568;6,598;8,514;6,134;30,45;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJC7A.TNNN;GACC RX;040.1/4XN/FJC7A.TNNN;n/a;finoox;247-1BK4.1H1.3VF.SJ7P-R23.01.0000.000;GACC RX 040.1F/47-ANX_.E_PC;6044;A;4;1;1735;Axial;17,889;13,342;18,275;14,69;18,695;14,441;17,657;14,089;16,991;13,445;17,497;13,386;60,89;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJC7A.UNNN;GACC RX;040.1/4XN/HJC7A.UNNN;n/a;finoox;247-1BKG.1H1.3VU.SJ9D-R23.00.0000.000;GACC RX 040.1H/47-ANX_.E_PC;6550;A;4;1;1735;Axial;21,968;16,546;22,237;18,057;22,783;17,643;21,514;17,322;20,704;16,535;21,417;16,616;81,19;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;Inclusive;380;688;No;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJC7E.TANN;GACC RX;040.1/3XN/FJC7E.TANN;n/a;finoox;247-1BJD.1H1.3VE.SJ5H-R23.01.0800.100;GACC RX 040.1F/37-ENX_.E_PC;5570;E;3;1;1735;Axial;13,236;9,574;13,733;10,911;13,939;10,69;13,254;10,471;12,807;10,018;12,992;9,646;45,67;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJC7E.UANN;GACC RX;040.1/3XN/FJC7E.UANN;n/a;finoox;247-1BJD.1H1.3VE.SJ5H-R23.00.0800.100;GACC RX 040.1F/37-ENX_.E_PC;5291;E;3;1;1735;Axial;13,236;9,574;13,733;10,911;13,939;10,69;13,254;10,471;12,807;10,018;12,992;9,646;45,67;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/2XN/HJC7E.TNNN;GACC RX;040.1/2XN/HJC7E.TNNN;n/a;finoox;247-1BGM.1H1.3VS.SJ5R-R23.01.0800.000;GACC RX 040.1H/27-ENX_.E_PC;4076;E;2;1;1735;Axial;10,959;8,233;11,109;9,01;11,382;8,804;10,751;8,645;10,343;8,251;10,687;8,266;40,59;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/41N/HNE7E.UNNN;GACC RX;050.1/41N/HNE7E.UNNN;n/a;finoox;247-1B9C.243.3W1.S5P0-R23.00.0800.000;GACC RX 050.1H/47-EN1_.E_Epoxy;13969;E;4;1;2451;Axial;44,21;31,392;47,332;36,945;47,354;35,664;45,632;35,511;44,265;34,052;43,626;31,084;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;Inclusive;n/a;442;808;No;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNE7E.TNNN;GACC RX;050.1/31N/HNE7E.TNNN;n/a;finoox;247-1B8N.243.3W1.S5P1-R23.01.0800.000;GACC RX 050.1H/37-EN1_.E_Epoxy;11205;E;3;1;2451;Axial;34,564;25,912;35,305;28,54;36,064;27,901;34,12;27,387;32,911;26,165;33,84;25,97;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNE7E.UNNN;GACC RX;050.1/31N/HNE7E.UNNN;n/a;finoox;247-1B8N.243.3W1.S5P1-R23.00.0800.000;GACC RX 050.1H/37-EN1_.E_Epoxy;10891;E;3;1;2451;Axial;34,564;25,912;35,305;28,54;36,064;27,901;34,12;27,387;32,911;26,165;33,84;25,97;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;Inclusive;n/a;314;606;No;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNE7A.UNNN;GACC RX;050.1/21N/JNE7A.UNNN;n/a;finoox;247-1B7W.243.3VV.SJAE-R23.00.0000.000;GACC RX 050.1J/27-AN1_.E_Epoxy;7089;A;2;1;2451;Axial;26,358;19,976;26,783;21,832;27,412;21,27;25,92;20,964;24,989;20,032;25,769;19,991;100,77;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/JNE7E.TNNN;GACC RX;050.1/21N/JNE7E.TNNN;n/a;finoox;247-1B7Y.243.3VV.SJAE-R23.01.0800.000;GACC RX 050.1J/27-EN1_.E_Epoxy;8008;E;2;1;2451;Axial;26,358;19,976;26,783;21,832;27,412;21,27;25,92;20,964;24,989;20,032;25,769;19,991;100,77;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNE7A.UANN;GACC RX;050.1/21N/HNE7A.UANN;n/a;finoox;247-1B76.243.3VR.SJ7B-R23.00.0000.100;GACC RX 050.1H/27-AN1_.E_Epoxy;7113;A;2;1;2451;Axial;22,031;15,586;23,627;18,404;23,643;17,773;22,781;17,697;22,093;16,963;21,733;15,432;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNE7A.UANN;GACC RX;050.1/21N/FNE7A.UANN;n/a;finoox;247-1B6G.243.3VN.SJ7G-R23.00.0000.100;GACC RX 050.1F/27-AN1_.E_Epoxy;6375;A;2;1;2451;Axial;18,666;13,639;19,202;15,366;19,585;15,075;18,543;14,741;17,882;14,075;18,285;13,785;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/FNE7A.TNNN;GACC RX;050.1/11N/FNE7A.TNNN;n/a;finoox;247-1FRT.243.3W5.SJB1-R23.01.0000.000;GACC RX 050.1F/17-AN1_.E_Epoxy;3519;A;1;1;2451;Axial;9,437;7,038;9,508;7,689;9,793;7,546;9,192;7,386;8,804;7,031;9,179;7,093;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;Inclusive;n/a;Inclusive;202;No;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNE7A.TANN;GACC RX;050.1/11N/HNE7A.TANN;n/a;finoox;247-1FSP.243.3W6.SJB2-R23.01.0000.100;GACC RX 050.1H/17-AN1_.E_Epoxy;4094;A;1;1;2451;Axial;11,389;8,472;11,692;9,413;11,938;9,209;11,305;9,038;10,907;8,632;11,167;8,473;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.1/11N/HNE7E.UNNN;GACC RX;050.1/11N/HNE7E.UNNN;n/a;finoox;247-1FSR.243.3W6.SJB2-R23.00.0800.000;GACC RX 050.1H/17-EN1_.E_Epoxy;4139;E;1;1;2451;Axial;11,389;8,472;11,692;9,413;11,938;9,209;11,305;9,038;10,907;8,632;11,167;8,473;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;Inclusive;n/a;113;202;No;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.1/41N/HNA7A.UNNN;GACC RX;050.1/41N/HNA7A.UNNN;n/a;finoox;247-1B96.243.3W1.S5P0-R23.00.0000.000;GACC RX 050.1H/47-AN1_.E;11853;A;4;1;2451;Axial;44,508;31,555;47,74;37,213;47,705;35,899;46,018;35,768;44,663;34,311;43,94;31,263;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;n/a;442;808;No;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/HNA7A.TANN;GACC RX;050.1/21N/HNA7A.TANN;n/a;finoox;247-1B72.243.3VR.SJ7B-R23.01.0000.100;GACC RX 050.1H/27-AN1_.E;6761;A;2;1;2451;Axial;22,178;15,661;23,83;18,537;23,817;17,889;22,974;17,824;22,292;17,091;21,888;15,501;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/HNA7E.UNNN;GACC RX;050.1/21N/HNA7E.UNNN;n/a;finoox;247-1B74.243.3VR.SJ7B-R23.00.0800.000;GACC RX 050.1H/27-EN1_.E;6765;E;2;1;2451;Axial;22,178;15,661;23,83;18,537;23,817;17,889;22,974;17,824;22,292;17,091;21,888;15,501;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNA7A.UNNN;GACC RX;050.1/21N/FNA7A.UNNN;n/a;finoox;247-1B6C.243.3VN.SJ7G-R23.00.0000.000;GACC RX 050.1F/27-AN1_.E;5537;A;2;1;2451;Axial;18,808;13,741;19,409;15,514;19,754;15,218;18,736;14,879;18,086;14,217;18,462;13,885;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNA7A.UNNN;GACC RX;050.1/11N/JNA7A.UNNN;n/a;finoox;247-1FTD.243.3VX.SJ7K-R23.00.0000.000;GACC RX 050.1J/17-AN1_.E;3944;A;1;1;2451;Axial;13,456;10,316;13,566;11,059;13,94;10,775;13,15;10,715;12,645;10,244;13,215;10,374;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;n/a;n/a;113;202;No;No;No;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/JNA7E.UANN;GACC RX;050.1/11N/JNA7E.UANN;n/a;finoox;247-1FTF.243.3VX.SJ7K-R23.00.0800.100;GACC RX 050.1J/17-EN1_.E;4533;E;1;1;2451;Axial;13,456;10,316;13,566;11,059;13,94;10,775;13,15;10,715;12,645;10,244;13,215;10,374;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;n/a;n/a;113;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/JNA7E.UNNN;GACC RX;050.1/11N/JNA7E.UNNN;n/a;finoox;247-1FTF.243.3VX.SJ7K-R23.00.0800.000;GACC RX 050.1J/17-EN1_.E;4331;E;1;1;2451;Axial;13,456;10,316;13,566;11,059;13,94;10,775;13,15;10,715;12,645;10,244;13,215;10,374;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;n/a;n/a;113;202;No;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNA7A.UNNN;GACC RX;050.1/11N/FNA7A.UNNN;n/a;finoox;247-1FRM.243.3W5.SJB1-R23.00.0000.000;GACC RX 050.1F/17-AN1_.E;3190;A;1;1;2451;Axial;9,513;7,096;9,612;7,758;9,875;7,622;9,289;7,456;8,903;7,106;9,266;7,153;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;n/a;n/a;113;202;No;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/FNA7E.UANN;GACC RX;050.1/11N/FNA7E.UANN;n/a;finoox;247-1FRP.243.3W5.SJB1-R23.00.0800.100;GACC RX 050.1F/17-EN1_.E;3751;E;1;1;2451;Axial;9,513;7,096;9,612;7,758;9,875;7,622;9,289;7,456;8,903;7,106;9,266;7,153;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;n/a;n/a;113;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNA7A.UANN;GACC RX;050.1/11N/HNA7A.UANN;n/a;finoox;247-1FSH.243.3W6.SJB2-R23.00.0000.100;GACC RX 050.1H/17-AN1_.E;3694;A;1;1;2451;Axial;11,504;8,528;11,807;9,492;12,03;9,279;11,411;9,114;11,019;8,711;11,243;8,528;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;n/a;n/a;113;Inclusive;Yes;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.1/11N/HNA7E.UANN;GACC RX;050.1/11N/HNA7E.UANN;n/a;finoox;247-1FSK.243.3W6.SJB2-R23.00.0800.100;GACC RX 050.1H/17-EN1_.E;4052;E;1;1;2451;Axial;11,504;8,528;11,807;9,492;12,03;9,279;11,411;9,114;11,019;8,711;11,243;8,528;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;n/a;n/a;113;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.1/31N/HNC7A.UNNN;GACC RX;050.1/31N/HNC7A.UNNN;n/a;finoox;247-1B8Q.243.3W1.S5P1-R23.00.0000.000;GACC RX 050.1H/37-AN1_.E_PC;10491;A;3;1;2451;Axial;32,659;24,487;33,409;27,005;34,154;26,439;32,305;25,923;31,154;24,753;31,971;24,512;125,36;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;Inclusive;314;606;No;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNC7A.TANN;GACC RX;050.1/21N/JNC7A.TANN;n/a;finoox;247-1B80.243.3VV.SJAE-R23.01.0000.100;GACC RX 050.1J/27-AN1_.E_PC;8028;A;2;1;2451;Axial;24,915;18,84;25,291;20,608;25,9;20,111;24,473;19,8;23,595;18,91;24,307;18,853;104,47;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.1/21N/JNC7A.UANN;GACC RX;050.1/21N/JNC7A.UANN;n/a;finoox;247-1B80.243.3VV.SJAE-R23.00.0000.100;GACC RX 050.1J/27-AN1_.E_PC;7806;A;2;1;2451;Axial;24,915;18,84;25,291;20,608;25,9;20,111;24,473;19,8;23,595;18,91;24,307;18,853;104,47;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNC7A.TNNN;GACC RX;050.1/21N/HNC7A.TNNN;n/a;finoox;247-1B7A.243.3VR.SJ7B-R23.01.0000.000;GACC RX 050.1H/27-AN1_.E_PC;7218;A;2;1;2451;Axial;20,806;14,67;22,376;17,395;22,374;16,794;21,571;16,738;20,956;16,034;20,533;14,497;83,58;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/11N/JNC7A.UANN;GACC RX;050.1/11N/JNC7A.UANN;n/a;finoox;247-1FTR.243.3VX.SJ7K-R23.00.0000.100;GACC RX 050.1J/17-AN1_.E_PC;4664;A;1;1;2451;Axial;12,646;9,677;12,708;10,375;13,101;10,122;12,319;10,056;11,836;9,598;12,385;9,725;52,23;6378;1260;19;VT03158U.1;0,489;2,2;C;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;n/a;Inclusive;113;Inclusive;Yes;No;No;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.1/11N/JNC7E.UANN;GACC RX;050.1/11N/JNC7E.UANN;n/a;finoox;247-1FTT.243.3VX.SJ7K-R23.00.0800.100;GACC RX 050.1J/17-EN1_.E_PC;5050;E;1;1;2451;Axial;12,646;9,677;12,708;10,375;13,101;10,122;12,319;10,056;11,836;9,598;12,385;9,725;52,23;6378;1260;19;VT03158U.1;0,489;2,2;C;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;n/a;Inclusive;113;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNC7A.UANN;GACC RX;050.1/11N/FNC7A.UANN;n/a;finoox;247-1FRZ.243.3W5.SJB1-R23.00.0000.100;GACC RX 050.1F/17-AN1_.E_PC;3749;A;1;1;2451;Axial;8,905;6,667;9,015;7,276;9,293;7,167;8,701;7,002;8,354;6,662;8,69;6,715;31,34;6789;1260;20;VT03158U.1;0,47;2,2;D;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;n/a;Inclusive;113;Inclusive;Yes;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.1/11N/FNC7A.TNNN;GACC RX;050.1/11N/FNC7A.TNNN;n/a;finoox;247-1FRZ.243.3W5.SJB1-R23.01.0000.000;GACC RX 050.1F/17-AN1_.E_PC;3660;A;1;1;2451;Axial;8,905;6,667;9,015;7,276;9,293;7,167;8,701;7,002;8,354;6,662;8,69;6,715;31,34;6789;1260;20;VT03158U.1;0,47;2,2;D;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;n/a;Inclusive;Inclusive;202;No;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNC7A.TANN;GACC RX;050.1/11N/HNC7A.TANN;n/a;finoox;247-1FSV.243.3W6.SJB2-R23.01.0000.100;GACC RX 050.1H/17-AN1_.E_PC;4283;A;1;1;2451;Axial;10,791;8;11,066;8,901;11,302;8,723;10,699;8,552;10,322;8,163;10,536;7,991;41,79;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 030.1/11N/DHE4E.TNNN;GACC RX;030.1/11N/DHE4E.TNNN;n/a;finoox;247-1HMC.341.3UV.S5NN-R23.01.0800.000;GACC RX 030.1D/14-EN1_.E_Epoxy;1870;E;1;1;3605;Axial;2,353;1,755;2,314;1,88;2,453;1,901;2,248;1,823;2,132;1,707;2,25;1,768;8,85;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,7;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 030.1/11N/FHE4A.TNNN;GACC RX;030.1/11N/FHE4A.TNNN;n/a;finoox;247-1HND.341.3UQ.S5NN-R23.01.0000.000;GACC RX 030.1F/14-AN1_.E_Epoxy;1759;A;1;1;3605;Axial;2,907;2,119;3,003;2,39;3,062;2,38;2,91;2,306;2,788;2,186;2,823;2,087;13,28;1550;1760;8;VT06102;0,106;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 030.1/21N/FHE4E.UNNN;GACC RX;030.1/21N/FHE4E.UNNN;n/a;finoox;247-1HRL.341.3UZ.S5NU-R23.00.0800.000;GACC RX 030.1F/24-EN1_.E_Epoxy;2846;E;2;1;3605;Axial;5,865;4,326;6,033;4,827;6,145;4,802;5,842;4,653;5,6;4,415;5,702;4,263;26,56;3100;1760;9;VT06102;0,212;0,76;C;46,57;68,05;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,9;16;22;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 030.1/11N/FHE7E.UNNN;GACC RX;030.1/11N/FHE7E.UNNN;n/a;finoox;247-1HNJ.341.3UQ.S5NM-R23.00.0800.000;GACC RX 030.1F/17-EN1_.E_Epoxy;1738;E;1;1;3605;Axial;2,407;1,776;2,453;1,966;2,524;1,935;2,367;1,894;2,281;1,803;2,348;1,785;7,95;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18;16;18;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 030.1/11N/HHE7A.TNNN;GACC RX;030.1/11N/HHE7A.TNNN;n/a;finoox;247-1HP7.341.3V3.S5NM-R23.01.0000.000;GACC RX 030.1H/17-AN1_.E_Epoxy;1809;A;1;1;3605;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1760;8;VT06102;0,102;0,76;B;43,75;65,04;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,9;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 030.1/31N/FHE7E.TNNN;GACC RX;030.1/31N/FHE7E.TNNN;n/a;finoox;247-1HTG.341.3UZ.S5NR-R23.01.0800.000;GACC RX 030.1F/37-EN1_.E_Epoxy;3856;E;3;1;3605;Axial;6,817;4,664;7,439;5,675;7,421;5,466;7,173;5,468;6,957;5,228;6,724;4,624;23,84;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;42,8;16;22;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 030.1/11N/FHA7A.UNNN;GACC RX;030.1/11N/FHA7A.UNNN;n/a;finoox;247-1HN9.341.3UQ.S5NM-R23.00.0000.000;GACC RX 030.1F/17-AN1_.E;1341;A;1;1;3605;Axial;2,426;1,79;2,48;1,992;2,545;1,952;2,389;1,912;2,307;1,821;2,37;1,799;7,95;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;16;18;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 030.1/11N/HHA7E.UNNN;GACC RX;030.1/11N/HHA7E.UNNN;n/a;finoox;247-1HP4.341.3V3.S5NM-R23.00.0800.000;GACC RX 030.1H/17-EN1_.E;1758;E;1;1;3605;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1760;8;VT06102;0,102;0,76;B;43,75;65,04;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 030.1/21N/HHA7E.TNNN;GACC RX;030.1/21N/HHA7E.TNNN;n/a;finoox;247-1HSA.341.3V4.RQV5-R23.01.0800.000;GACC RX 030.1H/27-EN1_.E;2616;E;2;1;3605;Axial;5,725;4,129;6,036;4,766;6,09;4,637;5,835;4,584;5,648;4,388;5,634;4,098;21,19;3247;1760;9;VT06102;0,204;0,76;B;46,57;68,05;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;34,5;16;22;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 030.1/11N/CHA4A.UNNN;GACC RX;030.1/11N/CHA4A.UNNN;n/a;finoox;247-1HLH.341.3US.RVN2-R23.00.0000.000;GACC RX 030.1C/14-AN1_.E;1126;A;1;1;3605;Axial;1,754;1,221;1,875;1,441;1,91;1,417;1,816;1,394;1,741;1,319;1,713;1,196;6,64;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,7;12;12;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 030.1/11N/DHA4A.UNNN;GACC RX;030.1/11N/DHA4A.UNNN;n/a;finoox;247-1HM3.341.3UV.S5NN-R23.00.0000.000;GACC RX 030.1D/14-AN1_.E;1309;A;1;1;3605;Axial;2,39;1,783;2,359;1,914;2,493;1,935;2,29;1,854;2,175;1,739;2,29;1,799;8,85;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15;16;18;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 030.1/31N/DHA4A.TNNN;GACC RX;030.1/31N/DHA4A.TNNN;n/a;finoox;247-1HSV.341.3UW.S5NT-R23.01.0000.000;GACC RX 030.1D/34-AN1_.E;3282;A;3;1;3605;Axial;6,804;4,88;7,17;5,61;7,3;5,517;6,921;5,41;6,648;5,137;6,653;4,792;26,56;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,3;16;22;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/CHC4A.TNNN;GACC RX;030.1/21N/CHC4A.TNNN;n/a;finoox;247-1HPX.341.3UT.S5NP-R23.01.0000.000;GACC RX 030.1C/24-AN1_.E_PC;2587;A;2;1;3605;Axial;3,174;2,232;3,376;2,608;3,442;2,563;3,258;2,52;3,129;2,376;3,096;2,191;13,79;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,4;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 030.1/21N/CHC4A.UNNN;GACC RX;030.1/21N/CHC4A.UNNN;n/a;finoox;247-1HPX.341.3UT.S5NP-R23.00.0000.000;GACC RX 030.1C/24-AN1_.E_PC;2383;A;2;1;3605;Axial;3,174;2,232;3,376;2,608;3,442;2,563;3,258;2,52;3,129;2,376;3,096;2,191;13,79;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,4;16;18;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 030.1/21N/DHC4A.UNNN;GACC RX;030.1/21N/DHC4A.UNNN;n/a;finoox;247-1HQR.341.3UW.S5NU-R23.00.0000.000;GACC RX 030.1D/24-AN1_.E_PC;2542;A;2;1;3605;Axial;4,298;3,222;4,212;3,425;4,469;3,48;4,09;3,322;3,88;3,112;4,096;3,249;18,38;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,8;16;22;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 030.1/21N/DHC4E.TNNN;GACC RX;030.1/21N/DHC4E.TNNN;n/a;finoox;247-1HQS.341.3UW.S5NU-R23.01.0800.000;GACC RX 030.1D/24-EN1_.E_PC;2967;E;2;1;3605;Axial;4,298;3,222;4,212;3,425;4,469;3,48;4,09;3,322;3,88;3,112;4,096;3,249;18,38;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,3;16;22;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 030.1/21N/FHC7A.UNNN;GACC RX;030.1/21N/FHC7A.UNNN;n/a;finoox;247-1HRX.341.3UY.S5NQ-R23.00.0000.000;GACC RX 030.1F/27-AN1_.E_PC;2223;A;2;1;3605;Axial;4,388;3,074;4,691;3,642;4,716;3,536;4,521;3,509;4,381;3,351;4,316;3,061;16,48;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,2;16;18;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 030.1/21N/HHC7A.UNNN;GACC RX;030.1/21N/HHC7A.UNNN;n/a;finoox;247-1HSH.341.3V4.RQV5-R23.00.0000.000;GACC RX 030.1H/27-AN1_.E_PC;2489;A;2;1;3605;Axial;5,365;3,866;5,661;4,466;5,713;4,351;5,459;4,298;5,29;4,11;5,276;3,834;21,97;3247;1760;9;VT06102;0,204;0,76;C;46,57;68,05;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;32,3;16;22;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 030.1/31N/FHC7E.TNNN;GACC RX;030.1/31N/FHC7E.TNNN;n/a;finoox;247-1HTL.341.3UZ.S5NR-R23.01.0800.000;GACC RX 030.1F/37-EN1_.E_PC;4003;E;3;1;3605;Axial;6,442;4,408;7,047;5,367;7,031;5,168;6,812;5,175;6,596;4,944;6,353;4,349;24,71;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;42,8;16;22;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2WN/DJE4E.TANN;GACC RX;040.1/2WN/DJE4E.TANN;n/a;finoox;247-1BF9.1H0.3V9.S5NX-R23.01.0800.100;GACC RX 040.1D/24-ENW_.E_Epoxy;4030;E;2;1;1734;Axial;8,345;6,019;8,74;6,864;8,952;6,774;8,444;6,62;8,115;6,28;8,148;5,874;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJE4A.TANN;GACC RX;040.1/1WN/DJE4A.TANN;n/a;finoox;247-1BC2.1H0.3V8.S5NV-R23.01.0000.100;GACC RX 040.1D/14-ANW_.E_Epoxy;2317;A;1;1;1734;Axial;4,431;3,322;4,339;3,552;4,613;3,559;4,223;3,438;3,994;3,223;4,248;3,356;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1WN/DJE4A.UNNN;GACC RX;040.1/1WN/DJE4A.UNNN;n/a;finoox;247-1BC2.1H0.3V8.S5NV-R23.00.0000.000;GACC RX 040.1D/14-ANW_.E_Epoxy;2007;A;1;1;1734;Axial;4,431;3,322;4,339;3,552;4,613;3,559;4,223;3,438;3,994;3,223;4,248;3,356;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;Inclusive;n/a;138;172;No;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJE4A.TNNN;GACC RX;040.1/2WN/FJE4A.TNNN;n/a;finoox;247-1BFQ.1H0.3VE.SJ5Z-R23.01.0000.000;GACC RX 040.1F/24-ANW_.E_Epoxy;3803;A;2;1;1734;Axial;11,457;8,688;11,28;9,24;11,859;9,271;10,968;8,96;10,432;8,423;10,989;8,727;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJE4A.UNNN;GACC RX;040.1/2WN/FJE4A.UNNN;n/a;finoox;247-1BFQ.1H0.3VE.SJ5Z-R23.00.0000.000;GACC RX 040.1F/24-ANW_.E_Epoxy;3602;A;2;1;1734;Axial;11,457;8,688;11,28;9,24;11,859;9,271;10,968;8,96;10,432;8,423;10,989;8,727;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJE4E.TANN;GACC RX;040.1/2WN/FJE4E.TANN;n/a;finoox;247-1BFR.1H0.3VE.SJ5Z-R23.01.0800.100;GACC RX 040.1F/24-ENW_.E_Epoxy;4531;E;2;1;1734;Axial;11,457;8,688;11,28;9,24;11,859;9,271;10,968;8,96;10,432;8,423;10,989;8,727;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJE4E.UANN;GACC RX;040.1/2WN/FJE4E.UANN;n/a;finoox;247-1BFR.1H0.3VE.SJ5Z-R23.00.0800.100;GACC RX 040.1F/24-ENW_.E_Epoxy;4330;E;2;1;1734;Axial;11,457;8,688;11,28;9,24;11,859;9,271;10,968;8,96;10,432;8,423;10,989;8,727;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJE4A.UNNN;GACC RX;040.1/2WN/HJE4A.UNNN;n/a;finoox;247-1BGE.1H0.3VS.SJ61-R23.00.0000.000;GACC RX 040.1H/24-ANW_.E_Epoxy;3893;A;2;1;1734;Axial;12,564;9,405;12,66;10,351;13,064;10,316;12,284;9,983;11,773;9,465;12,066;9,474;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1WN/HJE7A.TNNN;GACC RX;040.1/1WN/HJE7A.TNNN;n/a;finoox;247-1BCQ.1H0.3VM.RZTF-R23.01.0000.000;GACC RX 040.1H/17-ANW_.E_Epoxy;2380;A;1;1;1734;Axial;5,526;4,156;5,577;4,531;5,733;4,426;5,391;4,36;5,188;4,154;5,384;4,158;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJE7A.TNNN;GACC RX;040.1/1WN/FJE7A.TNNN;n/a;finoox;247-1BCC.1H0.3VC.S5NK-R23.01.0000.000;GACC RX 040.1F/17-ANW_.E_Epoxy;2194;A;1;1;1734;Axial;4,609;3,488;4,604;3,777;4,636;3,647;4,461;3,629;4,284;3,465;4,519;3,528;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJE7E.TNNN;GACC RX;040.1/1WN/FJE7E.TNNN;n/a;finoox;247-1BCD.1H0.3VC.S5NK-R23.01.0800.000;GACC RX 040.1F/17-ENW_.E_Epoxy;2527;E;1;1;1734;Axial;4,609;3,488;4,604;3,777;4,636;3,647;4,461;3,629;4,284;3,465;4,519;3,528;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJE7E.UNNN;GACC RX;040.1/1WN/FJE7E.UNNN;n/a;finoox;247-1BCD.1H0.3VC.S5NK-R23.00.0800.000;GACC RX 040.1F/17-ENW_.E_Epoxy;2389;E;1;1;1734;Axial;4,609;3,488;4,604;3,777;4,636;3,647;4,461;3,629;4,284;3,465;4,519;3,528;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJE7A.TANN;GACC RX;040.1/2WN/FJE7A.TANN;n/a;finoox;247-1BFS.1H0.3VD.S5NY-R23.01.0000.100;GACC RX 040.1F/27-ANW_.E_Epoxy;3581;A;2;1;1734;Axial;8,811;6,361;9,221;7,289;9,344;7,11;8,912;7;8,624;6,696;8,647;6,317;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2WN/FJE7E.UNNN;GACC RX;040.1/2WN/FJE7E.UNNN;n/a;finoox;247-1BFT.1H0.3VD.S5NY-R23.00.0800.000;GACC RX 040.1F/27-ENW_.E_Epoxy;3421;E;2;1;1734;Axial;8,811;6,361;9,221;7,289;9,344;7,11;8,912;7;8,624;6,696;8,647;6,317;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJE7A.TNNN;GACC RX;040.1/4WN/FJE7A.TNNN;n/a;finoox;247-1BK2.1H0.3VF.SJ7P-R23.01.0000.000;GACC RX 040.1F/47-ANW_.E_Epoxy;5765;A;4;1;1734;Axial;18,158;13,61;18,414;14,852;18,929;14,604;17,764;14,284;17,082;13,612;17,736;13,697;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/2WN/HJE7A.UANN;GACC RX;040.1/2WN/HJE7A.UANN;n/a;finoox;247-1BGG.1H0.3VS.SJ5R-R23.00.0000.100;GACC RX 040.1H/27-ANW_.E_Epoxy;3608;A;2;1;1734;Axial;11,09;8,368;11,172;9,095;11,485;8,885;10,798;8,747;10,393;8,338;10,806;8,393;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1WN/HJA7A.UANN;GACC RX;040.1/1WN/HJA7A.UANN;n/a;finoox;247-1BCN.1H0.3VM.RZTF-R23.00.0000.100;GACC RX 040.1H/17-ANW_.E;2209;A;1;1;1734;Axial;5,565;4,184;5,631;4,564;5,779;4,461;5,435;4,395;5,242;4,192;5,429;4,189;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJA7A.UANN;GACC RX;040.1/1WN/FJA7A.UANN;n/a;finoox;247-1BCA.1H0.3VC.S5NK-R23.00.0000.100;GACC RX 040.1F/17-ANW_.E;2024;A;1;1;1734;Axial;4,646;3,52;4,651;3,81;4,817;3,68;4,508;3,663;4,328;3,498;4,559;3,559;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJA7A.TNNN;GACC RX;040.1/1WN/FJA7A.TNNN;n/a;finoox;247-1BCA.1H0.3VC.S5NK-R23.01.0000.000;GACC RX 040.1F/17-ANW_.E;1990;A;1;1;1734;Axial;4,646;3,52;4,651;3,81;4,817;3,68;4,508;3,663;4,328;3,498;4,559;3,559;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJA7E.TNNN;GACC RX;040.1/1WN/FJA7E.TNNN;n/a;finoox;247-1BCB.1H0.3VC.S5NK-R23.01.0800.000;GACC RX 040.1F/17-ENW_.E;2325;E;1;1;1734;Axial;4,646;3,52;4,651;3,81;4,817;3,68;4,508;3,663;4,328;3,498;4,559;3,559;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJA7A.TNNN;GACC RX;040.1/2WN/FJA7A.TNNN;n/a;finoox;247-1BFN.1H0.3VD.S5NY-R23.01.0000.000;GACC RX 040.1F/27-ANW_.E;2933;A;2;1;1734;Axial;8,884;6,403;9,319;7,357;9,427;7,165;9,006;7,064;8,719;6,761;8,726;6,36;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2WN/FJA7E.TANN;GACC RX;040.1/2WN/FJA7E.TANN;n/a;finoox;247-1BFP.1H0.3VD.S5NY-R23.01.0800.100;GACC RX 040.1F/27-ENW_.E;3662;E;2;1;1734;Axial;8,884;6,403;9,319;7,357;9,427;7,165;9,006;7,064;8,719;6,761;8,726;6,36;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2WN/FJA7E.UNNN;GACC RX;040.1/2WN/FJA7E.UNNN;n/a;finoox;247-1BFP.1H0.3VD.S5NY-R23.00.0800.000;GACC RX 040.1F/27-ENW_.E;3117;E;2;1;1734;Axial;8,884;6,403;9,319;7,357;9,427;7,165;9,006;7,064;8,719;6,761;8,726;6,36;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2WN/DJA4A.TANN;GACC RX;040.1/2WN/DJA4A.TANN;n/a;finoox;247-1BF6.1H0.3V9.S5NX-R23.01.0000.100;GACC RX 040.1D/24-ANW_.E;3253;A;2;1;1734;Axial;8,482;6,094;8,931;6,99;9,113;6,878;8,616;6,739;8,278;6,401;8,292;5,951;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2WN/DJA4E.TANN;GACC RX;040.1/2WN/DJA4E.TANN;n/a;finoox;247-1BF7.1H0.3V9.S5NX-R23.01.0800.100;GACC RX 040.1D/24-ENW_.E;3577;E;2;1;1734;Axial;8,482;6,094;8,931;6,99;9,113;6,878;8,616;6,739;8,278;6,401;8,292;5,951;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/3WN/FJA4A.TANN;GACC RX;040.1/3WN/FJA4A.TANN;n/a;finoox;247-1BJ2.1H0.3VE.SJ60-R23.01.0000.100;GACC RX 040.1F/34-ANW_.E;4896;A;3;1;1734;Axial;16,421;11,87;17,304;13,658;17,584;13,368;16,736;13,176;16,109;12,516;16,087;11,673;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJA4A.TNNN;GACC RX;040.1/2WN/HJA4A.TNNN;n/a;finoox;247-1BGA.1H0.3VS.SJ61-R23.01.0000.000;GACC RX 040.1H/24-ANW_.E;3470;A;2;1;1734;Axial;12,675;9,614;12,831;10,495;13,219;10,434;12,448;10,108;11,934;9,592;12,229;9,548;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/DJC4A.UANN;GACC RX;040.1/2WN/DJC4A.UANN;n/a;finoox;247-1BFA.1H0.3V9.S5NX-R23.00.0000.100;GACC RX 040.1D/24-ANW_.E_PC;3733;A;2;1;1734;Axial;7,575;5,437;7,963;6,234;8,11;6,145;7,687;6,014;7,386;5,698;7,394;5,34;33,97;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/3WN/FJC4E.TANN;GACC RX;040.1/3WN/FJC4E.TANN;n/a;finoox;247-1BJB.1H0.3VE.SJ60-R23.01.0800.100;GACC RX 040.1F/34-ENW_.E_PC;6364;E;3;1;1734;Axial;14,644;10,584;15,422;12,179;15,683;11,925;14,918;11,749;14,368;11,167;14,34;10,389;76,43;8726;1310;13;VT0605;0,623;0,85;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/1WN/HJC7A.UANN;GACC RX;040.1/1WN/HJC7A.UANN;n/a;finoox;247-1BCS.1H0.3VM.RZTF-R23.00.0000.100;GACC RX 040.1H/17-ANW_.E_PC;2518;A;1;1;1734;Axial;5,227;3,925;5,275;4,288;5,428;4,193;5,091;4,123;4,907;3,927;5,084;3,928;20,3;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1WN/HJC7A.UNNN;GACC RX;040.1/1WN/HJC7A.UNNN;n/a;finoox;247-1BCS.1H0.3VM.RZTF-R23.00.0000.000;GACC RX 040.1H/17-ANW_.E_PC;2346;A;1;1;1734;Axial;5,227;3,925;5,275;4,288;5,428;4,193;5,091;4,123;4,907;3,927;5,084;3,928;20,3;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;138;172;No;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/2WN/FJC7E.UNNN;GACC RX;040.1/2WN/FJC7E.UNNN;n/a;finoox;247-1BFX.1H0.3VD.S5NY-R23.00.0800.000;GACC RX 040.1F/27-ENW_.E_PC;3573;E;2;1;1734;Axial;8,339;6,006;8,751;6,91;8,86;6,733;8,461;6,635;8,181;6,342;8,184;5,959;30,45;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJC7E.UANN;GACC RX;040.1/4WN/FJC7E.UANN;n/a;finoox;247-1BK5.1H0.3VF.SJ7P-R23.00.0800.100;GACC RX 040.1F/47-ENW_.E_PC;6833;E;4;1;1734;Axial;17,217;12,889;17,459;14,114;17,959;13,867;16,805;13,541;16,238;12,898;16,796;12,952;60,89;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJC7A.TANN;GACC RX;040.1/4WN/HJC7A.TANN;n/a;finoox;247-1BKG.1H0.3VU.SJ9D-R23.01.0000.100;GACC RX 040.1H/47-ANW_.E_PC;7618;A;4;1;1734;Axial;21,013;15,891;21,149;17,199;21,763;16,866;20,426;16,576;19,675;15,795;20,459;15,937;81,19;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJC7A.TANN;GACC RX;040.1/3WN/FJC7A.TANN;n/a;finoox;247-1BJC.1H0.3VE.SJ5H-R23.01.0000.100;GACC RX 040.1F/37-ANW_.E_PC;5146;A;3;1;1734;Axial;12,71;9,278;13,109;10,482;13,38;10,3;12,669;10,062;12,219;9,612;12,473;9,349;45,67;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJC7A.UANN;GACC RX;040.1/3WN/FJC7A.UANN;n/a;finoox;247-1BJC.1H0.3VE.SJ5H-R23.00.0000.100;GACC RX 040.1F/37-ANW_.E_PC;4867;A;3;1;1734;Axial;12,71;9,278;13,109;10,482;13,38;10,3;12,669;10,062;12,219;9,612;12,473;9,349;45,67;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJC7E.TNNN;GACC RX;040.1/3WN/FJC7E.TNNN;n/a;finoox;247-1BJD.1H0.3VE.SJ5H-R23.01.0800.000;GACC RX 040.1F/37-ENW_.E_PC;5054;E;3;1;1734;Axial;12,71;9,278;13,109;10,482;13,38;10,3;12,669;10,062;12,219;9,612;12,473;9,349;45,67;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJC7E.UNNN;GACC RX;040.1/3WN/FJC7E.UNNN;n/a;finoox;247-1BJD.1H0.3VE.SJ5H-R23.00.0800.000;GACC RX 040.1F/37-ENW_.E_PC;4775;E;3;1;1734;Axial;12,71;9,278;13,109;10,482;13,38;10,3;12,669;10,062;12,219;9,612;12,473;9,349;45,67;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJC7E.TNNN;GACC RX;040.1/3WN/HJC7E.TNNN;n/a;finoox;247-1BJT.1H0.3VS.SJ5H-R23.01.0800.000;GACC RX 040.1H/37-ENW_.E_PC;5666;E;3;1;1734;Axial;14,814;10,448;15,944;12,394;15,941;11,964;15,371;11,929;14,921;11,424;14,623;10,324;60,89;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJC7A.TANN;GACC RX;040.1/2WN/HJC7A.TANN;n/a;finoox;247-1BGL.1H0.3VS.SJ5R-R23.01.0000.100;GACC RX 040.1H/27-ANW_.E_PC;3979;A;2;1;1734;Axial;10,487;7,926;10,566;8,607;10,873;8,417;10,203;8,274;9,83;7,883;10,211;7,93;40,59;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
