TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 020.1/1XN/DFA4E.UNNN;GACC RX;020.1/1XN/DFA4E.UNNN;n/a;finoox;247-1HEQ.0C9.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-4.0-ANX-CC-E32C-417;1195;E;1;1;417;Axial;1,08;0,721;1,161;0,9;1,288;0,955;1,218;0,942;1,15;0,876;1,042;0,722;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/2XN/CFA4E.TNNN;GACC RX;020.1/2XN/CFA4E.TNNN;n/a;finoox;247-1HAG.0C9.3YP.SCWC-R23.01.0800.000;E-GACC-RX-020.1-C/2-4.0-ANX-CC-E32C-417;1661;E;2;1;417;Axial;1,833;1,302;1,834;1,508;2,109;1,671;1,944;1,616;1,822;1,493;1,75;1,333;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/1XN/FFA4E.TNNN;GACC RX;020.1/1XN/FFA4E.TNNN;n/a;finoox;247-1HFS.0C9.3UL.SCWC-R23.01.0800.000;E-GACC-RX-020.1-F/1-4.0-ANX-CC-E32C-417;1394;E;1;1;417;Axial;1,48;1,069;1,491;1,243;1,674;1,309;1,542;1,295;1,456;1,207;1,432;1,088;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/2XN/DFA4E.TNNN;GACC RX;020.1/2XN/DFA4E.TNNN;n/a;finoox;247-1HBJ.0C9.3UP.SCWD-R23.01.0800.000;E-GACC-RX-020.1-D/2-4.0-ANX-CC-E32C-417;1724;E;2;1;417;Axial;2,361;1,701;2,345;1,963;2,697;2,132;2,467;2,083;2,314;1,929;2,283;1,741;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/2XN/CFA7E.TNNN;GACC RX;020.1/2XN/CFA7E.TNNN;n/a;finoox;247-1HAA.0C9.3YP.SCWG-R23.01.0800.000;E-GACC-RX-020.1-C/2-7.0-ANX-CC-E32C-417;1661;E;2;1;417;Axial;1,467;1,088;1,479;1,252;1,669;1,316;1,566;1,304;1,489;1,231;1,439;1,119;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/2XN/CFA7E.UNNN;GACC RX;020.1/2XN/CFA7E.UNNN;n/a;finoox;247-1HAA.0C9.3YP.SCWG-R23.00.0800.000;E-GACC-RX-020.1-C/2-7.0-ANX-CC-E32C-417;1661;E;2;1;417;Axial;1,467;1,088;1,479;1,252;1,669;1,316;1,566;1,304;1,489;1,231;1,439;1,119;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/1XN/FFA7E.UNNN;GACC RX;020.1/1XN/FFA7E.UNNN;n/a;finoox;247-1HFL.0C9.3UL.SCWG-R23.00.0800.000;E-GACC-RX-020.1-F/1-7.0-ANX-CC-E32C-417;1394;E;1;1;417;Axial;1,247;0,936;1,287;1,09;1,413;1,116;1,336;1,11;1,275;1,058;1,249;0,962;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;18;6;yes;piece;1
GACC RX 020.1/2XN/FFA7E.UNNN;GACC RX;020.1/2XN/FFA7E.UNNN;n/a;finoox;247-1HCE.0C9.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-7.0-ANX-CC-E32C-417;1854;E;2;1;417;Axial;2,498;1,8;2,573;2,116;2,809;2,173;2,63;2,162;2,548;2,051;2,429;1,822;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3XN/DFA7A.UNNN;GACC RX;020.1/3XN/DFA7A.UNNN;n/a;finoox;247-1HHP.0C9.3UD.SCWJ-R23.00.0000.000;GACC-RX-020.1-D/3-7.0-ANX-CC-E32C-417;2027;A;3;1;417;Axial;2,855;2,127;2,892;2,436;3,234;2,539;3,039;2,529;2,897;2,391;2,821;2,177;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/1XN/DFE4A.UNNN;GACC RX;020.1/1XN/DFE4A.UNNN;n/a;finoox;247-1HEV.0C9.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-4.0-ENX-CC-E32C-417;1192;A;1;1;417;Axial;1,061;0,711;1,135;0,884;1,261;0,94;1,191;0,925;1,124;0,861;1,024;0,713;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/2XN/CFE4E.UNNN;GACC RX;020.1/2XN/CFE4E.UNNN;n/a;finoox;247-1HAN.0C9.3YP.SCWC-R23.00.0800.000;E-GACC-RX-020.1-C/2-4.0-ENX-CC-E32C-417;1796;E;2;1;417;Axial;1,794;1,274;1,789;1,474;2,002;1,63;1,895;1,577;1,776;1,458;1,712;1,307;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/3XN/DFE4A.UNNN;GACC RX;020.1/3XN/DFE4A.UNNN;n/a;finoox;247-1HJ1.0C9.3UD.SCWE-R23.00.0000.000;GACC-RX-020.1-D/3-4.0-ENX-CC-E32C-417;2272;A;3;1;417;Axial;3,462;2,469;3,438;2,839;3,926;3,106;3,615;3,022;3,4;2,8;3,303;2,514;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/2XN/FFE4A.UNNN;GACC RX;020.1/2XN/FFE4A.UNNN;n/a;finoox;247-1HCR.0C9.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-4.0-ENX-CC-E32C-417;1961;A;2;1;417;Axial;2,816;1,983;2,908;2,351;3,19;2,484;3,017;2,442;2,861;2,282;2,711;1,992;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/2XN/FFE4E.TNNN;GACC RX;020.1/2XN/FFE4E.TNNN;n/a;finoox;247-1HCS.0C9.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-4.0-ENX-CC-E32C-417;2124;E;2;1;417;Axial;2,816;1,983;2,908;2,351;3,19;2,484;3,017;2,442;2,861;2,282;2,711;1,992;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/3XN/FFE4A.TNNN;GACC RX;020.1/3XN/FFE4A.TNNN;n/a;finoox;247-1HK3.0C9.3UA.SCWF-R23.01.0000.000;GACC-RX-020.1-F/3-4.0-ENX-CC-E32C-417;2488;A;3;1;417;Axial;4,399;3,213;4,403;3,699;4,958;3,903;4,559;3,855;4,308;3,591;4,291;3,284;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/3XN/FFE4E.UNNN;GACC RX;020.1/3XN/FFE4E.UNNN;n/a;finoox;247-1HK4.0C9.3UA.SCWF-R23.00.0800.000;E-GACC-RX-020.1-F/3-4.0-ENX-CC-E32C-417;2680;E;3;1;417;Axial;4,399;3,213;4,403;3,699;4,958;3,903;4,559;3,855;4,308;3,591;4,291;3,284;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/1XN/DFE7A.UNNN;GACC RX;020.1/1XN/DFE7A.UNNN;n/a;finoox;247-1HF7.0C9.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-7.0-ENX-CC-E32C-417;1192;A;1;1;417;Axial;0,903;0,63;0,947;0,761;1,037;0,786;0,985;0,781;0,939;0,738;0,878;0,636;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/2XN/DFE7A.UNNN;GACC RX;020.1/2XN/DFE7A.UNNN;n/a;finoox;247-1HC1.0C9.3UC.SCWG-R23.00.0000.000;GACC-RX-020.1-D/2-7.0-ENX-CC-E32C-417;1769;A;2;1;417;Axial;1,827;1,295;1,904;1,544;2,087;1,596;1,983;1,585;1,892;1,5;1,778;1,307;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/2XN/DFE7E.TNNN;GACC RX;020.1/2XN/DFE7E.TNNN;n/a;finoox;247-1HC2.0C9.3UC.SCWG-R23.01.0800.000;E-GACC-RX-020.1-D/2-7.0-ENX-CC-E32C-417;1903;E;2;1;417;Axial;1,827;1,295;1,904;1,544;2,087;1,596;1,983;1,585;1,892;1,5;1,778;1,307;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/2XN/DFE7E.UNNN;GACC RX;020.1/2XN/DFE7E.UNNN;n/a;finoox;247-1HC2.0C9.3UC.SCWG-R23.00.0800.000;E-GACC-RX-020.1-D/2-7.0-ENX-CC-E32C-417;1903;E;2;1;417;Axial;1,827;1,295;1,904;1,544;2,087;1,596;1,983;1,585;1,892;1,5;1,778;1,307;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/1XN/FFE7E.TNNN;GACC RX;020.1/1XN/FFE7E.TNNN;n/a;finoox;247-1HGA.0C9.3UL.SCWG-R23.01.0800.000;E-GACC-RX-020.1-F/1-7.0-ENX-CC-E32C-417;1564;E;1;1;417;Axial;1,226;0,921;1,264;1,074;1,391;1,101;1,315;1,095;1,255;1,043;1,225;0,947;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/1XN/FFE7E.UNNN;GACC RX;020.1/1XN/FFE7E.UNNN;n/a;finoox;247-1HGA.0C9.3UL.SCWG-R23.00.0800.000;E-GACC-RX-020.1-F/1-7.0-ENX-CC-E32C-417;1564;E;1;1;417;Axial;1,226;0,921;1,264;1,074;1,391;1,101;1,315;1,095;1,255;1,043;1,225;0,947;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3XN/DFC7A.TNNN;GACC RX;020.1/3XN/DFC7A.TNNN;n/a;finoox;247-1HJK.0C9.3UD.SCWJ-R23.01.0000.000;GACC-RX-020.1-D/3-7.0-PNX-CC-E32C-417;2667;A;3;1;417;Axial;2,655;1,979;2,689;2,266;3,007;2,361;2,826;2,352;2,694;2,224;2,624;2,024;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/1XN/CFC4A.TNNN;GACC RX;020.1/1XN/CFC4A.TNNN;n/a;finoox;247-1HDZ.0C9.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-4.0-PNX-CC-E32C-417;1303;A;1;1;417;Axial;0,836;0,581;0,847;0,685;0,973;0,757;0,892;0,735;0,843;0,678;0,798;0,59;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/1XN/CFC4E.TNNN;GACC RX;020.1/1XN/CFC4E.TNNN;n/a;finoox;247-1HE0.0C9.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-4.0-PNX-CC-E32C-417;1421;E;1;1;417;Axial;0,836;0,581;0,847;0,685;0,973;0,757;0,892;0,735;0,843;0,678;0,798;0,59;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/1XN/DFC4E.UNNN;GACC RX;020.1/1XN/DFC4E.UNNN;n/a;finoox;247-1HF2.0C9.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-4.0-PNX-CC-E32C-417;1455;E;1;1;417;Axial;0,961;0,642;1,034;0,801;1,146;0,85;1,084;0,839;1,024;0,78;0,928;0,643;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/2XN/DFC4A.UNNN;GACC RX;020.1/2XN/DFC4A.UNNN;n/a;finoox;247-1HBV.0C9.3UP.SCWD-R23.00.0000.000;GACC-RX-020.1-D/2-4.0-PNX-CC-E32C-417;2031;A;2;1;417;Axial;2,101;1,514;2,087;1,747;2,4;1,898;2,195;1,854;2,059;1,717;2,032;1,55;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/2XN/DFC4E.UNNN;GACC RX;020.1/2XN/DFC4E.UNNN;n/a;finoox;247-1HBW.0C9.3UP.SCWD-R23.00.0800.000;E-GACC-RX-020.1-D/2-4.0-PNX-CC-E32C-417;2165;E;2;1;417;Axial;2,101;1,514;2,087;1,747;2,4;1,898;2,195;1,854;2,059;1,717;2,032;1,55;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/2XN/FFC4E.TNNN;GACC RX;020.1/2XN/FFC4E.TNNN;n/a;finoox;247-1HCY.0C9.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-4.0-PNX-CC-E32C-417;2298;E;2;1;417;Axial;2,543;1,788;2,635;2,127;2,888;2,246;2,734;2,209;2,593;2,064;2,449;1,795;16,52;1411;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/1XN/DHE4E.TANN;GACC RX;031.1/1XN/DHE4E.TANN;n/a;finoox;247-1BAF.1GX.3UV.S5NN-R23.01.0800.100;GACC RX 031.1D/14-ENX_.E_Epoxy;1816;E;1;1;1731;Axial;2,365;1,764;2,327;1,89;2,466;1,911;2,261;1,832;2,144;1,716;2,261;1,777;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/DHE4E.UNNN;GACC RX;031.1/1XN/DHE4E.UNNN;n/a;finoox;247-1BAF.1GX.3UV.S5NN-R23.00.0800.000;GACC RX 031.1D/14-ENX_.E_Epoxy;1526;E;1;1;1731;Axial;2,365;1,764;2,327;1,89;2,466;1,911;2,261;1,832;2,144;1,716;2,261;1,777;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/2XN/CHE4E.TANN;GACC RX;031.1/2XN/CHE4E.TANN;n/a;finoox;247-1BD5.1GX.3UT.S5NP-R23.01.0800.100;GACC RX 031.1C/24-ENX_.E_Epoxy;2600;E;2;1;1731;Axial;3,529;2,482;3,748;2,9;3,812;2,851;3,619;2,802;3,471;2,654;3,45;2,442;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3XN/HHE7E.TANN;GACC RX;031.1/3XN/HHE7E.TANN;n/a;finoox;247-1BHP.1GX.3V5.RZUW-R23.01.0800.100;GACC RX 031.1H/37-ENX_.E_Epoxy;4122;E;3;1;1731;Axial;8,908;6,717;8,971;7,303;9,228;7,138;8,673;7,026;8,346;6,696;8,675;6,736;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/1XN/FHE7A.TNNN;GACC RX;031.1/1XN/FHE7A.TNNN;n/a;finoox;247-1BB6.1GX.3UQ.S5NM-R23.01.0000.000;GACC RX 031.1F/17-ANX_.E_Epoxy;1437;A;1;1;1731;Axial;2,423;1,787;2,473;1,979;2,542;1,948;2,384;1,907;2,3;1,816;2,365;1,796;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/FHE7E.TANN;GACC RX;031.1/1XN/FHE7E.TANN;n/a;finoox;247-1BB7.1GX.3UQ.S5NM-R23.01.0800.100;GACC RX 031.1F/17-ENX_.E_Epoxy;1826;E;1;1;1731;Axial;2,423;1,787;2,473;1,979;2,542;1,948;2,384;1,907;2,3;1,816;2,365;1,796;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/HHE7A.UANN;GACC RX;031.1/1XN/HHE7A.UANN;n/a;finoox;247-1BBN.1GX.3V3.S5NM-R23.00.0000.100;GACC RX 031.1H/17-ANX_.E_Epoxy;1620;A;1;1;1731;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/1XN/HHE7E.UANN;GACC RX;031.1/1XN/HHE7E.UANN;n/a;finoox;247-1BBP.1GX.3V3.S5NM-R23.00.0800.100;GACC RX 031.1H/17-ENX_.E_Epoxy;1858;E;1;1;1731;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2XN/HHE7E.TANN;GACC RX;031.1/2XN/HHE7E.TANN;n/a;finoox;247-1BEV.1GX.3V4.RQV5-R23.01.0800.100;GACC RX 031.1H/27-ENX_.E_Epoxy;2789;E;2;1;1731;Axial;5,684;4,11;5,981;4,729;6,044;4,607;5,787;4,549;5,595;4,352;5,585;4,074;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2XN/HHE7E.TNNN;GACC RX;031.1/2XN/HHE7E.TNNN;n/a;finoox;247-1BEV.1GX.3V4.RQV5-R23.01.0800.000;GACC RX 031.1H/27-ENX_.E_Epoxy;2487;E;2;1;1731;Axial;5,684;4,11;5,981;4,729;6,044;4,607;5,787;4,549;5,595;4,352;5,585;4,074;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/1XN/DHA7A.UNNN;GACC RX;031.1/1XN/DHA7A.UNNN;n/a;finoox;247-1BAC.1GX.3UU.RVN2-R23.00.0000.000;GACC RX 031.1D/17-ANX_.E;1004;A;1;1;1731;Axial;1,663;1,133;1,809;1,374;1,817;1,331;1,752;1,325;1,69;1,263;1,634;1,119;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/3XN/HHA7A.UNNN;GACC RX;031.1/3XN/HHA7A.UNNN;n/a;finoox;247-1BHL.1GX.3V5.RZUW-R23.00.0000.000;GACC RX 031.1H/37-ANX_.E;2794;A;3;1;1731;Axial;8,971;6,782;9,058;7,357;9,295;7,196;8,746;7,085;8,433;6,758;8,748;6,788;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/1XN/FHA7A.UNNN;GACC RX;031.1/1XN/FHA7A.UNNN;n/a;finoox;247-1BB2.1GX.3UQ.S5NM-R23.00.0000.000;GACC RX 031.1F/17-ANX_.E;1158;A;1;1;1731;Axial;2,442;1,801;2,5;2,006;2,563;1,965;2,416;1,925;2,324;1,834;2,387;1,81;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/HHA7A.TANN;GACC RX;031.1/1XN/HHA7A.TANN;n/a;finoox;247-1BBL.1GX.3V3.S5NM-R23.01.0000.100;GACC RX 031.1H/17-ANX_.E;1608;A;1;1;1731;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/1XN/HHA7A.TNNN;GACC RX;031.1/1XN/HHA7A.TNNN;n/a;finoox;247-1BBL.1GX.3V3.S5NM-R23.01.0000.000;GACC RX 031.1H/17-ANX_.E;1457;A;1;1;1731;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2XN/FHA7A.TANN;GACC RX;031.1/2XN/FHA7A.TANN;n/a;finoox;247-1BE8.1GX.3UY.S5NQ-R23.01.0000.100;GACC RX 031.1F/27-ANX_.E;2082;A;2;1;1731;Axial;4,707;3,294;5,036;3,913;5,056;3,789;4,864;3,762;4,707;3,598;4,633;3,286;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHA7A.UANN;GACC RX;031.1/2XN/HHA7A.UANN;n/a;finoox;247-1BES.1GX.3V4.RQV5-R23.00.0000.100;GACC RX 031.1H/27-ANX_.E;2100;A;2;1;1731;Axial;5,726;4,13;6,038;4,767;6,091;4,639;5,837;4,585;5,65;4,39;5,635;4,099;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3XN/FHA7A.TANN;GACC RX;031.1/3XN/FHA7A.TANN;n/a;finoox;247-1BH8.1GX.3UZ.S5NR-R23.01.0000.100;GACC RX 031.1F/37-ANX_.E;3213;A;3;1;1731;Axial;6,912;4,731;7,551;5,754;7,538;5,538;7,296;5,545;7,074;5,297;6,818;4,669;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3XN/FHA7E.TANN;GACC RX;031.1/3XN/FHA7E.TANN;n/a;finoox;247-1BH9.1GX.3UZ.S5NR-R23.01.0800.100;GACC RX 031.1F/37-ENX_.E;3498;E;3;1;1731;Axial;6,912;4,731;7,551;5,754;7,538;5,538;7,296;5,545;7,074;5,297;6,818;4,669;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1XN/CHA4E.TANN;GACC RX;031.1/1XN/CHA4E.TANN;n/a;finoox;247-1B9X.1GX.3US.RVN2-R23.01.0800.100;GACC RX 031.1C/14-ENX_.E;1447;E;1;1;1731;Axial;1,772;1,229;1,898;1,456;1,931;1,43;1,838;1,409;1,763;1,334;1,731;1,204;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHA4E.TANN;GACC RX;031.1/1XN/DHA4E.TANN;n/a;finoox;247-1BAB.1GX.3UV.S5NN-R23.01.0800.100;GACC RX 031.1D/14-ENX_.E;1615;E;1;1;1731;Axial;2,402;1,791;2,373;1,924;2,506;1,945;2,303;1,864;2,187;1,748;2,302;1,809;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHA4E.TANN;GACC RX;031.1/1XN/FHA4E.TANN;n/a;finoox;247-1BB1.1GX.3UQ.S5NN-R23.01.0800.100;GACC RX 031.1F/14-ENX_.E;1742;E;1;1;1731;Axial;2,92;2,128;3,023;2,405;3,078;2,39;2,929;2,32;2,807;2,201;2,839;2,095;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2XN/CHA4A.UNNN;GACC RX;031.1/2XN/CHA4A.UNNN;n/a;finoox;247-1BD2.1GX.3UT.S5NP-R23.00.0000.000;GACC RX 031.1C/24-ANX_.E;1591;A;2;1;1731;Axial;3,592;2,516;3,832;2,956;3,887;2,898;3,7;2,856;3,552;2,71;3,515;2,475;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2XN/CHA4E.TNNN;GACC RX;031.1/2XN/CHA4E.TNNN;n/a;finoox;247-1BD3.1GX.3UT.S5NP-R23.01.0800.000;GACC RX 031.1C/24-ENX_.E;2003;E;2;1;1731;Axial;3,592;2,516;3,832;2,956;3,887;2,898;3,7;2,856;3,552;2,71;3,515;2,475;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3XN/DHA4E.UNNN;GACC RX;031.1/3XN/DHA4E.UNNN;n/a;finoox;247-1BGZ.1GX.3UW.S5NT-R23.00.0800.000;GACC RX 031.1D/34-ENX_.E;2731;E;3;1;1731;Axial;6,838;4,899;7,213;5,639;7,34;5,542;6,963;5,438;6,69;5,164;6,688;4,81;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHA4E.UANN;GACC RX;031.1/2XN/DHA4E.UANN;n/a;finoox;247-1BDH.1GX.3UW.S5NU-R23.00.0800.100;GACC RX 031.1D/24-ENX_.E;2227;E;2;1;1731;Axial;4,826;3,619;4,755;3,865;5,03;3,908;4,614;3,741;4,382;3,511;4,623;3,662;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/FHA4E.TANN;GACC RX;031.1/2XN/FHA4E.TANN;n/a;finoox;247-1BE7.1GX.3UZ.S5NU-R23.01.0800.100;GACC RX 031.1F/24-ENX_.E;2642;E;2;1;1731;Axial;5,893;4,345;6,074;4,859;6,178;4,824;5,881;4,682;5,641;4,447;5,735;4,28;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/3XN/DHC4A.TNNN;GACC RX;031.1/3XN/DHC4A.TNNN;n/a;finoox;247-1BH2.1GX.3UW.S5NT-R23.01.0000.000;GACC RX 031.1D/34-ANX_.E_PC;3411;A;3;1;1731;Axial;6,106;4,37;6,432;5,027;6,563;4,95;6,211;4,852;5,954;4,588;5,957;4,291;27,58;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/3XN/DHC4E.UNNN;GACC RX;031.1/3XN/DHC4E.UNNN;n/a;finoox;247-1BH3.1GX.3UW.S5NT-R23.00.0800.000;GACC RX 031.1D/34-ENX_.E_PC;3370;E;3;1;1731;Axial;6,106;4,37;6,432;5,027;6,563;4,95;6,211;4,852;5,954;4,588;5,957;4,291;27,58;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHC4A.TNNN;GACC RX;031.1/2XN/DHC4A.TNNN;n/a;finoox;247-1BDQ.1GX.3UW.S5NU-R23.01.0000.000;GACC RX 031.1D/24-ANX_.E_PC;2388;A;2;1;1731;Axial;4,308;3,237;4,236;3,443;4,492;3,499;4,113;3,339;3,902;3,128;4,119;3,264;18,38;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHC4E.TANN;GACC RX;031.1/2XN/DHC4E.TANN;n/a;finoox;247-1BDR.1GX.3UW.S5NU-R23.01.0800.100;GACC RX 031.1D/24-ENX_.E_PC;2899;E;2;1;1731;Axial;4,308;3,237;4,236;3,443;4,492;3,499;4,113;3,339;3,902;3,128;4,119;3,264;18,38;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHC4E.UNNN;GACC RX;031.1/2XN/DHC4E.UNNN;n/a;finoox;247-1BDR.1GX.3UW.S5NU-R23.00.0800.000;GACC RX 031.1D/24-ENX_.E_PC;2396;E;2;1;1731;Axial;4,308;3,237;4,236;3,443;4,492;3,499;4,113;3,339;3,902;3,128;4,119;3,264;18,38;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2XN/FHC4A.TANN;GACC RX;031.1/2XN/FHC4A.TANN;n/a;finoox;247-1BEE.1GX.3UZ.S5NU-R23.01.0000.100;GACC RX 031.1F/24-ANX_.E_PC;3146;A;2;1;1731;Axial;5,255;3,877;5,408;4,328;5,574;4,306;5,237;4,172;5,014;3,951;5,107;3,811;27,58;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHC4A.TNNN;GACC RX;031.1/2XN/FHC4A.TNNN;n/a;finoox;247-1BEE.1GX.3UZ.S5NU-R23.01.0000.000;GACC RX 031.1F/24-ANX_.E_PC;2844;A;2;1;1731;Axial;5,255;3,877;5,408;4,328;5,574;4,306;5,237;4,172;5,014;3,951;5,107;3,811;27,58;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/1XN/DHC7A.UNNN;GACC RX;031.1/1XN/DHC7A.UNNN;n/a;finoox;247-1BAL.1GX.3UU.RVN2-R23.00.0000.000;GACC RX 031.1D/17-ANX_.E_PC;1184;A;1;1;1731;Axial;1,561;1,061;1,702;1,29;1,708;1,249;1,64;1,243;1,587;1,185;1,532;1,047;5,49;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/3XN/HHC7E.UANN;GACC RX;031.1/3XN/HHC7E.UANN;n/a;finoox;247-1BHR.1GX.3V5.RZUW-R23.00.0800.100;GACC RX 031.1H/37-ENX_.E_PC;4007;E;3;1;1731;Axial;8,426;6,36;8,481;6,918;8,734;6,761;8,189;6,644;7,891;6,328;8,19;6,363;32,95;4873;1500;9;VT0603;0,44;0,55;D;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/3XN/HHC7E.UNNN;GACC RX;031.1/3XN/HHC7E.UNNN;n/a;finoox;247-1BHR.1GX.3V5.RZUW-R23.00.0800.000;GACC RX 031.1H/37-ENX_.E_PC;3554;E;3;1;1731;Axial;8,426;6,36;8,481;6,918;8,734;6,761;8,189;6,644;7,891;6,328;8,19;6,363;32,95;4873;1500;9;VT0603;0,44;0,55;D;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/1XN/HHC7A.UANN;GACC RX;031.1/1XN/HHC7A.UANN;n/a;finoox;247-1BBQ.1GX.3V3.S5NM-R23.00.0000.100;GACC RX 031.1H/17-ANX_.E_PC;1695;A;1;1;1731;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1500;8;VT0603;0,147;0,55;D;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/1XN/HHC7A.UNNN;GACC RX;031.1/1XN/HHC7A.UNNN;n/a;finoox;247-1BBQ.1GX.3V3.S5NM-R23.00.0000.000;GACC RX 031.1H/17-ANX_.E_PC;1544;A;1;1;1731;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1500;8;VT0603;0,147;0,55;D;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/1XN/HHC7E.TANN;GACC RX;031.1/1XN/HHC7E.TANN;n/a;finoox;247-1BBR.1GX.3V3.S5NM-R23.01.0800.100;GACC RX 031.1H/17-ENX_.E_PC;2072;E;1;1;1731;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1500;8;VT0603;0,147;0,55;D;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/1XN/HHC7E.UANN;GACC RX;031.1/1XN/HHC7E.UANN;n/a;finoox;247-1BBR.1GX.3V3.S5NM-R23.00.0800.100;GACC RX 031.1H/17-ENX_.E_PC;1933;E;1;1;1731;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1500;8;VT0603;0,147;0,55;D;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/2XN/HHC7A.TNNN;GACC RX;031.1/2XN/HHC7A.TNNN;n/a;finoox;247-1BEW.1GX.3V4.RQV5-R23.01.0000.000;GACC RX 031.1H/27-ANX_.E_PC;2337;A;2;1;1731;Axial;5,367;3,867;5,663;4,467;5,715;4,352;5,461;4,3;5,292;4,111;5,278;3,835;21,97;3249;1500;9;VT0603;0,293;0,55;D;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 020.1/11N/CFA4E.TNNN;GACC RX;020.1/11N/CFA4E.TNNN;n/a;finoox;247-1HDN.1TX.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-4.0-AN1-CC-E32C-2105;1177;E;1;1;2105;Axial;0,908;0,635;0,917;0,745;1,052;0,821;0,964;0,797;0,91;0,736;0,868;0,644;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/31N/CFA4E.UNNN;GACC RX;020.1/31N/CFA4E.UNNN;n/a;finoox;247-1HGU.1TX.3YQ.SCWD-R23.00.0800.000;E-GACC-RX-020.1-C/3-4.0-AN1-CC-E32C-2105;1872;E;3;1;2105;Axial;2,766;1,961;2,767;2,268;3,178;2,51;2,927;2,432;2,752;2,249;2,638;2,002;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25;16;18;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/31N/DFA4A.UNNN;GACC RX;020.1/31N/DFA4A.UNNN;n/a;finoox;247-1HHV.1TX.3UD.SCWE-R23.00.0000.000;GACC-RX-020.1-D/3-4.0-AN1-CC-E32C-2105;1831;A;3;1;2105;Axial;3,409;2,437;3,38;2,798;3,852;3,048;3,533;2,972;3,338;2,755;3,254;2,479;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,8;16;18;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/31N/DFA4E.TNNN;GACC RX;020.1/31N/DFA4E.TNNN;n/a;finoox;247-1HHW.1TX.3UD.SCWE-R23.01.0800.000;E-GACC-RX-020.1-D/3-4.0-AN1-CC-E32C-2105;2231;E;3;1;2105;Axial;3,409;2,437;3,38;2,798;3,852;3,048;3,533;2,972;3,338;2,755;3,254;2,479;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/21N/FFA4E.TNNN;GACC RX;020.1/21N/FFA4E.TNNN;n/a;finoox;247-1HCL.1TX.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-4.0-AN1-CC-E32C-2105;1886;E;2;1;2105;Axial;2,758;1,946;2,837;2,298;3,109;2,424;2,936;2,386;2,785;2,23;2,657;1,958;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,7;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/31N/FFA4A.TNNN;GACC RX;020.1/31N/FFA4A.TNNN;n/a;finoox;247-1HJX.1TX.3UA.SCWF-R23.01.0000.000;GACC-RX-020.1-F/3-4.0-AN1-CC-E32C-2105;2170;A;3;1;2105;Axial;4,274;3,16;4,295;3,623;4,827;3,799;4,448;3,762;4,204;3,507;4,187;3,217;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;22;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/31N/FFA7E.UNNN;GACC RX;020.1/31N/FFA7E.UNNN;n/a;finoox;247-1HJS.1TX.3YM.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-F/3-7.0-AN1-CC-E32C-2105;2120;E;3;1;2105;Axial;3,458;2,498;3,566;2,94;3,901;3,027;3,703;3,009;3,545;2,853;3,364;2,518;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;29,8;16;18;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/11N/DFE4A.UNNN;GACC RX;020.1/11N/DFE4A.UNNN;n/a;finoox;247-1HEV.1TX.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-4.0-EN1-CC-E32C-2105;1095;A;1;1;2105;Axial;1,031;0,694;1,092;0,856;1,212;0,911;1,143;0,895;1,079;0,833;0,992;0,697;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/31N/CFE4E.TNNN;GACC RX;020.1/31N/CFE4E.TNNN;n/a;finoox;247-1HH0.1TX.3YQ.SCWD-R23.01.0800.000;E-GACC-RX-020.1-C/3-4.0-EN1-CC-E32C-2105;2301;E;3;1;2105;Axial;2,7;1,92;2,701;2,218;3,1;2,451;2,853;2,375;2,682;2,197;2,583;1,963;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/21N/DFE4A.TNNN;GACC RX;020.1/21N/DFE4A.TNNN;n/a;finoox;247-1HBP.1TX.3UP.SCWD-R23.01.0000.000;GACC-RX-020.1-D/2-4.0-EN1-CC-E32C-2105;1801;A;2;1;2105;Axial;2,216;1,608;2,21;1,858;2,532;1,996;2,315;1,967;2,173;1,818;2,163;1,646;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,9;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/31N/DFE4A.TNNN;GACC RX;020.1/31N/DFE4A.TNNN;n/a;finoox;247-1HJ1.1TX.3UD.SCWE-R23.01.0000.000;GACC-RX-020.1-D/3-4.0-EN1-CC-E32C-2105;2319;A;3;1;2105;Axial;3,333;2,389;3,309;2,743;3,774;2,982;3,47;2,909;3,264;2,698;3,192;2,432;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,8;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/31N/DFE4E.UNNN;GACC RX;020.1/31N/DFE4E.UNNN;n/a;finoox;247-1HJ2.1TX.3UD.SCWE-R23.00.0800.000;E-GACC-RX-020.1-D/3-4.0-EN1-CC-E32C-2105;2229;E;3;1;2105;Axial;3,333;2,389;3,309;2,743;3,774;2,982;3,47;2,909;3,264;2,698;3,192;2,432;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/11N/CFE7A.TNNN;GACC RX;020.1/11N/CFE7A.TNNN;n/a;finoox;247-1HE5.1TX.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-7.0-EN1-CC-E32C-2105;1146;A;1;1;2105;Axial;0,707;0,518;0,718;0,606;0,81;0,634;0,76;0,63;0,722;0,594;0,698;0,532;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/21N/CFE7E.UNNN;GACC RX;020.1/21N/CFE7E.UNNN;n/a;finoox;247-1HB0.1TX.3YP.SCWG-R23.00.0800.000;E-GACC-RX-020.1-C/2-7.0-EN1-CC-E32C-2105;1656;E;2;1;2105;Axial;1,369;1,025;1,387;1,181;1,57;1,242;1,466;1,232;1,394;1,161;1,355;1,054;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/11N/FFE7A.TNNN;GACC RX;020.1/11N/FFE7A.TNNN;n/a;finoox;247-1HG9.1TX.3UL.SCWG-R23.01.0000.000;GACC-RX-020.1-F/1-7.0-EN1-CC-E32C-2105;1439;A;1;1;2105;Axial;1,166;0,881;1,206;1,024;1,321;1,053;1,26;1,045;1,196;1,001;1,164;0,906;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;10,9;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/11N/FFE7E.TNNN;GACC RX;020.1/11N/FFE7E.TNNN;n/a;finoox;247-1HGA.1TX.3UL.SCWG-R23.01.0800.000;E-GACC-RX-020.1-F/1-7.0-EN1-CC-E32C-2105;1584;E;1;1;2105;Axial;1,166;0,881;1,206;1,024;1,321;1,053;1,26;1,045;1,196;1,001;1,164;0,906;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,2;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/31N/CFE7E.TNNN;GACC RX;020.1/31N/CFE7E.TNNN;n/a;finoox;247-1HHC.1TX.3YQ.SCWH-R23.01.0800.000;E-GACC-RX-020.1-C/3-7.0-EN1-CC-E32C-2105;2301;E;3;1;2105;Axial;2,142;1,591;2,163;1,835;2,443;1,922;2,288;1,909;2,175;1,801;2,104;1,634;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;24,9;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/11N/FFC7A.UNNN;GACC RX;020.1/11N/FFC7A.UNNN;n/a;finoox;247-1HGF.1TX.3UL.SCWG-R23.00.0000.000;GACC-RX-020.1-F/1-7.0-PN1-CC-E32C-2105;1417;A;1;1;2105;Axial;1,103;0,832;1,14;0,968;1,249;0,993;1,182;0,986;1,13;0,941;1,104;0,856;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;10,9;16;16;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/21N/DFC4E.TNNN;GACC RX;020.1/21N/DFC4E.TNNN;n/a;finoox;247-1HBW.1TX.3UP.SCWD-R23.01.0800.000;E-GACC-RX-020.1-D/2-4.0-PN1-CC-E32C-2105;2196;E;2;1;2105;Axial;2,018;1,462;2,008;1,687;2,304;1,819;2,106;1,78;1,977;1,653;1,961;1,495;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,2;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/31N/DFC4E.UNNN;GACC RX;020.1/31N/DFC4E.UNNN;n/a;finoox;247-1HJ8.1TX.3UD.SCWE-R23.00.0800.000;E-GACC-RX-020.1-D/3-4.0-PN1-CC-E32C-2105;2624;E;3;1;2105;Axial;3,034;2,169;3,008;2,49;3,428;2,713;3,145;2,645;2,971;2,452;2,896;2,206;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 020.1/21N/FFC4A.TNNN;GACC RX;020.1/21N/FFC4A.TNNN;n/a;finoox;247-1HCX.1TX.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-4.0-PN1-CC-E32C-2105;2166;A;2;1;2105;Axial;2,454;1,732;2,525;2,045;2,767;2,157;2,613;2,123;2,479;1,985;2,365;1,742;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;17,8;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 020.1/31N/FFC4E.TNNN;GACC RX;020.1/31N/FFC4E.TNNN;n/a;finoox;247-1HKA.1TX.3UA.SCWF-R23.01.0800.000;E-GACC-RX-020.1-F/3-4.0-PN1-CC-E32C-2105;3003;E;3;1;2105;Axial;3,804;2,813;3,823;3,225;4,296;3,381;3,958;3,348;3,741;3,121;3,727;2,863;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;22;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 050.2/4JN/HNE7A.UANN;GACC RX;050.2/4JN/HNE7A.UANN;n/a;finoox;247-1B9B.0J3.3W1.S5P0-R23.00.0000.100;GACC RX 050.2H/47-ANJ_.E_Epoxy;11574;A;4;1;615;Axial;43,909;31,233;46,948;36,694;46,997;35,437;45,265;35,269;43,904;33,819;43,321;30,929;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;Inclusive;n/a;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/JNE7A.TNNN;GACC RX;050.2/4JN/JNE7A.TNNN;n/a;finoox;247-1FX3.0J3.3VV.S9P9-R23.01.0000.000;GACC RX 050.2J/47-ANJ_.E_Epoxy;11908;A;4;1;615;Axial;44,683;28,551;51,672;37,337;51,459;35,927;50,278;36,383;48,361;34,479;43,85;28,06;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;Inclusive;n/a;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4JN/JNE7E.UNNN;GACC RX;050.2/4JN/JNE7E.UNNN;n/a;finoox;247-1FX4.0J3.3VV.S9P9-R23.00.0800.000;GACC RX 050.2J/47-ENJ_.E_Epoxy;12570;E;4;1;615;Axial;44,683;28,551;51,672;37,337;51,459;35,927;50,278;36,383;48,361;34,479;43,85;28,06;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;Inclusive;n/a;499;808;No;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/HNE7A.TNNN;GACC RX;050.2/3JN/HNE7A.TNNN;n/a;finoox;247-1B8M.0J3.3W1.S5P1-R23.01.0000.000;GACC RX 050.2H/37-ANJ_.E_Epoxy;8794;A;3;1;615;Axial;34,323;25,748;35,014;28,328;35,797;27,7;33,847;27,189;32,634;25,969;33,584;25,814;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;Inclusive;n/a;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
