TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 050.2/2JN/JNE7E.UANN;GACC RX;050.2/2JN/JNE7E.UANN;n/a;finoox;247-1B7Z.0J3.3VV.SJAE-R23.00.0800.100;GACC RX 050.2J/27-ENJ_.E_Epoxy;7115;E;2;1;615;Axial;26,243;19,892;26,645;21,73;27,282;21,171;25,791;20,868;24,859;19,937;25,647;19,908;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNE7E.TNNN;GACC RX;050.2/2JN/JNE7E.TNNN;n/a;finoox;247-1B7Z.0J3.3VV.SJAE-R23.01.0800.000;GACC RX 050.2J/27-ENJ_.E_Epoxy;6942;E;2;1;615;Axial;26,243;19,892;26,645;21,73;27,282;21,171;25,791;20,868;24,859;19,937;25,647;19,908;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNE7E.UNNN;GACC RX;050.2/2JN/HNE7E.UNNN;n/a;finoox;247-1B79.0J3.3VR.SJ7B-R23.00.0800.000;GACC RX 050.2H/27-ENJ_.E_Epoxy;6263;E;2;1;615;Axial;21,881;15,507;23,436;18,28;23,465;17,66;22,599;17,577;21,913;16,847;21,581;15,356;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/1JN/FNE7E.UANN;GACC RX;050.2/1JN/FNE7E.UANN;n/a;finoox;247-1FRW.0J3.3W5.SJB1-R23.00.0800.100;GACC RX 050.2F/17-ENJ_.E_Epoxy;3430;E;1;1;615;Axial;9,345;6,976;9,404;7,498;9,699;7,473;8,879;7,316;8,708;6,961;9,085;7,03;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;Inclusive;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/HNE7A.TNNN;GACC RX;050.2/1JN/HNE7A.TNNN;n/a;finoox;247-1FSQ.0J3.3W6.SJB2-R23.01.0000.000;GACC RX 050.2H/17-ANJ_.E_Epoxy;3360;A;1;1;615;Axial;11,312;8,42;11,596;9,344;11,849;9,143;11,214;8,973;10,815;8,567;11,08;8,423;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;Inclusive;n/a;Inclusive;202;No;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/1JN/HNE7E.TANN;GACC RX;050.2/1JN/HNE7E.TANN;n/a;finoox;247-1FSS.0J3.3W6.SJB2-R23.01.0800.100;GACC RX 050.2H/17-ENJ_.E_Epoxy;3921;E;1;1;615;Axial;11,312;8,42;11,596;9,344;11,849;9,143;11,214;8,973;10,815;8,567;11,08;8,423;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/3JN/JNA7E.TANN;GACC RX;050.2/3JN/JNA7E.TANN;n/a;finoox;247-1FWN.0J3.3VV.SJAA-R23.01.0800.100;GACC RX 050.2J/37-ENJ_.E;10069;E;3;1;615;Axial;37,197;25,963;40,33;31,255;40,257;30,014;38,997;30,092;37,809;28,825;36,742;25,681;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,5;22;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/JNA7E.TNNN;GACC RX;050.2/3JN/JNA7E.TNNN;n/a;finoox;247-1FWN.0J3.3VV.SJAA-R23.01.0800.000;GACC RX 050.2J/37-ENJ_.E;9463;E;3;1;615;Axial;37,197;25,963;40,33;31,255;40,257;30,014;38,997;30,092;37,809;28,825;36,742;25,681;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,5;22;54;n/a;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNA7A.TNNN;GACC RX;050.2/2JN/JNA7A.TNNN;n/a;finoox;247-1B7T.0J3.3VV.SJAE-R23.01.0000.000;GACC RX 050.2J/27-ANJ_.E;5615;A;2;1;615;Axial;26,454;20,015;26,878;21,893;27,46;21,317;25,999;21,024;25,088;20,104;25,837;20,037;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNA7E.UANN;GACC RX;050.2/2JN/JNA7E.UANN;n/a;finoox;247-1B7V.0J3.3VV.SJAE-R23.00.0800.100;GACC RX 050.2J/27-ENJ_.E;6485;E;2;1;615;Axial;26,454;20,015;26,878;21,893;27,46;21,317;25,999;21,024;25,088;20,104;25,837;20,037;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNA7A.UANN;GACC RX;050.2/2JN/HNA7A.UANN;n/a;finoox;247-1B73.0J3.3VR.SJ7B-R23.00.0000.100;GACC RX 050.2H/27-ANJ_.E;5459;A;2;1;615;Axial;22,029;15,585;23,64;18,414;23,641;17,776;22,793;17,705;22,112;16,976;21,738;15,426;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/HNA7E.UANN;GACC RX;050.2/2JN/HNA7E.UANN;n/a;finoox;247-1B75.0J3.3VR.SJ7B-R23.00.0800.100;GACC RX 050.2H/27-ENJ_.E;6090;E;2;1;615;Axial;22,029;15,585;23,64;18,414;23,641;17,776;22,793;17,705;22,112;16,976;21,738;15,426;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/1JN/FNA7A.UNNN;GACC RX;050.2/1JN/FNA7A.UNNN;n/a;finoox;247-1FRN.0J3.3W5.SJB1-R23.00.0000.000;GACC RX 050.2F/17-ANJ_.E;2652;A;1;1;615;Axial;9,425;7,036;9,509;7,684;9,782;7,542;9,196;7,387;8,807;7,036;9,176;7,091;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;n/a;117;202;No;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNA7E.UANN;GACC RX;050.2/1JN/FNA7E.UANN;n/a;finoox;247-1FRQ.0J3.3W5.SJB1-R23.00.0800.100;GACC RX 050.2F/17-ENJ_.E;3212;E;1;1;615;Axial;9,425;7,036;9,509;7,684;9,782;7,542;9,196;7,387;8,807;7,036;9,176;7,091;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;n/a;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/4JN/HNC7E.UANN;GACC RX;050.2/4JN/HNC7E.UANN;n/a;finoox;247-1B9H.0J3.3W1.S5P0-R23.00.0800.100;GACC RX 050.2H/47-ENJ_.E_PC;13154;E;4;1;615;Axial;41,467;29,404;44,456;34,68;44,469;33,483;42,855;33,355;41,645;31,966;40,931;29,084;167,15;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;n/a;Inclusive;499;Inclusive;Yes;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4JN/HNC7E.UNNN;GACC RX;050.2/4JN/HNC7E.UNNN;n/a;finoox;247-1B9H.0J3.3W1.S5P0-R23.00.0800.000;GACC RX 050.2H/47-ENJ_.E_PC;12346;E;4;1;615;Axial;41,467;29,404;44,456;34,68;44,469;33,483;42,855;33,355;41,645;31,966;40,931;29,084;167,15;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;n/a;Inclusive;499;808;No;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNC7A.UANN;GACC RX;050.2/3JN/HNC7A.UANN;n/a;finoox;247-1B8R.0J3.3W1.S5P1-R23.00.0000.100;GACC RX 050.2H/37-ANJ_.E_PC;9485;A;3;1;615;Axial;32,441;24,329;33,125;26,798;33,893;26,243;32,037;25,729;30,884;24,562;31,724;24,361;125,36;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;Inclusive;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/2JN/JNC7E.TANN;GACC RX;050.2/2JN/JNC7E.TANN;n/a;finoox;247-1B83.0J3.3VV.SJAE-R23.01.0800.100;GACC RX 050.2J/27-ENJ_.E_PC;7658;E;2;1;615;Axial;24,805;18,76;25,157;20,509;25,774;20,015;24,346;19,707;23,468;18,818;24,189;18,774;104,47;12642;1560;20;VT01163U;1,298;1,4;D;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNC7A.TANN;GACC RX;050.2/2JN/HNC7A.TANN;n/a;finoox;247-1B7B.0J3.3VR.SJ7B-R23.01.0000.100;GACC RX 050.2H/27-ANJ_.E_PC;6553;A;2;1;615;Axial;20,661;14,595;22,189;17,274;22,201;16,685;21,394;16,621;20,785;15,922;20,387;14,423;83,58;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2JN/HNC7E.UNNN;GACC RX;050.2/2JN/HNC7E.UNNN;n/a;finoox;247-1B7D.0J3.3VR.SJ7B-R23.00.0800.000;GACC RX 050.2H/27-ENJ_.E_PC;6549;E;2;1;615;Axial;20,661;14,595;22,189;17,274;22,201;16,685;21,394;16,621;20,785;15,922;20,387;14,423;83,58;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNC7A.TNNN;GACC RX;050.2/2JN/FNC7A.TNNN;n/a;finoox;247-1B6M.0J3.3VN.SJ7G-R23.01.0000.000;GACC RX 050.2F/27-ANJ_.E_PC;5339;A;2;1;615;Axial;17,514;12,809;18,011;14,42;18,399;14,175;17,402;13,842;16,772;13,219;17,154;12,922;62,68;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/2JN/FNC7E.TNNN;GACC RX;050.2/2JN/FNC7E.TNNN;n/a;finoox;247-1B6P.0J3.3VN.SJ7G-R23.01.0800.000;GACC RX 050.2F/27-ENJ_.E_PC;5971;E;2;1;615;Axial;17,514;12,809;18,011;14,42;18,399;14,175;17,402;13,842;16,772;13,219;17,154;12,922;62,68;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1JN/JNC7A.UNNN;GACC RX;050.2/1JN/JNC7A.UNNN;n/a;finoox;247-1FTS.0J3.3VX.SJ7K-R23.00.0000.000;GACC RX 050.2J/17-ANJ_.E_PC;3925;A;1;1;615;Axial;12,584;9,633;12,642;10,327;13,039;10,073;12,257;10,011;11,775;9,553;12,327;9,68;52,23;6321;1560;18;VT01163U;0,649;1,4;D;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;n/a;Inclusive;117;202;No;No;No;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1JN/HNC7A.UNNN;GACC RX;050.2/1JN/HNC7A.UNNN;n/a;finoox;247-1FSW.0J3.3W6.SJB2-R23.00.0000.000;GACC RX 050.2H/17-ANJ_.E_PC;3431;A;1;1;615;Axial;10,699;7,95;10,971;8,834;11,215;8,659;10,61;8,488;10,233;8,1;10,455;7,944;41,79;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;Inclusive;117;202;No;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 031.1/1WN/CHE4A.TNNN;GACC RX;031.1/1WN/CHE4A.TNNN;n/a;finoox;247-1B9Y.1GW.3US.RVN2-R23.01.0000.000;GACC RX 031.1C/14-ANW_.E_Epoxy;1267;A;1;1;1730;Axial;1,674;1,181;1,771;1,37;1,813;1,355;1,712;1,325;1,643;1,252;1,631;1,154;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHE4E.TNNN;GACC RX;031.1/1WN/CHE4E.TNNN;n/a;finoox;247-1B9Z.1GW.3US.RVN2-R23.01.0800.000;GACC RX 031.1C/14-ENW_.E_Epoxy;1467;E;1;1;1730;Axial;1,674;1,181;1,771;1,37;1,813;1,355;1,712;1,325;1,643;1,252;1,631;1,154;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/DHE4A.TNNN;GACC RX;031.1/1WN/DHE4A.TNNN;n/a;finoox;247-1BAE.1GW.3UV.S5NN-R23.01.0000.000;GACC RX 031.1D/14-ANW_.E_Epoxy;1463;A;1;1;1730;Axial;2,275;1,697;2,227;1,816;2,368;1,83;2,166;1,762;2,052;1,65;2,174;1,708;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHE4E.TANN;GACC RX;031.1/1WN/DHE4E.TANN;n/a;finoox;247-1BAF.1GW.3UV.S5NN-R23.01.0800.100;GACC RX 031.1D/14-ENW_.E_Epoxy;1816;E;1;1;1730;Axial;2,275;1,697;2,227;1,816;2,368;1,83;2,166;1,762;2,052;1,65;2,174;1,708;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/3WN/DHE4A.UANN;GACC RX;031.1/3WN/DHE4A.UANN;n/a;finoox;247-1BH0.1GW.3UW.S5NT-R23.00.0000.100;GACC RX 031.1D/34-ANW_.E_Epoxy;3378;A;3;1;1730;Axial;6,467;4,699;6,737;5,309;6,918;5,262;6,506;5,124;6,234;4,858;6,302;4,605;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3WN/HHE7E.TNNN;GACC RX;031.1/3WN/HHE7E.TNNN;n/a;finoox;247-1BHP.1GW.3V5.RZUW-R23.01.0800.000;GACC RX 031.1H/37-ENW_.E_Epoxy;3669;E;3;1;1730;Axial;8,569;6,485;8,583;6,956;8,869;6,854;8,187;6,753;7,978;6,431;8,331;6,49;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/1WN/DHA7A.UANN;GACC RX;031.1/1WN/DHA7A.UANN;n/a;finoox;247-1BAC.1GW.3UU.RVN2-R23.00.0000.100;GACC RX 031.1D/17-ANW_.E;1155;A;1;1;1730;Axial;1,603;1,104;1,729;1,325;1,742;1,286;1,674;1,277;1,615;1,216;1,573;1,09;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1WN/DHA7A.UNNN;GACC RX;031.1/1WN/DHA7A.UNNN;n/a;finoox;247-1BAC.1GW.3UU.RVN2-R23.00.0000.000;GACC RX 031.1D/17-ANW_.E;1004;A;1;1;1730;Axial;1,603;1,104;1,729;1,325;1,742;1,286;1,674;1,277;1,615;1,216;1,573;1,09;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/3WN/HHA7A.UNNN;GACC RX;031.1/3WN/HHA7A.UNNN;n/a;finoox;247-1BHL.1GW.3V5.RZUW-R23.00.0000.000;GACC RX 031.1H/37-ANW_.E;2794;A;3;1;1730;Axial;8,633;6,537;8,669;7,084;8,936;6,912;8,399;6,81;8,061;6,493;8,403;6,544;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHA7E.UNNN;GACC RX;031.1/2WN/DHA7E.UNNN;n/a;finoox;247-1BDK.1GW.3UV.S5NL-R23.00.0800.000;GACC RX 031.1D/27-ENW_.E;1733;E;2;1;1730;Axial;3,252;2,267;3,482;2,69;3,506;2,608;3,368;2,589;3,253;2,47;3,195;2,242;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHA7E.UANN;GACC RX;031.1/1WN/FHA7E.UANN;n/a;finoox;247-1BB3.1GW.3UQ.S5NM-R23.00.0800.100;GACC RX 031.1F/17-ENW_.E;1547;E;1;1;1730;Axial;2,351;1,739;2,389;1,922;2,463;1,889;2,308;1,851;2,216;1,761;2,292;1,748;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHA7A.UNNN;GACC RX;031.1/1WN/HHA7A.UNNN;n/a;finoox;247-1BBL.1GW.3V3.S5NM-R23.00.0000.000;GACC RX 031.1H/17-ANW_.E;1318;A;1;1;1730;Axial;2,73;1,96;2,873;2,269;2,911;2,215;2,782;2,183;2,686;2,087;2,679;1,947;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/3WN/FHA7E.TNNN;GACC RX;031.1/3WN/FHA7E.TNNN;n/a;finoox;247-1BH9.1GW.3UZ.S5NR-R23.01.0800.000;GACC RX 031.1F/37-ENW_.E;3045;E;3;1;1730;Axial;6,667;4,607;7,242;5,556;7,234;5,355;6,985;5,351;6,777;5,116;6,575;4,553;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1WN/DHA4A.TANN;GACC RX;031.1/1WN/DHA4A.TANN;n/a;finoox;247-1BAA.1GW.3UV.S5NN-R23.01.0000.100;GACC RX 031.1D/14-ANW_.E;1417;A;1;1;1730;Axial;2,31;1,725;2,27;1,849;2,406;1,864;2,206;1,792;2,092;1,679;2,21;1,738;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHA4A.UNNN;GACC RX;031.1/1WN/FHA4A.UNNN;n/a;finoox;247-1BB0.1GW.3UQ.S5NN-R23.00.0000.000;GACC RX 031.1F/14-ANW_.E;1215;A;1;1;1730;Axial;2,822;2,069;2,902;2,32;2,967;2,315;2,812;2,239;2,694;2,122;2,738;2,041;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/3WN/DHA4A.TANN;GACC RX;031.1/3WN/DHA4A.TANN;n/a;finoox;247-1BGY.1GW.3UW.S5NT-R23.01.0000.100;GACC RX 031.1D/34-ANW_.E;3225;A;3;1;1730;Axial;6,573;4,757;6,876;5,41;7,043;5,343;6,639;5,218;6,379;4,948;6,414;4,666;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHA4A.TNNN;GACC RX;031.1/3WN/DHA4A.TNNN;n/a;finoox;247-1BGY.1GW.3UW.S5NT-R23.01.0000.000;GACC RX 031.1D/34-ANW_.E;2772;A;3;1;1730;Axial;6,573;4,757;6,876;5,41;7,043;5,343;6,639;5,218;6,379;4,948;6,414;4,666;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHA4E.TANN;GACC RX;031.1/2WN/DHA4E.TANN;n/a;finoox;247-1BDH.1GW.3UW.S5NU-R23.01.0800.100;GACC RX 031.1D/24-ENW_.E;2428;E;2;1;1730;Axial;4,639;3,484;4,547;3,712;4,821;3,744;4,419;3,597;4,191;3,371;4,436;3,514;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHA4E.TNNN;GACC RX;031.1/2WN/DHA4E.TNNN;n/a;finoox;247-1BDH.1GW.3UW.S5NU-R23.01.0800.000;GACC RX 031.1D/24-ENW_.E;2126;E;2;1;1730;Axial;4,639;3,484;4,547;3,712;4,821;3,744;4,419;3,597;4,191;3,371;4,436;3,514;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHA4A.TANN;GACC RX;031.1/2WN/FHA4A.TANN;n/a;finoox;247-1BE6.1GW.3UZ.S5NU-R23.01.0000.100;GACC RX 031.1F/24-ANW_.E;2381;A;2;1;1730;Axial;5,689;4,219;5,827;4,684;5,953;4,669;5,645;4,515;5,411;4,283;5,526;4,162;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2WN/FHA4E.TANN;GACC RX;031.1/2WN/FHA4E.TANN;n/a;finoox;247-1BE7.1GW.3UZ.S5NU-R23.01.0800.100;GACC RX 031.1F/24-ENW_.E;2642;E;2;1;1730;Axial;5,689;4,219;5,827;4,684;5,953;4,669;5,645;4,515;5,411;4,283;5,526;4,162;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHC4A.UANN;GACC RX;031.1/1WN/DHC4A.UANN;n/a;finoox;247-1BAJ.1GW.3UV.S5NN-R23.00.0000.100;GACC RX 031.1D/14-ANW_.E_PC;1575;A;1;1;1730;Axial;2,063;1,54;2,02;1,645;2,15;1,665;1,964;1,597;1,862;1,494;1,964;1,549;9,19;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHC4E.TANN;GACC RX;031.1/1WN/DHC4E.TANN;n/a;finoox;247-1BAK.1GW.3UV.S5NN-R23.01.0800.100;GACC RX 031.1D/14-ENW_.E_PC;1914;E;1;1;1730;Axial;2,063;1,54;2,02;1,645;2,15;1,665;1,964;1,597;1,862;1,494;1,964;1,549;9,19;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHC4E.UNNN;GACC RX;031.1/1WN/DHC4E.UNNN;n/a;finoox;247-1BAK.1GW.3UV.S5NN-R23.00.0800.000;GACC RX 031.1D/14-ENW_.E_PC;1624;E;1;1;1730;Axial;2,063;1,54;2,02;1,645;2,15;1,665;1,964;1,597;1,862;1,494;1,964;1,549;9,19;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHC4A.UANN;GACC RX;031.1/1WN/FHC4A.UANN;n/a;finoox;247-1BB8.1GW.3UQ.S5NN-R23.00.0000.100;GACC RX 031.1F/14-ANW_.E_PC;1916;A;1;1;1730;Axial;2,519;1,846;2,583;2,065;2,672;2,065;2,503;1,993;2,398;1,885;2,437;1,818;13,79;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/2WN/CHC4A.UNNN;GACC RX;031.1/2WN/CHC4A.UNNN;n/a;finoox;247-1BD6.1GW.3UT.S5NP-R23.00.0000.000;GACC RX 031.1C/24-ANW_.E_PC;2034;A;2;1;1730;Axial;3,074;2,182;3,248;2,521;3,324;2,487;3,135;2,438;3,001;2,306;2,996;2,14;13,79;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/2WN/CHC4E.UNNN;GACC RX;031.1/2WN/CHC4E.UNNN;n/a;finoox;247-1BD7.1GW.3UT.S5NP-R23.00.0800.000;GACC RX 031.1C/24-ENW_.E_PC;2247;E;2;1;1730;Axial;3,074;2,182;3,248;2,521;3,324;2,487;3,135;2,438;3,001;2,306;2,996;2,14;13,79;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/3WN/DHC4E.UANN;GACC RX;031.1/3WN/DHC4E.UANN;n/a;finoox;247-1BH3.1GW.3UW.S5NT-R23.00.0800.100;GACC RX 031.1D/34-ENW_.E_PC;3823;E;3;1;1730;Axial;5,86;4,24;6,121;4,816;6,257;4,762;5,912;4,649;5,656;4,403;5,706;4,159;27,58;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHC4E.TNNN;GACC RX;031.1/3WN/DHC4E.TNNN;n/a;finoox;247-1BH3.1GW.3UW.S5NT-R23.01.0800.000;GACC RX 031.1D/34-ENW_.E_PC;3642;E;3;1;1730;Axial;5,86;4,24;6,121;4,816;6,257;4,762;5,912;4,649;5,656;4,403;5,706;4,159;27,58;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHC4E.UNNN;GACC RX;031.1/3WN/DHC4E.UNNN;n/a;finoox;247-1BH3.1GW.3UW.S5NT-R23.00.0800.000;GACC RX 031.1D/34-ENW_.E_PC;3370;E;3;1;1730;Axial;5,86;4,24;6,121;4,816;6,257;4,762;5,912;4,649;5,656;4,403;5,706;4,159;27,58;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/1WN/DHC7A.UANN;GACC RX;031.1/1WN/DHC7A.UANN;n/a;finoox;247-1BAL.1GW.3UU.RVN2-R23.00.0000.100;GACC RX 031.1D/17-ANW_.E_PC;1335;A;1;1;1730;Axial;1,501;1,032;1,622;1,239;1,633;1,205;1,564;1,195;1,512;1,138;1,472;1,019;5,49;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/3WN/HHC7E.UANN;GACC RX;031.1/3WN/HHC7E.UANN;n/a;finoox;247-1BHR.1GW.3V5.RZUW-R23.00.0800.100;GACC RX 031.1H/37-ENW_.E_PC;4007;E;3;1;1730;Axial;8,092;6,119;8,104;6,626;8,382;6,483;7,847;6,378;7,535;6,07;7,859;6,124;32,95;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHC7A.TANN;GACC RX;031.1/2WN/DHC7A.TANN;n/a;finoox;247-1BDS.1GW.3UV.S5NL-R23.01.0000.100;GACC RX 031.1D/27-ANW_.E_PC;2303;A;2;1;1730;Axial;3,045;2,122;3,268;2,516;3,287;2,444;3,148;2,424;3,047;2,311;2,991;2,096;10,98;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/2WN/DHC7A.UNNN;GACC RX;031.1/2WN/DHC7A.UNNN;n/a;finoox;247-1BDS.1GW.3UV.S5NL-R23.00.0000.000;GACC RX 031.1D/27-ANW_.E_PC;1800;A;2;1;1730;Axial;3,045;2,122;3,268;2,516;3,287;2,444;3,148;2,424;3,047;2,311;2,991;2,096;10,98;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/2WN/HHC7A.UNNN;GACC RX;031.1/2WN/HHC7A.UNNN;n/a;finoox;247-1BEW.1GW.3V4.RQV5-R23.00.0000.000;GACC RX 031.1H/27-ANW_.E_PC;2136;A;2;1;1730;Axial;5,161;3,749;5,402;4,292;5,477;4,193;5,217;4,129;5,046;3,947;5,067;3,722;21,97;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/2WN/HHC7E.TANN;GACC RX;031.1/2WN/HHC7E.TANN;n/a;finoox;247-1BEX.1GW.3V4.RQV5-R23.01.0800.100;GACC RX 031.1H/27-ENW_.E_PC;2902;E;2;1;1730;Axial;5,161;3,749;5,402;4,292;5,477;4,193;5,217;4,129;5,046;3,947;5,067;3,722;21,97;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/21N/DJE4A.TNNN;GACC RX;040.1/21N/DJE4A.TNNN;n/a;finoox;247-1BF8.1U1.3V9.S5NX-R23.01.0000.000;GACC RX 040.1D/24-AN1_.E_Epoxy;3827;A;2;1;2109;Axial;8,165;5,926;8,524;6,708;8,738;6,639;8,225;6,47;7,899;6,132;7,961;5,778;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJE4A.UANN;GACC RX;040.1/11N/DJE4A.UANN;n/a;finoox;247-1BC2.1U1.3V8.S5NV-R23.00.0000.100;GACC RX 040.1D/14-AN1_.E_Epoxy;2412;A;1;1;2109;Axial;4,331;3,248;4,236;3,481;4,379;3,474;4,125;3,364;3,9;3,152;4,156;3,281;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJE4E.UNNN;GACC RX;040.1/21N/FJE4E.UNNN;n/a;finoox;247-1BFR.1U1.3VE.SJ5Z-R23.00.0800.000;GACC RX 040.1F/24-EN1_.E_Epoxy;4446;E;2;1;2109;Axial;11,074;8,4;10,864;8,932;11,446;8,93;10,575;8,666;10,053;8,144;10,615;8,429;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJE4A.TANN;GACC RX;040.1/21N/HJE4A.TANN;n/a;finoox;247-1BGE.1U1.3VS.SJ61-R23.01.0000.100;GACC RX 040.1H/24-AN1_.E_Epoxy;4899;A;2;1;2109;Axial;12,023;9,142;12,076;9,894;12,497;9,851;11,722;9,56;11,229;9,056;11,621;9,128;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJE4A.UANN;GACC RX;040.1/21N/HJE4A.UANN;n/a;finoox;247-1BGE.1U1.3VS.SJ61-R23.00.0000.100;GACC RX 040.1H/24-AN1_.E_Epoxy;4692;A;2;1;2109;Axial;12,023;9,142;12,076;9,894;12,497;9,851;11,722;9,56;11,229;9,056;11,621;9,128;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJE4E.TNNN;GACC RX;040.1/21N/HJE4E.TNNN;n/a;finoox;247-1BGF.1U1.3VS.SJ61-R23.01.0800.000;GACC RX 040.1H/24-EN1_.E_Epoxy;4997;E;2;1;2109;Axial;12,023;9,142;12,076;9,894;12,497;9,851;11,722;9,56;11,229;9,056;11,621;9,128;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/21N/FJE7E.UANN;GACC RX;040.1/21N/FJE7E.UANN;n/a;finoox;247-1BFT.1U1.3VD.S5NY-R23.00.0800.100;GACC RX 040.1F/27-EN1_.E_Epoxy;4223;E;2;1;2109;Axial;8,65;6,266;9,017;7,148;9,156;6,986;8,721;6,866;8,428;6,564;8,478;6,225;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/21N/FJE7E.TNNN;GACC RX;040.1/21N/FJE7E.TNNN;n/a;finoox;247-1BFT.1U1.3VD.S5NY-R23.01.0800.000;GACC RX 040.1F/27-EN1_.E_Epoxy;4086;E;2;1;2109;Axial;8,65;6,266;9,017;7,148;9,156;6,986;8,721;6,866;8,428;6,564;8,478;6,225;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJE7E.UANN;GACC RX;040.1/41N/FJE7E.UANN;n/a;finoox;247-1BK3.1U1.3VF.SJ7P-R23.00.0800.100;GACC RX 040.1F/47-EN1_.E_Epoxy;7474;E;4;1;2109;Axial;17,818;13,372;18,007;14,566;18,559;14,32;17,42;14,008;16,679;13,336;17,379;13,458;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;Inclusive;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/FJE7E.UNNN;GACC RX;040.1/41N/FJE7E.UNNN;n/a;finoox;247-1BK3.1U1.3VF.SJ7P-R23.00.0800.000;GACC RX 040.1F/47-EN1_.E_Epoxy;6786;E;4;1;2109;Axial;17,818;13,372;18,007;14,566;18,559;14,32;17,42;14,008;16,679;13,336;17,379;13,458;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;Inclusive;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/31N/FJE7E.TANN;GACC RX;040.1/31N/FJE7E.TANN;n/a;finoox;247-1BJ9.1U1.3VE.SJ5H-R23.01.0800.100;GACC RX 040.1F/37-EN1_.E_Epoxy;6067;E;3;1;2109;Axial;13,04;9,65;13,513;10,842;13,824;10,65;13,064;10,408;12,588;9,928;12,891;9,745;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJE7A.TANN;GACC RX;040.1/31N/HJE7A.TANN;n/a;finoox;247-1BJQ.1U1.3VS.SJ5H-R23.01.0000.100;GACC RX 040.1H/37-AN1_.E_Epoxy;6160;A;3;1;2109;Axial;15,299;10,889;16,336;12,791;16,382;12,371;15,759;12,302;15,281;11,775;15,086;10,777;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/31N/HJE7E.TANN;GACC RX;040.1/31N/HJE7E.TANN;n/a;finoox;247-1BJR.1U1.3VS.SJ5H-R23.01.0800.100;GACC RX 040.1H/37-EN1_.E_Epoxy;6651;E;3;1;2109;Axial;15,299;10,889;16,336;12,791;16,382;12,371;15,759;12,302;15,281;11,775;15,086;10,777;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJE7A.UANN;GACC RX;040.1/21N/HJE7A.UANN;n/a;finoox;247-1BGG.1U1.3VS.SJ5R-R23.00.0000.100;GACC RX 040.1H/27-AN1_.E_Epoxy;4068;A;2;1;2109;Axial;10,799;8,175;10,837;8,765;11,175;8,64;10,321;8,509;10,072;8,109;10,509;8,181;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/11N/HJA7A.TANN;GACC RX;040.1/11N/HJA7A.TANN;n/a;finoox;247-1BCN.1U1.3VM.RZTF-R23.01.0000.100;GACC RX 040.1H/17-AN1_.E;2578;A;1;1;2109;Axial;5,422;4,082;5,464;4,45;5,621;4,341;5,285;4,282;5,085;4,079;5,282;4,088;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/21N/FJA7E.TNNN;GACC RX;040.1/21N/FJA7E.TNNN;n/a;finoox;247-1BFP.1U1.3VD.S5NY-R23.01.0800.000;GACC RX 040.1F/27-EN1_.E;3783;E;2;1;2109;Axial;8,721;6,31;9,116;7,217;9,24;7,043;8,809;6,931;8,525;6,63;8,558;6,269;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/HJA7E.TANN;GACC RX;040.1/41N/HJA7E.TANN;n/a;finoox;247-1BKD.1U1.3VU.SJ9D-R23.01.0800.100;GACC RX 040.1H/47-EN1_.E;8187;E;4;1;2109;Axial;21,79;16,549;21,902;17,889;22,53;17,453;21,213;17,203;20,38;16,4;21,233;16,567;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/41N/HJA7E.UNNN;GACC RX;040.1/41N/HJA7E.UNNN;n/a;finoox;247-1BKD.1U1.3VU.SJ9D-R23.00.0800.000;GACC RX 040.1H/47-EN1_.E;7081;E;4;1;2109;Axial;21,79;16,549;21,902;17,889;22,53;17,453;21,213;17,203;20,38;16,4;21,233;16,567;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;n/a;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJA7E.TNNN;GACC RX;040.1/31N/FJA7E.TNNN;n/a;finoox;247-1BJ5.1U1.3VE.SJ5H-R23.01.0800.000;GACC RX 040.1F/37-EN1_.E;5128;E;3;1;2109;Axial;13,291;9,726;13,672;10,951;13,95;10,743;13,205;10,509;12,736;10,033;13,02;9,818;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/21N/HJA7A.TNNN;GACC RX;040.1/21N/HJA7A.TNNN;n/a;finoox;247-1BGC.1U1.3VS.SJ5R-R23.01.0000.000;GACC RX 040.1H/27-AN1_.E;3584;A;2;1;2109;Axial;10,878;8,237;10,943;8,929;11,257;8,711;10,602;8,588;10,183;8,186;10,599;8,247;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/11N/DJA4A.UANN;GACC RX;040.1/11N/DJA4A.UANN;n/a;finoox;247-1BC0.1U1.3V8.S5NV-R23.00.0000.100;GACC RX 040.1D/14-AN1_.E;2134;A;1;1;2109;Axial;4,412;3,306;4,317;3,537;4,583;3,538;4,201;3,423;3,977;3,211;4,227;3,34;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/11N/DJA4E.TANN;GACC RX;040.1/11N/DJA4E.TANN;n/a;finoox;247-1BC1.1U1.3V8.S5NV-R23.01.0800.100;GACC RX 040.1D/14-EN1_.E;2531;E;1;1;2109;Axial;4,412;3,306;4,317;3,537;4,583;3,538;4,201;3,423;3,977;3,211;4,227;3,34;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/11N/DJA4E.UANN;GACC RX;040.1/11N/DJA4E.UANN;n/a;finoox;247-1BC1.1U1.3V8.S5NV-R23.00.0800.100;GACC RX 040.1D/14-EN1_.E;2389;E;1;1;2109;Axial;4,412;3,306;4,317;3,537;4,583;3,538;4,201;3,423;3,977;3,211;4,227;3,34;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;n/a;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/31N/FJA4A.UANN;GACC RX;040.1/31N/FJA4A.UANN;n/a;finoox;247-1BJ2.1U1.3VE.SJ60-R23.00.0000.100;GACC RX 040.1F/34-AN1_.E;5302;A;3;1;2109;Axial;15,876;11,575;16,618;13,187;16,941;12,943;16,074;12,721;15,461;12,078;15,526;11,377;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;n/a;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJA4A.UANN;GACC RX;040.1/21N/HJA4A.UANN;n/a;finoox;247-1BGA.1U1.3VS.SJ61-R23.00.0000.100;GACC RX 040.1H/24-AN1_.E;4071;A;2;1;2109;Axial;12,152;9,242;12,228;10,018;12,641;9,966;11,872;9,675;11,372;9,167;11,758;9,147;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/21N/DJC4A.TANN;GACC RX;040.1/21N/DJC4A.TANN;n/a;finoox;247-1BFA.1U1.3V9.S5NX-R23.01.0000.100;GACC RX 040.1D/24-AN1_.E_PC;4398;A;2;1;2109;Axial;7,404;5,349;7,747;6,085;7,917;6,018;7,481;5,873;7,166;5,571;7,22;5,248;33,97;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJC4E.TNNN;GACC RX;040.1/21N/DJC4E.TNNN;n/a;finoox;247-1BFB.1U1.3V9.S5NX-R23.01.0800.000;GACC RX 040.1D/24-EN1_.E_PC;4376;E;2;1;2109;Axial;7,404;5,349;7,747;6,085;7,917;6,018;7,481;5,873;7,166;5,571;7,22;5,248;33,97;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJC4E.UNNN;GACC RX;040.1/11N/DJC4E.UNNN;n/a;finoox;247-1BC5.1U1.3V8.S5NV-R23.00.0800.000;GACC RX 040.1D/14-EN1_.E_PC;2634;E;1;1;2109;Axial;3,952;2,954;3,846;3,151;4,101;3,165;3,743;3,054;3,541;2,86;3,766;2,981;16,99;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJC4A.UNNN;GACC RX;040.1/21N/FJC4A.UNNN;n/a;finoox;247-1BFU.1U1.3VE.SJ5Z-R23.00.0000.000;GACC RX 040.1F/24-AN1_.E_PC;4312;A;2;1;2109;Axial;10,008;7,582;9,824;8,07;10,362;8,095;9,525;7,835;9,092;7,354;9,592;7,623;50,96;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJC4E.TANN;GACC RX;040.1/21N/FJC4E.TANN;n/a;finoox;247-1BFV.1U1.3VE.SJ5Z-R23.01.0800.100;GACC RX 040.1F/24-EN1_.E_PC;5248;E;2;1;2109;Axial;10,008;7,582;9,824;8,07;10,362;8,095;9,525;7,835;9,092;7,354;9,592;7,623;50,96;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJC4E.UANN;GACC RX;040.1/21N/FJC4E.UANN;n/a;finoox;247-1BFV.1U1.3VE.SJ5Z-R23.00.0800.100;GACC RX 040.1F/24-EN1_.E_PC;5041;E;2;1;2109;Axial;10,008;7,582;9,824;8,07;10,362;8,095;9,525;7,835;9,092;7,354;9,592;7,623;50,96;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJC4E.UNNN;GACC RX;040.1/21N/FJC4E.UNNN;n/a;finoox;247-1BFV.1U1.3VE.SJ5Z-R23.00.0800.000;GACC RX 040.1F/24-EN1_.E_PC;4697;E;2;1;2109;Axial;10,008;7,582;9,824;8,07;10,362;8,095;9,525;7,835;9,092;7,354;9,592;7,623;50,96;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJC4E.UANN;GACC RX;040.1/31N/FJC4E.UANN;n/a;finoox;247-1BJB.1U1.3VE.SJ60-R23.00.0800.100;GACC RX 040.1F/34-EN1_.E_PC;6769;E;3;1;2109;Axial;14,145;10,295;14,796;11,748;15,095;11,547;14,314;11,333;13,782;10,767;13,827;10,123;76,43;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJC4A.TNNN;GACC RX;040.1/21N/HJC4A.TNNN;n/a;finoox;247-1BGJ.1U1.3VS.SJ61-R23.01.0000.000;GACC RX 040.1H/24-AN1_.E_PC;4864;A;2;1;2109;Axial;10,827;8,219;10,884;8,917;11,33;8,885;10,554;8,611;10,12;8,154;10,47;8,212;67,94;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/11N/FJC7A.TANN;GACC RX;040.1/11N/FJC7A.TANN;n/a;finoox;247-1BCE.1U1.3VC.S5NK-R23.01.0000.100;GACC RX 040.1F/17-AN1_.E_PC;2700;A;1;1;2109;Axial;4,288;3,244;4,272;3,519;4,456;3,394;4,145;3,377;3,971;3,219;4,199;3,224;15,22;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJC7A.TNNN;GACC RX;040.1/21N/FJC7A.TNNN;n/a;finoox;247-1BFW.1U1.3VD.S5NY-R23.01.0000.000;GACC RX 040.1F/27-AN1_.E_PC;3853;A;2;1;2109;Axial;8,178;5,915;8,549;6,771;8,676;6,613;8,266;6,503;7,989;6,213;8,019;5,87;30,45;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJC7A.TANN;GACC RX;040.1/41N/FJC7A.TANN;n/a;finoox;247-1BK4.1U1.3VF.SJ7P-R23.01.0000.100;GACC RX 040.1F/47-AN1_.E_PC;7686;A;4;1;2109;Axial;16,882;12,656;17,06;13,762;17,58;13,589;16,462;13,269;15,858;12,627;16,445;12,73;60,89;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
