TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/41N/FJC7A.TNNN;GACC RX;040.1/41N/FJC7A.TNNN;n/a;finoox;247-1BK4.1U1.3VF.SJ7P-R23.01.0000.000;GACC RX 040.1F/47-AN1_.E_PC;6998;A;4;1;2109;Axial;16,882;12,656;17,06;13,762;17,58;13,589;16,462;13,269;15,858;12,627;16,445;12,73;60,89;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;Inclusive;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJC7A.UNNN;GACC RX;040.1/41N/HJC7A.UNNN;n/a;finoox;247-1BKG.1U1.3VU.SJ9D-R23.00.0000.000;GACC RX 040.1H/47-AN1_.E_PC;7468;A;4;1;2109;Axial;20,444;15,511;20,493;16,747;21,156;16,386;19,829;16,108;19,057;15,346;19,875;15,521;81,19;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;n/a;Inclusive;418;688;No;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJC7A.UNNN;GACC RX;040.1/31N/FJC7A.UNNN;n/a;finoox;247-1BJC.1U1.3VE.SJ5H-R23.00.0000.000;GACC RX 040.1F/37-AN1_.E_PC;5041;A;3;1;2109;Axial;12,471;9,127;12,804;10,266;13,103;10,099;12,382;9,859;11,929;9,409;12,206;9,198;45,67;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/21N/HJC7E.TANN;GACC RX;040.1/21N/HJC7E.TANN;n/a;finoox;247-1BGM.1U1.3VS.SJ5R-R23.01.0800.100;GACC RX 040.1H/27-EN1_.E_PC;4885;E;2;1;2109;Axial;10,205;7,719;10,239;8,359;10,57;8,179;9,907;8,042;9,522;7,66;9,921;7,725;40,59;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1WN/CFA4E.UNNN;GACC RX;020.1/1WN/CFA4E.UNNN;n/a;finoox;247-1HDN.0C8.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-4.0-ANW-CC-E32C-416;1162;E;1;1;416;Axial;0,912;0,637;0,922;0,749;1,058;0,825;0,969;0,801;0,916;0,74;0,872;0,647;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1WN/FFA4A.UNNN;GACC RX;020.1/1WN/FFA4A.UNNN;n/a;finoox;247-1HFR.0C8.3UL.SCWC-R23.00.0000.000;GACC-RX-020.1-F/1-4.0-ANW-CC-E32C-416;1251;A;1;1;416;Axial;1,404;1,033;1,414;1,197;1,601;1,252;1,477;1,244;1,397;1,16;1,389;1,043;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3WN/CFA4E.UNNN;GACC RX;020.1/3WN/CFA4E.UNNN;n/a;finoox;247-1HGU.0C8.3YQ.SCWD-R23.00.0800.000;E-GACC-RX-020.1-C/3-4.0-ANW-CC-E32C-416;2069;E;3;1;416;Axial;2,779;1,97;2,783;2,279;3,196;2,524;2,945;2,445;2,768;2,26;2,651;2,011;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2WN/DFA4A.UNNN;GACC RX;020.1/2WN/DFA4A.UNNN;n/a;finoox;247-1HBH.0C8.3UP.SCWD-R23.00.0000.000;GACC-RX-020.1-D/2-4.0-ANW-CC-E32C-416;1589;A;2;1;416;Axial;2,278;1,649;2,266;1,902;2,601;2,053;2,377;2,009;2,231;1,865;2,212;1,686;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/2WN/DFA4E.TNNN;GACC RX;020.1/2WN/DFA4E.TNNN;n/a;finoox;247-1HBJ.0C8.3UP.SCWD-R23.01.0800.000;E-GACC-RX-020.1-D/2-4.0-ANW-CC-E32C-416;1724;E;2;1;416;Axial;2,278;1,649;2,266;1,902;2,601;2,053;2,377;2,009;2,231;1,865;2,212;1,686;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3WN/FFA4A.TNNN;GACC RX;020.1/3WN/FFA4A.TNNN;n/a;finoox;247-1HJX.0C8.3UA.SCWF-R23.01.0000.000;GACC-RX-020.1-F/3-4.0-ANW-CC-E32C-416;2122;A;3;1;416;Axial;4,273;3,159;4,292;3,621;4,824;3,796;4,445;3,759;4,201;3,505;4,185;3,215;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/3WN/CFA7E.UNNN;GACC RX;020.1/3WN/CFA7E.UNNN;n/a;finoox;247-1HGN.0C8.3YQ.SCWH-R23.00.0800.000;E-GACC-RX-020.1-C/3-7.0-ANW-CC-E32C-416;2069;E;3;1;416;Axial;2,205;1,633;2,228;1,877;2,504;1,971;2,353;1,955;2,239;1,847;2,168;1,677;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/3WN/DFA7A.TNNN;GACC RX;020.1/3WN/DFA7A.TNNN;n/a;finoox;247-1HHP.0C8.3UD.SCWJ-R23.01.0000.000;GACC-RX-020.1-D/3-7.0-ANW-CC-E32C-416;2027;A;3;1;416;Axial;2,753;2,06;2,789;2,371;3,039;2,463;2,856;2,448;2,793;2,318;2,716;2,114;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/3WN/FFA7A.TNNN;GACC RX;020.1/3WN/FFA7A.TNNN;n/a;finoox;247-1HJR.0C8.3YM.SCWJ-R23.01.0000.000;GACC-RX-020.1-F/3-7.0-ANW-CC-E32C-416;2122;A;3;1;416;Axial;3,482;2,512;3,593;2,959;3,929;3,046;3,731;3,028;3,572;2,871;3,386;2,531;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/3WN/FFA7E.TNNN;GACC RX;020.1/3WN/FFA7E.TNNN;n/a;finoox;247-1HJS.0C8.3YM.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-F/3-7.0-ANW-CC-E32C-416;2314;E;3;1;416;Axial;3,482;2,512;3,593;2,959;3,929;3,046;3,731;3,028;3,572;2,871;3,386;2,531;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/1WN/CFE4A.TNNN;GACC RX;020.1/1WN/CFE4A.TNNN;n/a;finoox;247-1HDT.0C8.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-4.0-ENW-CC-E32C-416;1131;A;1;1;416;Axial;0,896;0,625;0,9;0,733;1,034;0,807;0,946;0,783;0,893;0,724;0,854;0,635;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1WN/FFE4E.UNNN;GACC RX;020.1/1WN/FFE4E.UNNN;n/a;finoox;247-1HFY.0C8.3UL.SCWC-R23.00.0800.000;E-GACC-RX-020.1-F/1-4.0-ENW-CC-E32C-416;1564;E;1;1;416;Axial;1,384;1,017;1,395;1,179;1,575;1,23;1,452;1,222;1,373;1,141;1,366;1,029;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/2WN/FFE4A.UNNN;GACC RX;020.1/2WN/FFE4A.UNNN;n/a;finoox;247-1HCR.0C8.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-4.0-ENW-CC-E32C-416;1961;A;2;1;416;Axial;2,719;1,921;2,787;2,263;3,059;2,387;2,886;2,349;2,737;2,196;2,619;1,934;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/2WN/FFE4E.UNNN;GACC RX;020.1/2WN/FFE4E.UNNN;n/a;finoox;247-1HCS.0C8.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-4.0-ENW-CC-E32C-416;2124;E;2;1;416;Axial;2,719;1,921;2,787;2,263;3,059;2,387;2,886;2,349;2,737;2,196;2,619;1,934;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/2WN/CFE7A.TNNN;GACC RX;020.1/2WN/CFE7A.TNNN;n/a;finoox;247-1HAZ.0C8.3YP.SCWG-R23.01.0000.000;GACC-RX-020.1-C/2-7.0-ENW-CC-E32C-416;1662;A;2;1;416;Axial;1,384;1,034;1,401;1,192;1,587;1,253;1,483;1,244;1,409;1,172;1,372;1,064;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/2WN/DFE7E.TNNN;GACC RX;020.1/2WN/DFE7E.TNNN;n/a;finoox;247-1HC2.0C8.3UC.SCWG-R23.01.0800.000;E-GACC-RX-020.1-D/2-7.0-ENW-CC-E32C-416;1903;E;2;1;416;Axial;1,771;1,26;1,834;1,496;2,018;1,551;1,915;1,539;1,825;1,457;1,719;1,276;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/1WN/FFE7E.TNNN;GACC RX;020.1/1WN/FFE7E.TNNN;n/a;finoox;247-1HGA.0C8.3UL.SCWG-R23.01.0800.000;E-GACC-RX-020.1-F/1-7.0-ENW-CC-E32C-416;1564;E;1;1;416;Axial;1,174;0,886;1,215;1,032;1,332;1,06;1,266;1,053;1,205;1,007;1,173;0,912;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3WN/DFE7A.UNNN;GACC RX;020.1/3WN/DFE7A.UNNN;n/a;finoox;247-1HJD.0C8.3UD.SCWJ-R23.00.0000.000;GACC-RX-020.1-D/3-7.0-ENW-CC-E32C-416;2272;A;3;1;416;Axial;2,695;2,025;2,738;2,331;3,073;2,426;2,884;2,41;2,743;2,281;2,673;2,077;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/1WN/CFC7E.TNNN;GACC RX;020.1/1WN/CFC7E.TNNN;n/a;finoox;247-1HEC.0C8.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-7.0-PNW-CC-E32C-416;1421;E;1;1;416;Axial;0,678;0,496;0,689;0,578;0,752;0,605;0,727;0,6;0,691;0,567;0,666;0,509;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/2WN/DFC7E.TNNN;GACC RX;020.1/2WN/DFC7E.TNNN;n/a;finoox;247-1HC8.0C8.3UC.SCWG-R23.01.0800.000;E-GACC-RX-020.1-D/2-7.0-PNW-CC-E32C-416;2165;E;2;1;416;Axial;1,672;1,189;1,738;1,414;1,906;1,462;1,81;1,451;1,727;1,374;1,625;1,203;6,51;1449;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/2WN/DFC7E.UNNN;GACC RX;020.1/2WN/DFC7E.UNNN;n/a;finoox;247-1HC8.0C8.3UC.SCWG-R23.00.0800.000;E-GACC-RX-020.1-D/2-7.0-PNW-CC-E32C-416;2165;E;2;1;416;Axial;1,672;1,189;1,738;1,414;1,906;1,462;1,81;1,451;1,727;1,374;1,625;1,203;6,51;1449;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/1WN/FFC7E.TNNN;GACC RX;020.1/1WN/FFC7E.TNNN;n/a;finoox;247-1HGG.0C8.3UL.SCWG-R23.01.0800.000;E-GACC-RX-020.1-F/1-7.0-PNW-CC-E32C-416;1655;E;1;1;416;Axial;1,111;0,838;1,148;0,976;1,259;0,999;1,192;0,993;1,138;0,948;1,112;0,861;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/3WN/CFC7E.UNNN;GACC RX;020.1/3WN/CFC7E.UNNN;n/a;finoox;247-1HHJ.0C8.3YQ.SCWH-R23.00.0800.000;E-GACC-RX-020.1-C/3-7.0-PNW-CC-E32C-416;2707;E;3;1;416;Axial;2,051;1,519;2,072;1,745;2,329;1,833;2,188;1,818;2,083;1,718;2,017;1,56;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/3WN/DFC7E.UNNN;GACC RX;020.1/3WN/DFC7E.UNNN;n/a;finoox;247-1HJL.0C8.3UD.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-D/3-7.0-PNW-CC-E32C-416;2821;E;3;1;416;Axial;2,56;1,916;2,594;2,205;2,826;2,291;2,656;2,277;2,598;2,156;2,525;1,966;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/3WN/FFC7A.UNNN;GACC RX;020.1/3WN/FFC7A.UNNN;n/a;finoox;247-1HKM.0C8.3YM.SCWJ-R23.00.0000.000;GACC-RX-020.1-F/3-7.0-PNW-CC-E32C-416;2760;A;3;1;416;Axial;3,238;2,337;3,342;2,752;3,654;2,833;3,47;2,816;3,322;2,67;3,149;2,354;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/3WN/FFC7E.TNNN;GACC RX;020.1/3WN/FFC7E.TNNN;n/a;finoox;247-1HKN.0C8.3YM.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-F/3-7.0-PNW-CC-E32C-416;2954;E;3;1;416;Axial;3,238;2,337;3,342;2,752;3,654;2,833;3,47;2,816;3,322;2,67;3,149;2,354;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/1WN/DFC4E.TNNN;GACC RX;020.1/1WN/DFC4E.TNNN;n/a;finoox;247-1HF2.0C8.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-4.0-PNW-CC-E32C-416;1455;E;1;1;416;Axial;0,933;0,628;0,997;0,778;1,106;0,827;1,044;0,814;0,986;0,757;0,901;0,63;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/2WN/DFC4A.UNNN;GACC RX;020.1/2WN/DFC4A.UNNN;n/a;finoox;247-1HBV.0C8.3UP.SCWD-R23.00.0000.000;GACC-RX-020.1-D/2-4.0-PNW-CC-E32C-416;2031;A;2;1;416;Axial;2,027;1,467;2,017;1,693;2,315;1,827;2,116;1,788;1,985;1,66;1,968;1,501;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/2WN/FFC4A.UNNN;GACC RX;020.1/2WN/FFC4A.UNNN;n/a;finoox;247-1HCX.0C8.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-4.0-PNW-CC-E32C-416;2134;A;2;1;416;Axial;2,454;1,732;2,525;2,045;2,767;2,157;2,613;2,123;2,479;1,985;2,365;1,742;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 020.1/2WN/FFC4E.UNNN;GACC RX;020.1/2WN/FFC4E.UNNN;n/a;finoox;247-1HCY.0C8.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-4.0-PNW-CC-E32C-416;2298;E;2;1;416;Axial;2,454;1,732;2,525;2,045;2,767;2,157;2,613;2,123;2,479;1,985;2,365;1,742;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 020.1/3WN/FFC4A.UNNN;GACC RX;020.1/3WN/FFC4A.UNNN;n/a;finoox;247-1HK9.0C8.3UA.SCWF-R23.00.0000.000;GACC-RX-020.1-F/3-4.0-PNW-CC-E32C-416;2760;A;3;1;416;Axial;3,803;2,811;3,82;3,223;4,293;3,379;3,956;3,346;3,739;3,119;3,725;2,862;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 050.2/4SN/HNE7A.UNNN;GACC RX;050.2/4SN/HNE7A.UNNN;n/a;finoox;247-1B9B.0CD.3W1.S5P0-R23.00.0000.000;GACC RX 050.2H/47-ANS_.E_Epoxy;10766;A;4;1;421;Axial;44,435;31,51;47,618;37,131;47,62;35,834;45,904;35,691;44,533;34,226;43,852;31,199;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;Inclusive;n/a;499;808;No;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNE7E.TANN;GACC RX;050.2/4SN/HNE7E.TANN;n/a;finoox;247-1B9D.0CD.3W1.S5P0-R23.01.0800.100;GACC RX 050.2H/47-ENS_.E_Epoxy;13119;E;4;1;421;Axial;44,435;31,51;47,618;37,131;47,62;35,834;45,904;35,691;44,533;34,226;43,852;31,199;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNE7E.TNNN;GACC RX;050.2/4SN/HNE7E.TNNN;n/a;finoox;247-1B9D.0CD.3W1.S5P0-R23.01.0800.000;GACC RX 050.2H/47-ENS_.E_Epoxy;12311;E;4;1;421;Axial;44,435;31,51;47,618;37,131;47,62;35,834;45,904;35,691;44,533;34,226;43,852;31,199;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNE7E.UNNN;GACC RX;050.2/4SN/HNE7E.UNNN;n/a;finoox;247-1B9D.0CD.3W1.S5P0-R23.00.0800.000;GACC RX 050.2H/47-ENS_.E_Epoxy;11812;E;4;1;421;Axial;44,435;31,51;47,618;37,131;47,62;35,834;45,904;35,691;44,533;34,226;43,852;31,199;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;Inclusive;n/a;499;808;No;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/JNE7E.UNNN;GACC RX;050.2/4SN/JNE7E.UNNN;n/a;finoox;247-1FX4.0CD.3VV.S9P9-R23.00.0800.000;GACC RX 050.2J/47-ENS_.E_Epoxy;12570;E;4;1;421;Axial;45,096;28,719;52,271;37,657;52,07;36,245;50,873;36,709;48,914;34,775;44,24;28,221;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;Inclusive;n/a;499;808;No;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNE7A.UANN;GACC RX;050.2/3SN/HNE7A.UANN;n/a;finoox;247-1B8M.0CD.3W1.S5P1-R23.00.0000.100;GACC RX 050.2H/37-ANS_.E_Epoxy;9064;A;3;1;421;Axial;34,742;26,033;35,523;28,697;36,264;28,052;34,325;27,534;33,117;26,311;34,034;26,086;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;Inclusive;n/a;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNE7A.TANN;GACC RX;050.2/3SN/JNE7A.TANN;n/a;finoox;247-1FWR.0CD.3VV.SJAA-R23.01.0000.100;GACC RX 050.2J/37-ANS_.E_Epoxy;9965;A;3;1;421;Axial;37,406;26,051;40,588;31,431;40,428;30,169;39,252;30,252;38,042;28,97;36,961;25,771;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNE7E.TANN;GACC RX;050.2/3SN/JNE7E.TANN;n/a;finoox;247-1FWS.0CD.3VV.SJAA-R23.01.0800.100;GACC RX 050.2J/37-ENS_.E_Epoxy;10945;E;3;1;421;Axial;37,406;26,051;40,588;31,431;40,428;30,169;39,252;30,252;38,042;28,97;36,961;25,771;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNE7A.TNNN;GACC RX;050.2/2SN/JNE7A.TNNN;n/a;finoox;247-1B7X.0CD.3VV.SJAE-R23.01.0000.000;GACC RX 050.2J/27-ANS_.E_Epoxy;6245;A;2;1;421;Axial;26,546;20,122;27,027;22,011;27,639;21,444;26,15;21,132;25,22;20,197;25,984;20,136;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNE7A.UANN;GACC RX;050.2/2SN/HNE7A.UANN;n/a;finoox;247-1B77.0CD.3VR.SJ7B-R23.00.0000.100;GACC RX 050.2H/27-ANS_.E_Epoxy;6036;A;2;1;421;Axial;22,142;15,644;23,769;18,496;23,775;17,857;22,917;17,786;22,227;17,049;21,844;15,489;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/HNE7E.TNNN;GACC RX;050.2/2SN/HNE7E.TNNN;n/a;finoox;247-1B79.0CD.3VR.SJ7B-R23.01.0800.000;GACC RX 050.2H/27-ENS_.E_Epoxy;6494;E;2;1;421;Axial;22,142;15,644;23,769;18,496;23,775;17,857;22,917;17,786;22,227;17,049;21,844;15,489;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNE7E.TNNN;GACC RX;050.2/2SN/FNE7E.TNNN;n/a;finoox;247-1B6K.0CD.3VN.SJ7G-R23.01.0800.000;GACC RX 050.2F/27-ENS_.E_Epoxy;5755;E;2;1;421;Axial;18,719;13,673;19,269;15,413;19,646;15,119;18,606;14,786;17,946;14,119;18,343;13,819;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1SN/FNE7A.UANN;GACC RX;050.2/1SN/FNE7A.UANN;n/a;finoox;247-1FRU.0CD.3W5.SJB1-R23.00.0000.100;GACC RX 050.2F/17-ANS_.E_Epoxy;3070;A;1;1;421;Axial;9,465;7,058;9,54;7,714;9,822;7,569;9,224;7,408;8,834;7,054;9,207;7,112;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;Inclusive;n/a;117;Inclusive;Yes;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/FNE7E.TANN;GACC RX;050.2/1SN/FNE7E.TANN;n/a;finoox;247-1FRW.0CD.3W5.SJB1-R23.01.0800.100;GACC RX 050.2F/17-ENS_.E_Epoxy;3547;E;1;1;421;Axial;9,465;7,058;9,54;7,714;9,822;7,569;9,224;7,408;8,834;7,054;9,207;7,112;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/FNE7E.TNNN;GACC RX;050.2/1SN/FNE7E.TNNN;n/a;finoox;247-1FRW.0CD.3W5.SJB1-R23.01.0800.000;GACC RX 050.2F/17-ENS_.E_Epoxy;3345;E;1;1;421;Axial;9,465;7,058;9,54;7,714;9,822;7,569;9,224;7,408;8,834;7,054;9,207;7,112;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;Inclusive;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/HNE7A.TANN;GACC RX;050.2/1SN/HNE7A.TANN;n/a;finoox;247-1FSQ.0CD.3W6.SJB2-R23.01.0000.100;GACC RX 050.2H/17-ANS_.E_Epoxy;3562;A;1;1;421;Axial;11,446;8,511;11,765;9,465;12,005;9,258;11,374;9,087;10,976;8,68;11,213;8,51;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/1SN/HNE7A.UNNN;GACC RX;050.2/1SN/HNE7A.UNNN;n/a;finoox;247-1FSQ.0CD.3W6.SJB2-R23.00.0000.000;GACC RX 050.2H/17-ANS_.E_Epoxy;3243;A;1;1;421;Axial;11,446;8,511;11,765;9,465;12,005;9,258;11,374;9,087;10,976;8,68;11,213;8,51;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;Inclusive;n/a;117;202;No;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/HNA7A.UANN;GACC RX;050.2/4SN/HNA7A.UANN;n/a;finoox;247-1B97.0CD.3W1.S5P0-R23.00.0000.100;GACC RX 050.2H/47-ANS_.E;10503;A;4;1;421;Axial;44,732;31,67;48,024;37,398;47,968;36,067;46,29;35,946;44,93;34,483;44,164;31,377;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;n/a;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNA7E.UNNN;GACC RX;050.2/4SN/HNA7E.UNNN;n/a;finoox;247-1B99.0CD.3W1.S5P0-R23.00.0800.000;GACC RX 050.2H/47-ENS_.E;10741;E;4;1;421;Axial;44,732;31,67;48,024;37,398;47,968;36,067;46,29;35,946;44,93;34,483;44,164;31,377;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;n/a;n/a;499;808;No;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNA7A.UNNN;GACC RX;050.2/3SN/HNA7A.UNNN;n/a;finoox;247-1B8H.0CD.3W1.S5P1-R23.00.0000.000;GACC RX 050.2H/37-ANS_.E;7615;A;3;1;421;Axial;35,019;26,2;35,862;28,944;36,528;28,259;34,646;27,76;33,452;26,549;34,343;26,254;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;n/a;336;606;No;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNA7E.TANN;GACC RX;050.2/3SN/HNA7E.TANN;n/a;finoox;247-1B8K.0CD.3W1.S5P1-R23.01.0800.100;GACC RX 050.2H/37-ENS_.E;9375;E;3;1;421;Axial;35,019;26,2;35,862;28,944;36,528;28,259;34,646;27,76;33,452;26,549;34,343;26,254;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/2SN/JNA7E.UANN;GACC RX;050.2/2SN/JNA7E.UANN;n/a;finoox;247-1B7V.0CD.3VV.SJAE-R23.00.0800.100;GACC RX 050.2J/27-ENS_.E;6485;E;2;1;421;Axial;26,77;20,241;27,264;22,176;27,817;21,591;26,361;21,288;25,45;20,364;26,174;20,263;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/FNA7E.TANN;GACC RX;050.2/2SN/FNA7E.TANN;n/a;finoox;247-1B6F.0CD.3VN.SJ7G-R23.01.0800.100;GACC RX 050.2F/27-ENS_.E;5727;E;2;1;421;Axial;18,858;13,774;19,476;15,561;19,814;15,261;18,798;14,923;18,15;14,261;18,519;13,918;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2SN/FNA7E.UNNN;GACC RX;050.2/2SN/FNA7E.UNNN;n/a;finoox;247-1B6F.0CD.3VN.SJ7G-R23.00.0800.000;GACC RX 050.2F/27-ENS_.E;5092;E;2;1;421;Axial;18,858;13,774;19,476;15,561;19,814;15,261;18,798;14,923;18,15;14,261;18,519;13,918;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;n/a;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/4SN/HNC7A.UANN;GACC RX;050.2/4SN/HNC7A.UANN;n/a;finoox;247-1B9F.0CD.3W1.S5P0-R23.00.0000.100;GACC RX 050.2H/47-ANS_.E_PC;12109;A;4;1;421;Axial;41,977;29,668;45,108;35,104;45,075;33,869;43,477;33,764;42,249;32,361;41,445;29,341;167,15;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;Inclusive;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNC7A.TNNN;GACC RX;050.2/4SN/HNC7A.TNNN;n/a;finoox;247-1B9F.0CD.3W1.S5P0-R23.01.0000.000;GACC RX 050.2H/47-ANS_.E_PC;11800;A;4;1;421;Axial;41,977;29,668;45,108;35,104;45,075;33,869;43,477;33,764;42,249;32,361;41,445;29,341;167,15;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;Inclusive;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNC7A.UNNN;GACC RX;050.2/4SN/HNC7A.UNNN;n/a;finoox;247-1B9F.0CD.3W1.S5P0-R23.00.0000.000;GACC RX 050.2H/47-ANS_.E_PC;11301;A;4;1;421;Axial;41,977;29,668;45,108;35,104;45,075;33,869;43,477;33,764;42,249;32,361;41,445;29,341;167,15;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;Inclusive;499;808;No;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNC7E.TNNN;GACC RX;050.2/4SN/HNC7E.TNNN;n/a;finoox;247-1B9H.0CD.3W1.S5P0-R23.01.0800.000;GACC RX 050.2H/47-ENS_.E_PC;12845;E;4;1;421;Axial;41,977;29,668;45,108;35,104;45,075;33,869;43,477;33,764;42,249;32,361;41,445;29,341;167,15;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4SN/JNC7A.TANN;GACC RX;050.2/4SN/JNC7A.TANN;n/a;finoox;247-1FX7.0CD.3VV.S9P9-R23.01.0000.100;GACC RX 050.2J/47-ANS_.E_PC;13272;A;4;1;421;Axial;42,404;26,897;49,294;35,397;49,116;34,091;47,997;34,539;46,12;32,695;41,575;26,45;208,94;25920;1390;23;VT01162;2,533;1,8;D;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/4SN/JNC7A.TNNN;GACC RX;050.2/4SN/JNC7A.TNNN;n/a;finoox;247-1FX7.0CD.3VV.S9P9-R23.01.0000.000;GACC RX 050.2J/47-ANS_.E_PC;12464;A;4;1;421;Axial;42,404;26,897;49,294;35,397;49,116;34,091;47,997;34,539;46,12;32,695;41,575;26,45;208,94;25920;1390;23;VT01162;2,533;1,8;D;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;n/a;Inclusive;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/4SN/JNC7E.UNNN;GACC RX;050.2/4SN/JNC7E.UNNN;n/a;finoox;247-1FX8.0CD.3VV.S9P9-R23.00.0800.000;GACC RX 050.2J/47-ENS_.E_PC;13128;E;4;1;421;Axial;42,404;26,897;49,294;35,397;49,116;34,091;47,997;34,539;46,12;32,695;41,575;26,45;208,94;25920;1390;23;VT01162;2,533;1,8;D;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;n/a;Inclusive;499;808;No;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNC7A.UNNN;GACC RX;050.2/3SN/HNC7A.UNNN;n/a;finoox;247-1B8R.0CD.3W1.S5P1-R23.00.0000.000;GACC RX 050.2H/37-ANS_.E_PC;8879;A;3;1;421;Axial;32,832;24,604;33,623;27,144;34,351;26,586;32,506;26,068;31,356;24,896;32,156;24,624;125,36;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;Inclusive;336;606;No;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNC7E.TANN;GACC RX;050.2/3SN/JNC7E.TANN;n/a;finoox;247-1FWW.0CD.3VV.SJAA-R23.01.0800.100;GACC RX 050.2J/37-ENS_.E_PC;11380;E;3;1;421;Axial;35,262;24,504;38,357;29,538;38,272;28,449;37,09;28,547;35,962;27,322;34,843;24,216;156,7;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNC7E.UANN;GACC RX;050.2/2SN/JNC7E.UANN;n/a;finoox;247-1B83.0CD.3VV.SJAE-R23.00.0800.100;GACC RX 050.2J/27-ENS_.E_PC;7427;E;2;1;421;Axial;25,113;18,98;25,529;20,783;26,122;20,28;24,697;19,964;23,819;19,071;24,516;18,993;104,47;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNC7A.TANN;GACC RX;050.2/2SN/HNC7A.TANN;n/a;finoox;247-1B7B.0CD.3VR.SJ7B-R23.01.0000.100;GACC RX 050.2H/27-ANS_.E_PC;6553;A;2;1;421;Axial;20,914;14,725;22,515;17,484;22,503;16,876;21,704;16,824;21,084;16,118;20,642;14,552;83,58;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2SN/HNC7A.TNNN;GACC RX;050.2/2SN/HNC7A.TNNN;n/a;finoox;247-1B7B.0CD.3VR.SJ7B-R23.01.0000.000;GACC RX 050.2H/27-ANS_.E_PC;6149;A;2;1;421;Axial;20,914;14,725;22,515;17,484;22,503;16,876;21,704;16,824;21,084;16,118;20,642;14,552;83,58;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNC7E.UNNN;GACC RX;050.2/2SN/FNC7E.UNNN;n/a;finoox;247-1B6P.0CD.3VN.SJ7G-R23.00.0800.000;GACC RX 050.2F/27-ENS_.E_PC;5740;E;2;1;421;Axial;17,724;12,944;18,284;14,613;18,646;14,354;17,659;14,024;17,031;13,399;17,391;13,057;62,68;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNC7A.TNNN;GACC RX;050.2/1SN/JNC7A.TNNN;n/a;finoox;247-1FTS.0CD.3VX.SJ7K-R23.01.0000.000;GACC RX 050.2J/17-ANS_.E_PC;4042;A;1;1;421;Axial;12,756;9,754;12,823;10,459;13,21;10,21;12,434;10,136;11,943;9,677;12,489;9,804;52,23;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;n/a;Inclusive;Inclusive;202;No;No;Yes;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1SN/HNC7E.TNNN;GACC RX;050.2/1SN/HNC7E.TNNN;n/a;finoox;247-1FSY.0CD.3W6.SJB2-R23.01.0800.000;GACC RX 050.2H/17-ENS_.E_PC;3907;E;1;1;421;Axial;10,844;8,037;11,137;8,953;11,367;8,77;10,767;8,6;10,39;8,219;10,597;8,027;41,79;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;n/a;Inclusive;Inclusive;202;No;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 031.1/11N/CHE4E.TANN;GACC RX;031.1/11N/CHE4E.TANN;n/a;finoox;247-1B9Z.1TZ.3US.RVN2-R23.01.0800.100;GACC RX 031.1C/14-EN1_.E_Epoxy;1739;E;1;1;2107;Axial;1,71;1,199;1,818;1,401;1,856;1,383;1,758;1,355;1,686;1,281;1,667;1,172;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/CHE4E.TNNN;GACC RX;031.1/11N/CHE4E.TNNN;n/a;finoox;247-1B9Z.1TZ.3US.RVN2-R23.01.0800.000;GACC RX 031.1C/14-EN1_.E_Epoxy;1588;E;1;1;2107;Axial;1,71;1,199;1,818;1,401;1,856;1,383;1,758;1,355;1,686;1,281;1,667;1,172;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/FHE4A.UANN;GACC RX;031.1/11N/FHE4A.UANN;n/a;finoox;247-1BB4.1TZ.3UQ.S5NN-R23.00.0000.100;GACC RX 031.1F/14-AN1_.E_Epoxy;1690;A;1;1;2107;Axial;2,756;2,027;2,821;2,261;2,894;2,265;2,735;2,183;2,619;2,067;2,67;2,002;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHE4E.TNNN;GACC RX;031.1/21N/CHE4E.TNNN;n/a;finoox;247-1BD5.1TZ.3UT.S5NP-R23.01.0800.000;GACC RX 031.1C/24-EN1_.E_Epoxy;2536;E;2;1;2107;Axial;3,464;2,456;3,661;2,843;3,734;2,802;3,536;2,745;3,396;2,6;3,382;2,408;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/21N/DHE4E.TNNN;GACC RX;031.1/21N/DHE4E.TNNN;n/a;finoox;247-1BDM.1TZ.3UW.S5NU-R23.01.0800.000;GACC RX 031.1D/24-EN1_.E_Epoxy;2677;E;2;1;2107;Axial;4,618;3,465;4,517;3,688;4,8;3,723;4,392;3,576;4,163;3,348;4,413;3,494;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/31N/HHE7A.TNNN;GACC RX;031.1/31N/HHE7A.TNNN;n/a;finoox;247-1BHN.1TZ.3V5.RZUW-R23.01.0000.000;GACC RX 031.1H/37-AN1_.E_Epoxy;3745;A;3;1;2107;Axial;8,595;6,505;8,614;6,978;8,897;6,876;8,215;6,774;8,006;6,452;8,358;6,51;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/31N/HHE7E.TNNN;GACC RX;031.1/31N/HHE7E.TNNN;n/a;finoox;247-1BHP.1TZ.3V5.RZUW-R23.01.0800.000;GACC RX 031.1H/37-EN1_.E_Epoxy;4031;E;3;1;2107;Axial;8,595;6,505;8,614;6,978;8,897;6,876;8,215;6,774;8,006;6,452;8,358;6,51;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/11N/FHE7A.TNNN;GACC RX;031.1/11N/FHE7A.TNNN;n/a;finoox;247-1BB6.1TZ.3UQ.S5NM-R23.01.0000.000;GACC RX 031.1F/17-AN1_.E_Epoxy;1561;A;1;1;2107;Axial;2,367;1,749;2,405;1,933;2,48;1,902;2,323;1,862;2,231;1,77;2,306;1,758;7,95;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/31N/HHA7E.UANN;GACC RX;031.1/31N/HHA7E.UANN;n/a;finoox;247-1BHM.1TZ.3V5.RZUW-R23.00.0800.100;GACC RX 031.1H/37-EN1_.E;3885;E;3;1;2107;Axial;8,66;6,559;8,699;7,106;8,964;6,934;8,428;6,831;8,094;6,514;8,43;6,563;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/31N/HHA7E.UNNN;GACC RX;031.1/31N/HHA7E.UNNN;n/a;finoox;247-1BHM.1TZ.3V5.RZUW-R23.00.0800.000;GACC RX 031.1H/37-EN1_.E;3432;E;3;1;2107;Axial;8,66;6,559;8,699;7,106;8,964;6,934;8,428;6,831;8,094;6,514;8,43;6,563;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHA7A.UANN;GACC RX;031.1/21N/DHA7A.UANN;n/a;finoox;247-1BDJ.1TZ.3UV.S5NL-R23.00.0000.100;GACC RX 031.1D/27-AN1_.E;2059;A;2;1;2107;Axial;3,334;2,309;3,59;2,759;3,606;2,668;3,472;2,655;3,355;2,534;3,278;2,283;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHA7E.UANN;GACC RX;031.1/21N/DHA7E.UANN;n/a;finoox;247-1BDK.1TZ.3UV.S5NL-R23.00.0800.100;GACC RX 031.1D/27-EN1_.E;2269;E;2;1;2107;Axial;3,334;2,309;3,59;2,759;3,606;2,668;3,472;2,655;3,355;2,534;3,278;2,283;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/11N/FHA7E.UNNN;GACC RX;031.1/11N/FHA7E.UNNN;n/a;finoox;247-1BB3.1TZ.3UQ.S5NM-R23.00.0800.000;GACC RX 031.1F/17-EN1_.E;1513;E;1;1;2107;Axial;2,387;1,764;2,432;1,951;2,502;1,919;2,346;1,88;2,262;1,789;2,329;1,773;7,95;1632;1350;8;VT03189;0,087;0,7;B;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHA7A.TNNN;GACC RX;031.1/11N/HHA7A.TNNN;n/a;finoox;247-1BBL.1TZ.3V3.S5NM-R23.01.0000.000;GACC RX 031.1H/17-AN1_.E;1577;A;1;1;2107;Axial;2,738;1,965;2,883;2,275;2,921;2,221;2,789;2,19;2,695;2,093;2,687;1,951;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHA7E.UNNN;GACC RX;031.1/21N/FHA7E.UNNN;n/a;finoox;247-1BE9.1TZ.3UY.S5NQ-R23.00.0800.000;GACC RX 031.1F/27-EN1_.E;2074;E;2;1;2107;Axial;4,603;3,239;4,895;3,824;4,93;3,71;4,732;3,676;4,578;3,514;4,526;3,231;15,89;3264;1350;9;VT03189;0,173;0,7;B;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHA7A.UANN;GACC RX;031.1/21N/HHA7A.UANN;n/a;finoox;247-1BES.1TZ.3V4.RQV5-R23.00.0000.100;GACC RX 031.1H/27-AN1_.E;2335;A;2;1;2107;Axial;5,531;4,019;5,795;4,603;5,867;4,488;5,606;4,427;5,42;4,235;5,436;3,992;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/21N/HHA7E.UNNN;GACC RX;031.1/21N/HHA7E.UNNN;n/a;finoox;247-1BET.1TZ.3V4.RQV5-R23.00.0800.000;GACC RX 031.1H/27-EN1_.E;2295;E;2;1;2107;Axial;5,531;4,019;5,795;4,603;5,867;4,488;5,606;4,427;5,42;4,235;5,436;3,992;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHA7A.TANN;GACC RX;031.1/31N/FHA7A.TANN;n/a;finoox;247-1BH8.1TZ.3UZ.S5NR-R23.01.0000.100;GACC RX 031.1F/37-AN1_.E;3573;A;3;1;2107;Axial;6,763;4,652;7,37;5,633;7,353;5,427;7,107;5,427;6,893;5,189;6,671;4,599;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHA7A.UNNN;GACC RX;031.1/31N/FHA7A.UNNN;n/a;finoox;247-1BH8.1TZ.3UZ.S5NR-R23.00.0000.000;GACC RX 031.1F/37-AN1_.E;2836;A;3;1;2107;Axial;6,763;4,652;7,37;5,633;7,353;5,427;7,107;5,427;6,893;5,189;6,671;4,599;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/11N/CHA4E.UNNN;GACC RX;031.1/11N/CHA4E.UNNN;n/a;finoox;247-1B9X.1TZ.3US.RVN2-R23.00.0800.000;GACC RX 031.1C/14-EN1_.E;1271;E;1;1;2107;Axial;1,74;1,213;1,856;1,428;1,892;1,406;1,797;1,382;1,722;1,307;1,698;1,188;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/FHA4A.TNNN;GACC RX;031.1/11N/FHA4A.TNNN;n/a;finoox;247-1BB0.1TZ.3UQ.S5NN-R23.01.0000.000;GACC RX 031.1F/14-AN1_.E;1473;A;1;1;2107;Axial;2,792;2,051;2,866;2,295;2,934;2,292;2,778;2,215;2,661;2,098;2,708;2,024;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/11N/FHA4A.UNNN;GACC RX;031.1/11N/FHA4A.UNNN;n/a;finoox;247-1BB0.1TZ.3UQ.S5NN-R23.00.0000.000;GACC RX 031.1F/14-AN1_.E;1330;A;1;1;2107;Axial;2,792;2,051;2,866;2,295;2,934;2,292;2,778;2,215;2,661;2,098;2,708;2,024;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHA4A.TANN;GACC RX;031.1/21N/CHA4A.TANN;n/a;finoox;247-1BD2.1TZ.3UT.S5NP-R23.01.0000.100;GACC RX 031.1C/24-AN1_.E;2332;A;2;1;2107;Axial;3,526;2,48;3,745;2,9;3,808;2,849;3,616;2,801;3,469;2,654;3,447;2,442;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
