TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/21N/CHA4E.UANN;GACC RX;031.1/21N/CHA4E.UANN;n/a;finoox;247-1BD3.1TZ.3UT.S5NP-R23.00.0800.100;GACC RX 031.1C/24-EN1_.E;2339;E;2;1;2107;Axial;3,526;2,48;3,745;2,9;3,808;2,849;3,616;2,801;3,469;2,654;3,447;2,442;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/21N/CHA4E.TNNN;GACC RX;031.1/21N/CHA4E.TNNN;n/a;finoox;247-1BD3.1TZ.3UT.S5NP-R23.01.0800.000;GACC RX 031.1C/24-EN1_.E;2241;E;2;1;2107;Axial;3,526;2,48;3,745;2,9;3,808;2,849;3,616;2,801;3,469;2,654;3,447;2,442;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/21N/FHA4A.UANN;GACC RX;031.1/21N/FHA4A.UANN;n/a;finoox;247-1BE6.1TZ.3UZ.S5NU-R23.00.0000.100;GACC RX 031.1F/24-AN1_.E;2415;A;2;1;2107;Axial;5,629;4,181;5,755;4,631;5,886;4,622;5,575;4,465;5,344;4,235;5,464;4,126;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/21N/FHA4E.UNNN;GACC RX;031.1/21N/FHA4E.UNNN;n/a;finoox;247-1BE7.1TZ.3UZ.S5NU-R23.00.0800.000;GACC RX 031.1F/24-EN1_.E;2374;E;2;1;2107;Axial;5,629;4,181;5,755;4,631;5,886;4,622;5,575;4,465;5,344;4,235;5,464;4,126;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/11N/CHC4E.UANN;GACC RX;031.1/11N/CHC4E.UANN;n/a;finoox;247-1BA1.1TZ.3US.RVN2-R23.00.0800.100;GACC RX 031.1C/14-EN1_.E_PC;1681;E;1;1;2107;Axial;1,552;1,081;1,658;1,272;1,694;1,254;1,601;1,232;1,536;1,159;1,511;1,059;6,89;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/11N/CHC4E.TNNN;GACC RX;031.1/11N/CHC4E.TNNN;n/a;finoox;247-1BA1.1TZ.3US.RVN2-R23.01.0800.000;GACC RX 031.1C/14-EN1_.E_PC;1673;E;1;1;2107;Axial;1,552;1,081;1,658;1,272;1,694;1,254;1,601;1,232;1,536;1,159;1,511;1,059;6,89;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/31N/DHC4A.TANN;GACC RX;031.1/31N/DHC4A.TANN;n/a;finoox;247-1BH2.1TZ.3UW.S5NT-R23.01.0000.100;GACC RX 031.1D/34-AN1_.E_PC;4229;A;3;1;2107;Axial;5,928;4,277;6,207;4,875;6,356;4,818;5,996;4,706;5,744;4,459;5,777;4,196;27,58;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHC4A.UANN;GACC RX;031.1/21N/DHC4A.UANN;n/a;finoox;247-1BDQ.1TZ.3UW.S5NU-R23.00.0000.100;GACC RX 031.1D/24-AN1_.E_PC;2722;A;2;1;2107;Axial;4,19;3,146;4,1;3,342;4,359;3,389;3,984;3,244;3,778;3,035;3,994;3,171;18,38;3174;1350;9;VT03189;0,173;0,7;D;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHC4E.UANN;GACC RX;031.1/21N/DHC4E.UANN;n/a;finoox;247-1BDR.1TZ.3UW.S5NU-R23.00.0800.100;GACC RX 031.1D/24-EN1_.E_PC;2932;E;2;1;2107;Axial;4,19;3,146;4,1;3,342;4,359;3,389;3,984;3,244;3,778;3,035;3,994;3,171;18,38;3174;1350;9;VT03189;0,173;0,7;D;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/11N/DHC7A.UNNN;GACC RX;031.1/11N/DHC7A.UNNN;n/a;finoox;247-1BAL.1TZ.3UU.RVN2-R23.00.0000.000;GACC RX 031.1D/17-AN1_.E_PC;1300;A;1;1;2107;Axial;1,54;1,051;1,674;1,271;1,682;1,234;1,614;1,227;1,561;1,169;1,511;1,037;5,49;1776;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHC7A.TNNN;GACC RX;031.1/31N/HHC7A.TNNN;n/a;finoox;247-1BHQ.1TZ.3V5.RZUW-R23.01.0000.000;GACC RX 031.1H/37-AN1_.E_PC;3902;A;3;1;2107;Axial;8,118;6,138;8,133;6,648;8,41;6,505;7,874;6,398;7,563;6,091;7,885;6,143;32,95;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/31N/HHC7A.UNNN;GACC RX;031.1/31N/HHC7A.UNNN;n/a;finoox;247-1BHQ.1TZ.3V5.RZUW-R23.00.0000.000;GACC RX 031.1H/37-AN1_.E_PC;3618;A;3;1;2107;Axial;8,118;6,138;8,133;6,648;8,41;6,505;7,874;6,398;7,563;6,091;7,885;6,143;32,95;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHC7A.TNNN;GACC RX;031.1/21N/DHC7A.TNNN;n/a;finoox;247-1BDS.1TZ.3UV.S5NL-R23.01.0000.000;GACC RX 031.1D/27-AN1_.E_PC;2238;A;2;1;2107;Axial;3,127;2,163;3,374;2,584;3,387;2,504;3,25;2,49;3,148;2,376;3,073;2,136;10,98;3552;1350;10;VT03189;0,173;0,7;D;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHC7E.UANN;GACC RX;031.1/21N/DHC7E.UANN;n/a;finoox;247-1BDT.1TZ.3UV.S5NL-R23.00.0800.100;GACC RX 031.1D/27-EN1_.E_PC;2549;E;2;1;2107;Axial;3,127;2,163;3,374;2,584;3,387;2,504;3,25;2,49;3,148;2,376;3,073;2,136;10,98;3552;1350;10;VT03189;0,173;0,7;D;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHC7E.UNNN;GACC RX;031.1/21N/DHC7E.UNNN;n/a;finoox;247-1BDT.1TZ.3UV.S5NL-R23.00.0800.000;GACC RX 031.1D/27-EN1_.E_PC;2247;E;2;1;2107;Axial;3,127;2,163;3,374;2,584;3,387;2,504;3,25;2,49;3,148;2,376;3,073;2,136;10,98;3552;1350;10;VT03189;0,173;0,7;D;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/11N/FHC7E.UNNN;GACC RX;031.1/11N/FHC7E.UNNN;n/a;finoox;247-1BBB.1TZ.3UQ.S5NM-R23.00.0800.000;GACC RX 031.1F/17-EN1_.E_PC;1725;E;1;1;2107;Axial;2,241;1,653;2,277;1,834;2,348;1,803;2,197;1,762;2,114;1,675;2,181;1,661;8,24;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHC7A.TANN;GACC RX;031.1/11N/HHC7A.TANN;n/a;finoox;247-1BBQ.1TZ.3V3.S5NM-R23.01.0000.100;GACC RX 031.1H/17-AN1_.E_PC;1955;A;1;1;2107;Axial;2,562;1,836;2,697;2,128;2,736;2,081;2,606;2,05;2,519;1,957;2,513;1,824;10,98;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/11N/HHC7E.UANN;GACC RX;031.1/11N/HHC7E.UANN;n/a;finoox;247-1BBR.1TZ.3V3.S5NM-R23.00.0800.100;GACC RX 031.1H/17-EN1_.E_PC;2050;E;1;1;2107;Axial;2,562;1,836;2,697;2,128;2,736;2,081;2,606;2,05;2,519;1,957;2,513;1,824;10,98;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHC7A.UNNN;GACC RX;031.1/21N/FHC7A.UNNN;n/a;finoox;247-1BEG.1TZ.3UY.S5NQ-R23.00.0000.000;GACC RX 031.1F/27-AN1_.E_PC;2116;A;2;1;2107;Axial;4,313;3,035;4,595;3,58;4,627;3,48;4,429;3,448;4,29;3,292;4,24;3,023;16,48;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHC7E.TNNN;GACC RX;031.1/21N/HHC7E.TNNN;n/a;finoox;247-1BEX.1TZ.3V4.RQV5-R23.01.0800.000;GACC RX 031.1H/27-EN1_.E_PC;2835;E;2;1;2107;Axial;5,178;3,759;5,423;4,306;5,496;4,205;5,236;4,143;5,066;3,961;5,084;3,731;21,97;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHC7E.UANN;GACC RX;031.1/31N/FHC7E.UANN;n/a;finoox;247-1BHD.1TZ.3UZ.S5NR-R23.00.0800.100;GACC RX 031.1F/37-EN1_.E_PC;3993;E;3;1;2107;Axial;6,338;4,359;6,905;5,282;6,901;5,089;6,678;5,092;6,464;4,864;6,25;4,3;24,71;4896;1350;9;VT03189;0,26;0,7;C;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHC7E.UNNN;GACC RX;031.1/31N/FHC7E.UNNN;n/a;finoox;247-1BHD.1TZ.3UZ.S5NR-R23.00.0800.000;GACC RX 031.1F/37-EN1_.E_PC;3540;E;3;1;2107;Axial;6,338;4,359;6,905;5,282;6,901;5,089;6,678;5,092;6,464;4,864;6,25;4,3;24,71;4896;1350;9;VT03189;0,26;0,7;C;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/1XN/DJE4A.TANN;GACC RX;040.1/1XN/DJE4A.TANN;n/a;finoox;247-1BC2.1H1.3V8.S5NV-R23.01.0000.100;GACC RX 040.1D/14-ANX_.E_Epoxy;2317;A;1;1;1735;Axial;4,611;3,454;4,537;3,697;4,796;3,718;4,408;3,576;4,177;3,357;4,425;3,498;16,36;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/3XN/FJE4E.UANN;GACC RX;040.1/3XN/FJE4E.UANN;n/a;finoox;247-1BJ7.1H1.3VE.SJ60-R23.00.0800.100;GACC RX 040.1F/34-ENX_.E_Epoxy;5735;E;3;1;1735;Axial;16,989;12,154;18,011;14,127;18,261;13,794;17,419;13,633;16,766;12,947;16,662;11,96;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJE4E.TNNN;GACC RX;040.1/2XN/HJE4E.TNNN;n/a;finoox;247-1BGF.1H1.3VS.SJ61-R23.01.0800.000;GACC RX 040.1H/24-ENX_.E_Epoxy;4533;E;2;1;1735;Axial;13,134;10;13,478;10,956;13,832;10,944;13,065;10,557;12,528;10,019;12,896;9,913;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1XN/HJE7E.TNNN;GACC RX;040.1/1XN/HJE7E.TNNN;n/a;finoox;247-1BCR.1H1.3VM.RZTF-R23.01.0800.000;GACC RX 040.1H/17-ENX_.E_Epoxy;2762;E;1;1;1735;Axial;5,763;4,321;5,854;4,743;5,992;4,627;5,658;4,548;5,45;4,34;5,627;4,327;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/4XN/FJE7A.TANN;GACC RX;040.1/4XN/FJE7A.TANN;n/a;finoox;247-1BK2.1H1.3VF.SJ7P-R23.01.0000.100;GACC RX 040.1F/47-ANX_.E_Epoxy;6453;A;4;1;1735;Axial;18,836;14,074;19,24;15,495;19,673;15,19;18,57;14,84;17,914;14,17;18,459;14,145;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/2XN/HJE7A.TANN;GACC RX;040.1/2XN/HJE7A.TANN;n/a;finoox;247-1BGG.1H1.3VS.SJ5R-R23.01.0000.100;GACC RX 040.1H/27-ANX_.E_Epoxy;3809;A;2;1;1735;Axial;11,57;8,7;11,726;9,522;12,004;9,29;11,333;9,126;10,917;8,714;11,297;8,739;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJE7E.UANN;GACC RX;040.1/2XN/HJE7E.UANN;n/a;finoox;247-1BGH.1H1.3VS.SJ5R-R23.00.0800.100;GACC RX 040.1H/27-ENX_.E_Epoxy;4050;E;2;1;1735;Axial;11,57;8,7;11,726;9,522;12,004;9,29;11,333;9,126;10,917;8,714;11,297;8,739;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1XN/HJA7A.UANN;GACC RX;040.1/1XN/HJA7A.UANN;n/a;finoox;247-1BCN.1H1.3VM.RZTF-R23.00.0000.100;GACC RX 040.1H/17-ANX_.E;2209;A;1;1;1735;Axial;5,802;4,346;5,908;4,777;6,03;4,662;5,715;4,583;5,504;4,379;5,67;4,357;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJA7A.UNNN;GACC RX;040.1/1XN/FJA7A.UNNN;n/a;finoox;247-1BCA.1H1.3VC.S5NK-R23.00.0000.000;GACC RX 040.1F/17-ANX_.E;1852;A;1;1;1735;Axial;4,83;3,648;4,844;3,95;4,999;3,825;4,525;3,805;4,506;3,63;4,733;3,693;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;138;172;No;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1XN/FJA7E.TNNN;GACC RX;040.1/1XN/FJA7E.TNNN;n/a;finoox;247-1BCB.1H1.3VC.S5NK-R23.01.0800.000;GACC RX 040.1F/17-ENX_.E;2325;E;1;1;1735;Axial;4,83;3,648;4,844;3,95;4,999;3,825;4,525;3,805;4,506;3,63;4,733;3,693;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJA7A.UANN;GACC RX;040.1/2XN/FJA7A.UANN;n/a;finoox;247-1BFN.1H1.3VD.S5NY-R23.00.0000.100;GACC RX 040.1F/27-ANX_.E;3076;A;2;1;1735;Axial;9,21;6,584;9,728;7,636;9,802;7,41;9,403;7,328;9,11;7,02;9,06;6,539;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJA7A.UNNN;GACC RX;040.1/4XN/FJA7A.UNNN;n/a;finoox;247-1BK0.1H1.3VF.SJ7P-R23.00.0000.000;GACC RX 040.1F/47-ANX_.E;4836;A;4;1;1735;Axial;18,974;14,174;19,439;15,626;19,825;15,314;18,793;14,972;18,11;14,309;18,627;14,245;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;380;688;No;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/FJA7E.UANN;GACC RX;040.1/4XN/FJA7E.UANN;n/a;finoox;247-1BK1.1H1.3VF.SJ7P-R23.00.0800.100;GACC RX 040.1F/47-ENX_.E;6006;E;4;1;1735;Axial;18,974;14,174;19,439;15,626;19,825;15,314;18,793;14,972;18,11;14,309;18,627;14,245;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJA7E.UNNN;GACC RX;040.1/4XN/HJA7E.UNNN;n/a;finoox;247-1BKD.1H1.3VU.SJ9D-R23.00.0800.000;GACC RX 040.1H/47-ENX_.E;6167;E;4;1;1735;Axial;23,337;17,601;23,69;19,223;24,184;18,756;22,919;18,428;22,07;17,618;22,809;17,685;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJA7A.UANN;GACC RX;040.1/3XN/FJA7A.UANN;n/a;finoox;247-1BJ4.1H1.3VE.SJ5H-R23.00.0000.100;GACC RX 040.1F/37-ANX_.E;4231;A;3;1;1735;Axial;14,07;10,181;14,606;11,608;14,795;11,35;14,09;11,128;13,626;10,659;13,818;10,274;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA7E.UANN;GACC RX;040.1/3XN/FJA7E.UANN;n/a;finoox;247-1BJ5.1H1.3VE.SJ5H-R23.00.0800.100;GACC RX 040.1F/37-ENX_.E;4655;E;3;1;1735;Axial;14,07;10,181;14,606;11,608;14,795;11,35;14,09;11,128;13,626;10,659;13,818;10,274;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA7E.TNNN;GACC RX;040.1/3XN/FJA7E.TNNN;n/a;finoox;247-1BJ5.1H1.3VE.SJ5H-R23.01.0800.000;GACC RX 040.1F/37-ENX_.E;4418;E;3;1;1735;Axial;14,07;10,181;14,606;11,608;14,795;11,35;14,09;11,128;13,626;10,659;13,818;10,274;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/HJA7A.UANN;GACC RX;040.1/3XN/HJA7A.UANN;n/a;finoox;247-1BJN.1H1.3VS.SJ5H-R23.00.0000.100;GACC RX 040.1H/37-ANX_.E;4700;A;3;1;1735;Axial;16,44;11,483;17,808;13,742;17,743;13,235;17,168;13,22;16,679;12,662;16,235;11,346;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3XN/HJA7A.TNNN;GACC RX;040.1/3XN/HJA7A.TNNN;n/a;finoox;247-1BJN.1H1.3VS.SJ5H-R23.01.0000.000;GACC RX 040.1H/37-ANX_.E;4463;A;3;1;1735;Axial;16,44;11,483;17,808;13,742;17,743;13,235;17,168;13,22;16,679;12,662;16,235;11,346;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJA7E.TANN;GACC RX;040.1/2XN/HJA7E.TANN;n/a;finoox;247-1BGD.1H1.3VS.SJ5R-R23.01.0800.100;GACC RX 040.1H/27-ENX_.E;3904;E;2;1;1735;Axial;11,646;8,78;11,835;9,592;12,081;9,359;11,445;9,198;11,026;8,791;11,382;8,799;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/DJA4E.UANN;GACC RX;040.1/2XN/DJA4E.UANN;n/a;finoox;247-1BF7.1H1.3V9.S5NX-R23.00.0800.100;GACC RX 040.1D/24-ENX_.E;3376;E;2;1;1735;Axial;8,83;6,258;9,37;7,285;9,502;7,135;9,041;7,024;8,696;6,677;8,646;6,13;32,72;6986;1450;15;VT0605;0,547;1,1;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2XN/DJA4A.TANN;GACC RX;040.1/2XN/DJA4A.TANN;n/a;finoox;247-1BF6.1H1.3V9.S5NX-R23.01.0000.100;GACC RX 040.1D/24-ANX_.E;3253;A;2;1;1735;Axial;8,83;6,258;9,37;7,285;9,502;7,135;9,041;7,024;8,696;6,677;8,646;6,13;32,72;6986;1450;15;VT0605;0,547;1,1;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2XN/DJA4A.TNNN;GACC RX;040.1/2XN/DJA4A.TNNN;n/a;finoox;247-1BF6.1H1.3V9.S5NX-R23.01.0000.000;GACC RX 040.1D/24-ANX_.E;2909;A;2;1;1735;Axial;8,83;6,258;9,37;7,285;9,502;7,135;9,041;7,024;8,696;6,677;8,646;6,13;32,72;6986;1450;15;VT0605;0,547;1,1;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2XN/FJA4A.TNNN;GACC RX;040.1/2XN/FJA4A.TNNN;n/a;finoox;247-1BFL.1H1.3VE.SJ5Z-R23.01.0000.000;GACC RX 040.1F/24-ANX_.E;3298;A;2;1;1735;Axial;12,158;9,215;12,096;9,843;12,641;9,869;11,724;9,512;11,193;8,976;11,717;9,248;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA4A.TNNN;GACC RX;040.1/3XN/FJA4A.TNNN;n/a;finoox;247-1BJ2.1H1.3VE.SJ60-R23.01.0000.000;GACC RX 040.1F/34-ANX_.E;4380;A;3;1;1735;Axial;17,214;12,27;18,31;14,336;18,527;13,966;17,708;13,831;17,085;13,15;16,898;12,087;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA4A.UNNN;GACC RX;040.1/3XN/FJA4A.UNNN;n/a;finoox;247-1BJ2.1H1.3VE.SJ60-R23.00.0000.000;GACC RX 040.1F/34-ANX_.E;4101;A;3;1;1735;Axial;17,214;12,27;18,31;14,336;18,527;13,966;17,708;13,831;17,085;13,15;16,898;12,087;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJA4A.TANN;GACC RX;040.1/2XN/HJA4A.TANN;n/a;finoox;247-1BGA.1H1.3VS.SJ61-R23.01.0000.100;GACC RX 040.1H/24-ANX_.E;3814;A;2;1;1735;Axial;13,421;10,092;13,671;11,103;14,001;11,069;13,248;10,693;12,715;10,16;13,077;10,016;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/DJC4A.UANN;GACC RX;040.1/2XN/DJC4A.UANN;n/a;finoox;247-1BFA.1H1.3V9.S5NX-R23.00.0000.100;GACC RX 040.1D/24-ANX_.E_PC;3733;A;2;1;1735;Axial;7,895;5,59;8,372;6,509;8,514;6,384;8,081;6,283;7,762;5,941;7,721;5,513;33,97;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/2XN/DJC4A.TNNN;GACC RX;040.1/2XN/DJC4A.TNNN;n/a;finoox;247-1BFA.1H1.3V9.S5NX-R23.01.0000.000;GACC RX 040.1D/24-ANX_.E_PC;3590;A;2;1;1735;Axial;7,895;5,59;8,372;6,509;8,514;6,384;8,081;6,283;7,762;5,941;7,721;5,513;33,97;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/2XN/DJC4E.TANN;GACC RX;040.1/2XN/DJC4E.TANN;n/a;finoox;247-1BFB.1H1.3V9.S5NX-R23.01.0800.100;GACC RX 040.1D/24-ENX_.E_PC;4257;E;2;1;1735;Axial;7,895;5,59;8,372;6,509;8,514;6,384;8,081;6,283;7,762;5,941;7,721;5,513;33,97;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/2XN/DJC4E.TNNN;GACC RX;040.1/2XN/DJC4E.TNNN;n/a;finoox;247-1BFB.1H1.3V9.S5NX-R23.01.0800.000;GACC RX 040.1D/24-ENX_.E_PC;3913;E;2;1;1735;Axial;7,895;5,59;8,372;6,509;8,514;6,384;8,081;6,283;7,762;5,941;7,721;5,513;33,97;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJC4A.TNNN;GACC RX;040.1/1XN/DJC4A.TNNN;n/a;finoox;247-1BC4.1H1.3V8.S5NV-R23.01.0000.000;GACC RX 040.1D/14-ANX_.E_PC;2286;A;1;1;1735;Axial;4,2;3,145;4,129;3,36;4,368;3,394;4,009;3,252;3,801;3,051;4,022;3,183;16,99;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/1XN/DJC4E.UNNN;GACC RX;040.1/1XN/DJC4E.UNNN;n/a;finoox;247-1BC5.1H1.3V8.S5NV-R23.00.0800.000;GACC RX 040.1D/14-ENX_.E_PC;2403;E;1;1;1735;Axial;4,2;3,145;4,129;3,36;4,368;3,394;4,009;3,252;3,801;3,051;4,022;3,183;16,99;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/2XN/FJC4A.TANN;GACC RX;040.1/2XN/FJC4A.TANN;n/a;finoox;247-1BFU.1H1.3VE.SJ5Z-R23.01.0000.100;GACC RX 040.1F/24-ANX_.E_PC;4397;A;2;1;1735;Axial;10,864;8,244;10,785;8,778;11,318;8,869;10,424;8,495;9,971;7,988;10,454;8,252;50,96;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJC4A.UANN;GACC RX;040.1/2XN/FJC4A.UANN;n/a;finoox;247-1BFU.1H1.3VE.SJ5Z-R23.00.0000.100;GACC RX 040.1F/24-ANX_.E_PC;4196;A;2;1;1735;Axial;10,864;8,244;10,785;8,778;11,318;8,869;10,424;8,495;9,971;7,988;10,454;8,252;50,96;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJC4E.TANN;GACC RX;040.1/2XN/FJC4E.TANN;n/a;finoox;247-1BFV.1H1.3VE.SJ5Z-R23.01.0800.100;GACC RX 040.1F/24-ENX_.E_PC;4782;E;2;1;1735;Axial;10,864;8,244;10,785;8,778;11,318;8,869;10,424;8,495;9,971;7,988;10,454;8,252;50,96;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJC4E.UNNN;GACC RX;040.1/2XN/FJC4E.UNNN;n/a;finoox;247-1BFV.1H1.3VE.SJ5Z-R23.00.0800.000;GACC RX 040.1F/24-ENX_.E_PC;4237;E;2;1;1735;Axial;10,864;8,244;10,785;8,778;11,318;8,869;10,424;8,495;9,971;7,988;10,454;8,252;50,96;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJC4A.UNNN;GACC RX;040.1/3XN/FJC4A.UNNN;n/a;finoox;247-1BJA.1H1.3VE.SJ60-R23.00.0000.000;GACC RX 040.1F/34-ANX_.E_PC;5147;A;3;1;1735;Axial;15,372;10,966;16,345;12,804;16,551;12,484;15,812;12,353;15,257;11,745;15,084;10,778;76,43;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJC4E.UANN;GACC RX;040.1/3XN/FJC4E.UANN;n/a;finoox;247-1BJB.1H1.3VE.SJ60-R23.00.0800.100;GACC RX 040.1F/34-ENX_.E_PC;6085;E;3;1;1735;Axial;15,372;10,966;16,345;12,804;16,551;12,484;15,812;12,353;15,257;11,745;15,084;10,778;76,43;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJC4A.UNNN;GACC RX;040.1/2XN/HJC4A.UNNN;n/a;finoox;247-1BGJ.1H1.3VS.SJ61-R23.00.0000.000;GACC RX 040.1H/24-ANX_.E_PC;4200;A;2;1;1735;Axial;11,972;8,905;12,173;9,892;12,586;9,889;11,8;9,531;11,316;9,035;11,645;8,918;67,94;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1XN/HJC7E.UNNN;GACC RX;040.1/1XN/HJC7E.UNNN;n/a;finoox;247-1BCT.1H1.3VM.RZTF-R23.00.0800.000;GACC RX 040.1H/17-ENX_.E_PC;2727;E;1;1;1735;Axial;5,457;4,084;5,545;4,487;5,682;4,384;5,366;4,307;5,163;4,109;5,323;4,088;20,3;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJC7A.TNNN;GACC RX;040.1/1XN/FJC7A.TNNN;n/a;finoox;247-1BCE.1H1.3VC.S5NK-R23.01.0000.000;GACC RX 040.1F/17-ANX_.E_PC;2294;A;1;1;1735;Axial;4,559;3,438;4,558;3,729;4,571;3,61;4,408;3,586;4,236;3,414;4,458;3,477;15,22;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJC7A.TANN;GACC RX;040.1/2XN/FJC7A.TANN;n/a;finoox;247-1BFW.1H1.3VD.S5NY-R23.01.0000.100;GACC RX 040.1F/27-ANX_.E_PC;3735;A;2;1;1735;Axial;8,662;6,184;9,156;7,18;9,232;6,973;8,851;6,896;8,568;6,598;8,514;6,134;30,45;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/2XN/FJC7E.TANN;GACC RX;040.1/2XN/FJC7E.TANN;n/a;finoox;247-1BFX.1H1.3VD.S5NY-R23.01.0800.100;GACC RX 040.1F/27-ENX_.E_PC;4118;E;2;1;1735;Axial;8,662;6,184;9,156;7,18;9,232;6,973;8,851;6,896;8,568;6,598;8,514;6,134;30,45;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJC7E.UNNN;GACC RX;040.1/4XN/FJC7E.UNNN;n/a;finoox;247-1BK5.1H1.3VF.SJ7P-R23.00.0800.000;GACC RX 040.1F/47-ENX_.E_PC;6145;E;4;1;1735;Axial;17,889;13,342;18,275;14,69;18,695;14,441;17,657;14,089;16,991;13,445;17,497;13,386;60,89;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJC7A.TNNN;GACC RX;040.1/4XN/HJC7A.TNNN;n/a;finoox;247-1BKG.1H1.3VU.SJ9D-R23.01.0000.000;GACC RX 040.1H/47-ANX_.E_PC;6930;A;4;1;1735;Axial;21,968;16,546;22,237;18,057;22,783;17,643;21,514;17,322;20,704;16,535;21,417;16,616;81,19;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/4XN/HJC7E.TANN;GACC RX;040.1/4XN/HJC7E.TANN;n/a;finoox;247-1BKH.1H1.3VU.SJ9D-R23.01.0800.100;GACC RX 040.1H/47-ENX_.E_PC;8186;E;4;1;1735;Axial;21,968;16,546;22,237;18,057;22,783;17,643;21,514;17,322;20,704;16,535;21,417;16,616;81,19;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJC7A.UANN;GACC RX;040.1/3XN/FJC7A.UANN;n/a;finoox;247-1BJC.1H1.3VE.SJ5H-R23.00.0000.100;GACC RX 040.1F/37-ANX_.E_PC;4867;A;3;1;1735;Axial;13,236;9,574;13,733;10,911;13,939;10,69;13,254;10,471;12,807;10,018;12,992;9,646;45,67;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJC7A.UNNN;GACC RX;040.1/3XN/FJC7A.UNNN;n/a;finoox;247-1BJC.1H1.3VE.SJ5H-R23.00.0000.000;GACC RX 040.1F/37-ANX_.E_PC;4351;A;3;1;1735;Axial;13,236;9,574;13,733;10,911;13,939;10,69;13,254;10,471;12,807;10,018;12,992;9,646;45,67;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3XN/HJC7E.UANN;GACC RX;040.1/3XN/HJC7E.UANN;n/a;finoox;247-1BJT.1H1.3VS.SJ5H-R23.00.0800.100;GACC RX 040.1H/37-ENX_.E_PC;5903;E;3;1;1735;Axial;15,436;10,765;16,716;12,906;16,686;12,433;16,16;12,425;15,678;11,891;15,246;10,647;60,89;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/41N/HNE7A.UNNN;GACC RX;050.1/41N/HNE7A.UNNN;n/a;finoox;247-1B9A.243.3W1.S5P0-R23.00.0000.000;GACC RX 050.1H/47-AN1_.E_Epoxy;12924;A;4;1;2451;Axial;44,21;31,392;47,332;36,945;47,354;35,664;45,632;35,511;44,265;34,052;43,626;31,084;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;Inclusive;n/a;442;808;No;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/41N/HNE7E.UANN;GACC RX;050.1/41N/HNE7E.UANN;n/a;finoox;247-1B9C.243.3W1.S5P0-R23.00.0800.100;GACC RX 050.1H/47-EN1_.E_Epoxy;14777;E;4;1;2451;Axial;44,21;31,392;47,332;36,945;47,354;35,664;45,632;35,511;44,265;34,052;43,626;31,084;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;Inclusive;n/a;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNE7E.UANN;GACC RX;050.1/31N/HNE7E.UANN;n/a;finoox;247-1B8N.243.3W1.S5P1-R23.00.0800.100;GACC RX 050.1H/37-EN1_.E_Epoxy;11497;E;3;1;2451;Axial;34,564;25,912;35,305;28,54;36,064;27,901;34,12;27,387;32,911;26,165;33,84;25,97;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;Inclusive;n/a;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/FNE7A.TNNN;GACC RX;050.1/21N/FNE7A.TNNN;n/a;finoox;247-1B6G.243.3VN.SJ7G-R23.01.0000.000;GACC RX 050.1F/27-AN1_.E_Epoxy;6193;A;2;1;2451;Axial;18,666;13,639;19,202;15,366;19,585;15,075;18,543;14,741;17,882;14,075;18,285;13,785;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.1/21N/FNE7A.UNNN;GACC RX;050.1/21N/FNE7A.UNNN;n/a;finoox;247-1B6G.243.3VN.SJ7G-R23.00.0000.000;GACC RX 050.1F/27-AN1_.E_Epoxy;5971;A;2;1;2451;Axial;18,666;13,639;19,202;15,366;19,585;15,075;18,543;14,741;17,882;14,075;18,285;13,785;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNE7E.UNNN;GACC RX;050.1/11N/JNE7E.UNNN;n/a;finoox;247-1FTM.243.3VX.SJ7K-R23.00.0800.000;GACC RX 050.1J/17-EN1_.E_Epoxy;4647;E;1;1;2451;Axial;13,374;10,244;13,455;11,082;13,858;10,698;12,829;10,67;12,534;10,164;13,134;10,299;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;Inclusive;n/a;113;202;No;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNE7A.UNNN;GACC RX;050.1/11N/FNE7A.UNNN;n/a;finoox;247-1FRT.243.3W5.SJB1-R23.00.0000.000;GACC RX 050.1F/17-AN1_.E_Epoxy;3406;A;1;1;2451;Axial;9,437;7,038;9,508;7,689;9,793;7,546;9,192;7,386;8,804;7,031;9,179;7,093;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;Inclusive;n/a;113;202;No;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.1/41N/HNA7A.TNNN;GACC RX;050.1/41N/HNA7A.TNNN;n/a;finoox;247-1B96.243.3W1.S5P0-R23.01.0000.000;GACC RX 050.1H/47-AN1_.E;12295;A;4;1;2451;Axial;44,508;31,555;47,74;37,213;47,705;35,899;46,018;35,768;44,663;34,311;43,94;31,263;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;n/a;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNA7A.UANN;GACC RX;050.1/31N/HNA7A.UANN;n/a;finoox;247-1B8G.243.3W1.S5P1-R23.00.0000.100;GACC RX 050.1H/37-AN1_.E;9834;A;3;1;2451;Axial;34,762;26,081;35,644;28,787;36,329;28,11;34,441;27,612;33,245;26,403;34,143;26,139;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;n/a;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNA7E.UNNN;GACC RX;050.1/31N/HNA7E.UNNN;n/a;finoox;247-1B8J.243.3W1.S5P1-R23.00.0800.000;GACC RX 050.1H/37-EN1_.E;10049;E;3;1;2451;Axial;34,762;26,081;35,644;28,787;36,329;28,11;34,441;27,612;33,245;26,403;34,143;26,139;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;n/a;n/a;314;606;No;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNA7A.TNNN;GACC RX;050.1/21N/JNA7A.TNNN;n/a;finoox;247-1B7S.243.3VV.SJAE-R23.01.0000.000;GACC RX 050.1J/27-AN1_.E;6681;A;2;1;2451;Axial;26,566;20,098;27,016;21,996;27,589;21,416;26,13;21,12;25,219;20,198;25,959;20,119;100,77;12756;1260;21;VT03158U.1;0,977;2,2;B;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNA7A.TNNN;GACC RX;050.1/21N/HNA7A.TNNN;n/a;finoox;247-1B72.243.3VR.SJ7B-R23.01.0000.000;GACC RX 050.1H/27-AN1_.E;6357;A;2;1;2451;Axial;22,178;15,661;23,83;18,537;23,817;17,889;22,974;17,824;22,292;17,091;21,888;15,501;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.1/11N/FNA7A.TNNN;GACC RX;050.1/11N/FNA7A.TNNN;n/a;finoox;247-1FRM.243.3W5.SJB1-R23.01.0000.000;GACC RX 050.1F/17-AN1_.E;3303;A;1;1;2451;Axial;9,513;7,096;9,612;7,758;9,875;7,622;9,289;7,456;8,903;7,106;9,266;7,153;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;n/a;n/a;Inclusive;202;No;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/FNA7E.TANN;GACC RX;050.1/11N/FNA7E.TANN;n/a;finoox;247-1FRP.243.3W5.SJB1-R23.01.0800.100;GACC RX 050.1F/17-EN1_.E;3864;E;1;1;2451;Axial;9,513;7,096;9,612;7,758;9,875;7,622;9,289;7,456;8,903;7,106;9,266;7,153;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/FNA7E.UNNN;GACC RX;050.1/11N/FNA7E.UNNN;n/a;finoox;247-1FRP.243.3W5.SJB1-R23.00.0800.000;GACC RX 050.1F/17-EN1_.E;3549;E;1;1;2451;Axial;9,513;7,096;9,612;7,758;9,875;7,622;9,289;7,456;8,903;7,106;9,266;7,153;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;n/a;n/a;113;202;No;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.1/21N/HNC7E.UANN;GACC RX;050.1/21N/HNC7E.UANN;n/a;finoox;247-1B7C.243.3VR.SJ7B-R23.00.0800.100;GACC RX 050.1H/27-EN1_.E_PC;8031;E;2;1;2451;Axial;20,806;14,67;22,376;17,395;22,374;16,794;21,571;16,738;20,956;16,034;20,533;14,497;83,58;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/11N/FNC7A.TANN;GACC RX;050.1/11N/FNC7A.TANN;n/a;finoox;247-1FRZ.243.3W5.SJB1-R23.01.0000.100;GACC RX 050.1F/17-AN1_.E_PC;3862;A;1;1;2451;Axial;8,905;6,667;9,015;7,276;9,293;7,167;8,701;7,002;8,354;6,662;8,69;6,715;31,34;6789;1260;20;VT03158U.1;0,47;2,2;D;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.1/11N/FNC7E.UNNN;GACC RX;050.1/11N/FNC7E.UNNN;n/a;finoox;247-1FS1.243.3W5.SJB1-R23.00.0800.000;GACC RX 050.1F/17-EN1_.E_PC;3904;E;1;1;2451;Axial;8,905;6,667;9,015;7,276;9,293;7,167;8,701;7,002;8,354;6,662;8,69;6,715;31,34;6789;1260;20;VT03158U.1;0,47;2,2;D;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;n/a;Inclusive;113;202;No;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 030.1/21N/CHE4E.TNNN;GACC RX;030.1/21N/CHE4E.TNNN;n/a;finoox;247-1HPU.341.3UT.S5NP-R23.01.0800.000;GACC RX 030.1C/24-EN1_.E_Epoxy;2653;E;2;1;3605;Axial;3,494;2,472;3,7;2,87;3,77;2,824;3,574;2,772;3,433;2,625;3,414;2,424;13,28;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,9;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 030.1/21N/DHE4A.TNNN;GACC RX;030.1/21N/DHE4A.TNNN;n/a;finoox;247-1HQH.341.3UW.S5NU-R23.01.0000.000;GACC RX 030.1D/24-AN1_.E_Epoxy;2584;A;2;1;3605;Axial;4,725;3,545;4,637;3,777;4,916;3,82;4,505;3,659;4,272;3,429;4,519;3,577;17,71;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,8;16;22;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/DHE4A.UNNN;GACC RX;030.1/21N/DHE4A.UNNN;n/a;finoox;247-1HQH.341.3UW.S5NU-R23.00.0000.000;GACC RX 030.1D/24-AN1_.E_Epoxy;2380;A;2;1;3605;Axial;4,725;3,545;4,637;3,777;4,916;3,82;4,505;3,659;4,272;3,429;4,519;3,577;17,71;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,8;16;22;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/DHE4E.UNNN;GACC RX;030.1/21N/DHE4E.UNNN;n/a;finoox;247-1HQJ.341.3UW.S5NU-R23.00.0800.000;GACC RX 030.1D/24-EN1_.E_Epoxy;2598;E;2;1;3605;Axial;4,725;3,545;4,637;3,777;4,916;3,82;4,505;3,659;4,272;3,429;4,519;3,577;17,71;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,3;16;22;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/FHE4A.TNNN;GACC RX;030.1/21N/FHE4A.TNNN;n/a;finoox;247-1HRK.341.3UZ.S5NU-R23.01.0000.000;GACC RX 030.1F/24-AN1_.E_Epoxy;2776;A;2;1;3605;Axial;5,865;4,326;6,033;4,827;6,145;4,802;5,842;4,653;5,6;4,415;5,702;4,263;26,56;3100;1760;9;VT06102;0,212;0,76;C;46,57;68,05;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,8;16;22;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 030.1/21N/DHE7E.UNNN;GACC RX;030.1/21N/DHE7E.UNNN;n/a;finoox;247-1HQN.341.3UV.S5NL-R23.00.0800.000;GACC RX 030.1D/27-EN1_.E_Epoxy;2264;E;2;1;3605;Axial;3,308;2,296;3,554;2,736;3,574;2,649;3,438;2,633;3,321;2,512;3,251;2,269;10,6;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;16;18;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 030.1/21N/DHA7A.TNNN;GACC RX;030.1/21N/DHA7A.TNNN;n/a;finoox;247-1HQD.341.3UV.S5NL-R23.01.0000.000;GACC RX 030.1D/27-AN1_.E;2050;A;2;1;3605;Axial;3,339;2,312;3,596;2,763;3,612;2,672;3,479;2,659;3,362;2,539;3,283;2,285;10,6;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,3;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 030.1/21N/DHA7E.TNNN;GACC RX;030.1/21N/DHA7E.TNNN;n/a;finoox;247-1HQE.341.3UV.S5NL-R23.01.0800.000;GACC RX 030.1D/27-EN1_.E;2269;E;2;1;3605;Axial;3,339;2,312;3,596;2,763;3,612;2,672;3,479;2,659;3,362;2,539;3,283;2,285;10,6;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 030.1/11N/FHA7E.TNNN;GACC RX;030.1/11N/FHA7E.TNNN;n/a;finoox;247-1HNA.341.3UQ.S5NM-R23.01.0800.000;GACC RX 030.1F/17-EN1_.E;1733;E;1;1;3605;Axial;2,426;1,79;2,48;1,992;2,545;1,952;2,389;1,912;2,307;1,821;2,37;1,799;7,95;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 030.1/21N/FHA4A.UNNN;GACC RX;030.1/21N/FHA4A.UNNN;n/a;finoox;247-1HRB.341.3UZ.S5NU-R23.00.0000.000;GACC RX 030.1F/24-AN1_.E;2220;A;2;1;3605;Axial;5,943;4,376;6,136;4,903;6,233;4,866;5,94;4,723;5,699;4,488;5,787;4,309;26,56;3100;1760;9;VT06102;0,212;0,76;C;46,57;68,05;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,8;16;22;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 030.1/21N/FHA4E.TNNN;GACC RX;030.1/21N/FHA4E.TNNN;n/a;finoox;247-1HRC.341.3UZ.S5NU-R23.01.0800.000;GACC RX 030.1F/24-EN1_.E;2698;E;2;1;3605;Axial;5,943;4,376;6,136;4,903;6,233;4,866;5,94;4,723;5,699;4,488;5,787;4,309;26,56;3100;1760;9;VT06102;0,212;0,76;C;46,57;68,05;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,9;16;22;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 030.1/11N/CHC4A.TNNN;GACC RX;030.1/11N/CHC4A.TNNN;n/a;finoox;247-1HLR.341.3US.RVN2-R23.01.0000.000;GACC RX 030.1C/14-AN1_.E_PC;1542;A;1;1;3605;Axial;1,566;1,088;1,676;1,284;1,711;1,264;1,619;1,243;1,552;1,17;1,525;1,066;6,89;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,7;12;12;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 030.1/11N/CHC4E.TNNN;GACC RX;030.1/11N/CHC4E.TNNN;n/a;finoox;247-1HLS.341.3US.RVN2-R23.01.0800.000;GACC RX 030.1C/14-EN1_.E_PC;1752;E;1;1;3605;Axial;1,566;1,088;1,676;1,284;1,711;1,264;1,619;1,243;1,552;1,17;1,525;1,066;6,89;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,4;12;12;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 030.1/21N/CHC4E.TNNN;GACC RX;030.1/21N/CHC4E.TNNN;n/a;finoox;247-1HPY.341.3UT.S5NP-R23.01.0800.000;GACC RX 030.1C/24-EN1_.E_PC;2808;E;2;1;3605;Axial;3,174;2,232;3,376;2,608;3,442;2,563;3,258;2,52;3,129;2,376;3,096;2,191;13,79;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,9;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 030.1/21N/CHC4E.UNNN;GACC RX;030.1/21N/CHC4E.UNNN;n/a;finoox;247-1HPY.341.3UT.S5NP-R23.00.0800.000;GACC RX 030.1C/24-EN1_.E_PC;2604;E;2;1;3605;Axial;3,174;2,232;3,376;2,608;3,442;2,563;3,258;2,52;3,129;2,376;3,096;2,191;13,79;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,9;16;18;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 030.1/31N/DHC4A.TNNN;GACC RX;030.1/31N/DHC4A.TNNN;n/a;finoox;247-1HT3.341.3UW.S5NT-R23.01.0000.000;GACC RX 030.1D/34-AN1_.E_PC;3952;A;3;1;3605;Axial;6,075;4,353;6,392;5;6,526;4,927;6,172;4,826;5,916;4,563;5,925;4,274;27,58;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,3;16;22;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 030.1/11N/FHC7A.TNNN;GACC RX;030.1/11N/FHC7A.TNNN;n/a;finoox;247-1HNR.341.3UQ.S5NM-R23.01.0000.000;GACC RX 030.1F/17-AN1_.E_PC;1703;A;1;1;3605;Axial;2,28;1,68;2,325;1,867;2,393;1,836;2,248;1,794;2,159;1,707;2,222;1,687;8,24;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
