TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/11E/DDA4A.TNNN;GADC RX;035.1/11E/DDA4A.TNNN;n/a;finoox;203-1A7N.2HK.1HB.RJVQ-R23.01.0000.000;GADC RX 035.1-04_1-04-AE51-CC-E32AX-2909_Alu;2646;A;1;1;2909;Axial;1,724;1,191;1,803;1,441;1,946;1,482;1,844;1,472;1,76;1,384;1,676;1,193;14,27;884;535;4;VT03192U.1;0,022;0,18;A+;21,61;43,14;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,2;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.1/21E/HEA4A.TNNN;GADC RX;035.1/21E/HEA4A.TNNN;n/a;finoox;203-1AAY.2HK.1HW.RJTM-R23.01.0000.000;GADC RX 035.1-08_2-04-AE51-CL-E32AX-2909_Alu;4675;A;2;1;2909;Axial;4,889;3,821;5,087;4,257;5,216;4,173;5,057;4,173;4,862;4,025;4,873;3,834;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.1/41E/HEA4E.TNPN;GADC RX;035.1/41E/HEA4E.TNPN;n/a;finoox;203-1AF7.2HK.1JK.SJ4L-R23.01.0800.010;GADC RX 035.1-08_4-04-EE51-CL-E32AX-2909_Alu;9043;E;4;1;2909;Axial;9,791;7,67;10,179;8,528;10,438;8,36;10,119;8,359;9,73;8,065;9,76;7,699;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21E/FDE4A.TNNN;GADC RX;035.1/21E/FDE4A.TNNN;n/a;finoox;203-1AHS.2HK.1H8.RJT7-R23.01.0000.000;GADC RX 035.1-06_2-04-AE51-CC-E32AX-2909_Epoxy;4231;A;2;1;2909;Axial;4,055;3,131;4,191;3,521;4,406;3,52;4,235;3,504;4,039;3,368;4,042;3,158;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,9;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/41E/FDE7E.TNNN;GADC RX;035.1/41E/FDE7E.TNNN;n/a;finoox;203-1ANK.2HK.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_4-07-EE51-CC-E32AX-2909_Epoxy;7726;E;4;1;2909;Axial;7,301;5,523;7,551;6,337;8,096;6,389;7,708;6,379;7,391;6,096;7,279;5,581;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41E/DEC7A.TNNN;GADC RX;035.1/41E/DEC7A.TNNN;n/a;finoox;203-1AXA.2HK.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-07-AE51-CL-E32AX-2909_PC;8081;A;4;1;2909;Axial;6,212;4,612;6,414;5,34;6,952;5,437;6,583;5,429;6,305;5,156;6,144;4,665;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21E/DEC4A.TNNN;GADC RX;035.1/21E/DEC4A.TNNN;n/a;finoox;203-1ASW.2HK.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-04-AE51-CL-E32AX-2909_PC;5230;A;2;1;2909;Axial;3,621;2,682;3,669;3,068;4,02;3,15;3,706;3,14;3,557;2,954;3,557;2,711;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/1WN/FDA4A.TNPN;GADC RX;035.2/1WN/FDA4A.TNPN;n/a;finoox;203-1A7Q.2PV.1HK.RJW4-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3123_Alu;2978;A;1;1;3123;Axial;3,727;2,771;3,699;3,186;4,216;3,337;3,891;3,304;3,668;3,057;3,701;2,824;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.2/1WN/HEA4A.TNNN;GADC RX;035.2/1WN/HEA4A.TNNN;n/a;finoox;203-1A8U.2PV.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3123_Alu;3045;A;1;1;3123;Axial;4,829;3,638;4,917;4,161;5,34;4,229;5,015;4,21;4,751;3,998;4,802;3,678;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/1WN/HDA7A.TNNN;GADC RX;035.2/1WN/HDA7A.TNNN;n/a;finoox;203-1A78.2PV.1H6.RJW3-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3123_Alu;2865;A;1;1;3123;Axial;3,737;2,825;3,834;3,242;4,186;3,31;3,965;3,298;3,794;3,144;3,723;2,885;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/3WN/HDA7E.TNPN;GADC RX;035.2/3WN/HDA7E.TNPN;n/a;finoox;203-1ABH.2PV.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3123_Alu;6207;E;3;1;3123;Axial;11,417;8,488;11,687;9,77;12,694;9,968;12,049;9,933;11,532;9,453;11,142;8,573;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/HDA7E.TNNN;GADC RX;035.2/3WN/HDA7E.TNNN;n/a;finoox;203-1ABH.2PV.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3123_Alu;5966;E;3;1;3123;Axial;11,417;8,488;11,687;9,77;12,694;9,968;12,049;9,933;11,532;9,453;11,142;8,573;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/DDE4A.TNPN;GADC RX;035.2/3WN/DDE4A.TNPN;n/a;finoox;203-1AKU.2PV.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3123_Epoxy;4990;A;3;1;3123;Axial;8,288;5,734;8,75;6,949;9,599;7,424;9,209;7,309;8,726;6,819;8,023;5,778;42,8;6227;1340;15;VT03207;0,48;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;81,2;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WN/DDE4E.TNNN;GADC RX;035.2/3WN/DDE4E.TNNN;n/a;finoox;203-1AKV.2PV.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3123_Epoxy;5299;E;3;1;3123;Axial;8,288;5,734;8,75;6,949;9,599;7,424;9,209;7,309;8,726;6,819;8,023;5,778;42,8;6227;1340;15;VT03207;0,48;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;88;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WN/DDE7A.TNPN;GADC RX;035.2/3WN/DDE7A.TNPN;n/a;finoox;203-1ALC.2PV.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3123_Epoxy;4949;A;3;1;3123;Axial;7,084;5,077;7,379;5,994;8,051;6,184;7,672;6,136;7,325;5,822;6,882;5,13;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/DDE7E.TNNN;GADC RX;035.2/4WN/DDE7E.TNNN;n/a;finoox;203-1ANH.2PV.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3123_Epoxy;6471;E;4;1;3123;Axial;9,533;7,25;9,778;8,309;10,8;8,619;10,215;8,543;9,741;8,108;9,556;7,486;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/3WN/DEC7E.TNPN;GADC RX;035.2/3WN/DEC7E.TNPN;n/a;finoox;203-1AVD.2PV.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3123_PC;7092;E;3;1;3123;Axial;7,828;5,654;8,084;6,632;8,868;6,865;8,267;6,809;8,04;6,456;7,604;5,731;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WN/DEC7E.TNPN;GADC RX;035.2/2WN/DEC7E.TNPN;n/a;finoox;203-1ATF.2PV.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3123_PC;5484;E;2;1;3123;Axial;5,224;3,971;5,369;4,578;5,94;4,744;5,619;4,7;5,356;4,488;5,21;4,109;21,09;4859;1340;13;VT03207;0,303;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31N/FEA4A.TNPN;GADC RX;035.1/31N/FEA4A.TNPN;n/a;finoox;203-1AD0.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_3-04-AE11-CL-E32AX-2905_Alu;6674;A;3;1;2905;Axial;13,673;9,725;14,069;11,445;15,468;12,147;14,635;11,925;13,886;11,161;13,082;9,792;80,25;7388;1475;16;VT03192U.1;0,488;1,35;C;49,59;71,69;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,7;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/HDA4A.TNPN;GADC RX;035.1/21N/HDA4A.TNPN;n/a;finoox;203-1A9W.2HF.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_2-04-AE11-CC-E32AX-2905_Alu;4724;A;2;1;2905;Axial;8,791;6,68;8,969;7,625;9,738;7,803;9,197;7,736;8,51;7,391;8,739;6,782;57,07;3971;1475;12;VT03192U.1;0,319;1,35;C;51;72,8;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/FDE7E.TNNN;GADC RX;035.1/31N/FDE7E.TNNN;n/a;finoox;203-1ALF.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_3-07-EE11-CC-E32AX-2905_Epoxy;6335;E;3;1;2905;Axial;10,078;7,292;10,432;8,534;11,317;8,749;10,776;8,693;10,318;8,264;9,804;7,365;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/FDC4A.TNPN;GADC RX;035.1/31N/FDC4A.TNPN;n/a;finoox;203-1AU0.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_3-04-AE11-CC-E32AX-2905_PC;7037;A;3;1;2905;Axial;10,14;7,166;10,524;8,506;11,671;9,037;10,977;8,878;10,411;8,306;9,818;7,209;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21S/HEA4E.TNPN;GADC RX;035.1/21S/HEA4E.TNPN;n/a;finoox;203-1AAZ.2HJ.1HW.RJTQ-R23.01.0800.010;GADC RX 035.1-08_2-04-EE41-CL-E32AX-2908_Alu;5558;E;2;1;2908;Axial;5,877;4,469;6,07;5,098;6,356;5,032;6,077;5,033;5,828;4,832;5,849;4,488;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,3;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.1/11S/FDA7A.TNPN;GADC RX;035.1/11S/FDA7A.TNPN;n/a;finoox;203-1A76.2HJ.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-07-AE41-CC-E32AX-2908_Alu;3200;A;1;1;2908;Axial;2,153;1,647;2,231;1,884;2,402;1,915;2,286;1,905;2,186;1,82;2,147;1,675;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/31S/HEA7A.TNPN;GADC RX;035.1/31S/HEA7A.TNPN;n/a;finoox;203-1ACJ.2HJ.1JN.RJWP-R23.01.0000.010;GADC RX 035.1-08_3-07-AE41-CL-E32AX-2908_Alu;6907;A;3;1;2908;Axial;8,3;6,222;8,646;7,192;9,163;7,196;8,751;7,2;8,425;6,882;8,252;6,265;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11S/FDE4A.TNPN;GADC RX;035.1/11S/FDE4A.TNPN;n/a;finoox;203-1AFN.2HJ.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-04-AE41-CC-E32AX-2908_Epoxy;3243;A;1;1;2908;Axial;2,391;1,796;2,443;2,061;2,631;2,08;2,482;2,069;2,364;1,971;2,375;1,811;21,4;1026;695;4;VT03192U.1;0,032;0,25;A;25,7;47,23;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/11S/DEE4E.TNPN;GADC RX;035.1/11S/DEE4E.TNPN;n/a;finoox;203-1AGP.2HJ.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-04-EE41-CL-E32AX-2908_Epoxy;3655;E;1;1;2908;Axial;2,38;1,774;2,42;2,045;2,653;2,097;2,485;2,084;2,342;1,973;2,366;1,803;17,83;1232;695;5;VT03192U.1;0,03;0,25;A+;28,8;50,37;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/21S/HEE7E.TNNN;GADC RX;035.1/21S/HEE7E.TNNN;n/a;finoox;203-1AKF.2HJ.1HW.RJTQ-R23.01.0800.000;GADC RX 035.1-08_2-07-EE41-CL-E32AX-2908_Epoxy;5402;E;2;1;2908;Axial;5,541;4,243;5,761;4,842;6,087;4,842;5,838;4,835;5,574;4,651;5,525;4,291;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/31S/DDE7A.TNPN;GADC RX;035.1/31S/DDE7A.TNPN;n/a;finoox;203-1ALC.2HJ.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-07-AE41-CC-E32AX-2908_Epoxy;5685;A;3;1;2908;Axial;5,033;3,783;5,161;4,357;5,677;4,493;5,288;4,473;5,109;4,239;5,006;3,864;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31S/DDC7A.TNNN;GADC RX;035.1/31S/DDC7A.TNNN;n/a;finoox;203-1AUA.2HJ.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-07-AE41-CC-E32AX-2908_PC;6459;A;3;1;2908;Axial;4,749;3,565;4,867;4,107;5,365;4,239;4,988;4,222;4,812;3,998;4,715;3,64;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11S/HEC4E.TNPN;GADC RX;035.1/11S/HEC4E.TNPN;n/a;finoox;203-1AR3.2HJ.1H2.RJPP-R23.01.0800.010;GADC RX 035.1-08_1-04-EE41-CL-E32AX-2908_PC;5192;E;1;1;2908;Axial;2,599;2,023;2,699;2,259;2,796;2,238;2,703;2,232;2,587;2,151;2,588;2,037;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.1/21S/DEC4A.TNPN;GADC RX;035.1/21S/DEC4A.TNPN;n/a;finoox;203-1ASW.2HJ.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-04-AE41-CL-E32AX-2908_PC;5471;A;2;1;2908;Axial;4,176;3,015;4,218;3,484;4,645;3,633;4,339;3,589;4,125;3,371;4,032;3,045;35,67;2463;695;6;VT03192U.1;0,061;0,25;A;31,54;53,38;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/41S/FDC4A.TNNN;GADC RX;035.1/41S/FDC4A.TNNN;n/a;finoox;203-1AVY.2HJ.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_4-04-AE41-CC-E32AX-2908_PC;8128;A;4;1;2908;Axial;8,46;6,075;8,718;7,13;9,337;7,261;8,84;7,229;8,467;6,829;8,214;6,105;85,6;4105;695;9;VT03192U.1;0,126;0,25;A;30,95;53,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31M/DDA4A.TNPN;GADC RX;035.1/31M/DDA4A.TNPN;n/a;finoox;203-1ABW.2HG.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-04-AE21-CC-E32AX-2906_Alu;5630;A;3;1;2906;Axial;8,306;5,752;8,775;6,971;9,62;7,432;9,232;7,324;8,734;6,838;8,042;5,792;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21M/DEA4A.TNNN;GADC RX;035.1/21M/DEA4A.TNNN;n/a;finoox;203-1AAU.2HG.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-04-AE21-CL-E32AX-2906_Alu;4179;A;2;1;2906;Axial;6,928;5,063;6,895;5,82;7,907;6,264;7,229;6,168;6,782;5,704;6,76;5,189;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31M/HDA4A.TNPN;GADC RX;035.1/31M/HDA4A.TNPN;n/a;finoox;203-1AC0.2HG.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-04-AE21-CC-E32AX-2906_Alu;6330;A;3;1;2906;Axial;11,885;8,728;12;9,999;13,125;10,338;12,272;10,249;11,677;9,661;11,536;8,793;85,6;5147;1310;12;VT03192U.1;0,344;0,98;C;45,87;67,93;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31M/FEA7A.TNNN;GADC RX;035.1/31M/FEA7A.TNNN;n/a;finoox;203-1ACG.2HG.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_3-07-AE21-CL-E32AX-2906_Alu;6410;A;3;1;2906;Axial;11,075;8,172;11,311;9,439;12,398;9,721;11,74;9,667;11,212;9,175;10,742;8,244;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/HEA7A.TNPN;GADC RX;035.1/11M/HEA7A.TNPN;n/a;finoox;203-1A8A.2HG.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-07-AE21-CL-E32AX-2906_Alu;3518;A;1;1;2906;Axial;4,289;3,295;4,437;3,77;4,793;3,833;4,574;3,817;4,368;3,66;4,278;3,366;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/21M/FEE7E.TNNN;GADC RX;035.1/21M/FEE7E.TNNN;n/a;finoox;203-1AKD.2HG.1HR.RJTU-R23.01.0800.000;GADC RX 035.1-06_2-07-EE21-CL-E32AX-2906_Epoxy;5057;E;2;1;2906;Axial;7,262;5,35;7,415;6,191;8,146;6,387;7,706;6,352;7,352;6,024;7,049;5,429;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11M/HEE7A.TNPN;GADC RX;035.1/11M/HEE7A.TNPN;n/a;finoox;203-1AHA.2HG.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-07-AE21-CL-E32AX-2906_Epoxy;3568;A;1;1;2906;Axial;4,228;3,249;4,379;3,716;4,731;3,787;4,509;3,769;4,309;3,611;4,217;3,321;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/11M/FDC7E.TNPN;GADC RX;035.1/11M/FDC7E.TNPN;n/a;finoox;203-1AQH.2HG.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-07-EE21-CC-E32AX-2906_PC;4641;E;1;1;2906;Axial;2,9;2,235;3,014;2,554;3,284;2,631;3,13;2,609;2,988;2,501;2,912;2,303;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.1/21M/FDC7A.TNNN;GADC RX;035.1/21M/FDC7A.TNNN;n/a;finoox;203-1ASE.2HG.1H8.RJW6-R23.01.0000.000;GADC RX 035.1-06_2-07-AE21-CC-E32AX-2906_PC;5165;A;2;1;2906;Axial;5,873;4,274;6,029;4,977;6,571;5,111;6,15;5,08;5,969;4,827;5,712;4,33;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,7;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/21M/FDC7E.TNPN;GADC RX;035.1/21M/FDC7E.TNPN;n/a;finoox;203-1ASF.2HG.1H8.RJW6-R23.01.0800.010;GADC RX 035.1-06_2-07-EE21-CC-E32AX-2906_PC;5904;E;2;1;2906;Axial;5,873;4,274;6,029;4,977;6,571;5,111;6,15;5,08;5,969;4,827;5,712;4,33;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/41L/FDA4A.TNNN;GADC RX;035.1/41L/FDA4A.TNNN;n/a;finoox;203-1AE2.2HH.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-04-AE31-CC-E32AX-2907_Alu;7028;A;4;1;2907;Axial;11,109;7,755;11,784;9,397;12,63;9,65;12,031;9,577;11,499;9,024;10,824;7,763;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41L/FDA7E.TNPN;GADC RX;035.1/41L/FDA7E.TNPN;n/a;finoox;203-1ADK.2HH.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE31-CC-E32AX-2907_Alu;7838;E;4;1;2907;Axial;10,004;7,153;10,479;8,525;11,311;8,712;10,796;8,683;10,347;8,237;9,764;7,195;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11L/HEA7A.TNNN;GADC RX;035.1/11L/HEA7A.TNNN;n/a;finoox;203-1A8A.2HH.1H2.RJW5-R23.01.0000.000;GADC RX 035.1-08_1-07-AE31-CL-E32AX-2907_Alu;3313;A;1;1;2907;Axial;3,29;2,514;3,4;2,876;3,639;2,902;3,475;2,892;3,328;2,773;3,279;2,562;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.1/41L/HEE4E.TNPN;GADC RX;035.1/41L/HEE4E.TNPN;n/a;finoox;203-1AP5.2HH.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-04-EE31-CL-E32AX-2907_Epoxy;9483;E;4;1;2907;Axial;14,25;10,492;14,627;12,121;15,621;12,223;14,787;12,206;14,176;11,578;13,964;10,527;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31L/FDE7A.TNPN;GADC RX;035.1/31L/FDE7A.TNPN;n/a;finoox;203-1ALE.2HH.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-07-AE31-CC-E32AX-2907_Epoxy;6025;A;3;1;2907;Axial;7,565;5,707;7,761;6,566;8,417;6,737;8,031;6,71;7,658;6,371;7,523;5,816;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/DEC7E.TNPN;GADC RX;035.1/21L/DEC7E.TNPN;n/a;finoox;203-1ATF.2HH.1HL.RJW2-R23.01.0800.010;GADC RX 035.1-04_2-07-EE31-CL-E32AX-2907_PC;5954;E;2;1;2907;Axial;4,092;3,008;4,179;3,483;4,611;3,617;4,349;3,592;4,147;3,397;4,005;3,059;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;64,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/41L/FEC4A.TNNN;GADC RX;035.1/41L/FEC4A.TNNN;n/a;finoox;203-1AWU.2HH.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-04-AE31-CL-E32AX-2907_PC;8662;A;4;1;2907;Axial;11,59;8,192;12,116;9,781;12,996;10,015;12,34;9,962;11,823;9,382;11,271;8,209;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41L/DEC4A.TNPN;GADC RX;035.1/41L/DEC4A.TNPN;n/a;finoox;203-1AWS.2HH.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-04-AE31-CL-E32AX-2907_PC;8465;A;4;1;2907;Axial;10,002;7,522;10,144;8,635;11,268;8,968;10,528;8,847;9,911;8,429;9,967;7,691;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/1WE/HEA4E.TNPN;GADC RX;035.2/1WE/HEA4E.TNPN;n/a;finoox;203-1A8V.2PY.1H2.RJPP-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3126_Alu;3948;E;1;1;3126;Axial;2,912;2,267;3,024;2,531;3,135;2,507;3,028;2,501;2,899;2,41;2,899;2,283;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.2/1WE/DDA7E.TNPN;GADC RX;035.2/1WE/DDA7E.TNPN;n/a;finoox;203-1A75.2PY.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3126_Alu;3068;E;1;1;3126;Axial;1,642;1,155;1,727;1,394;1,871;1,429;1,783;1,424;1,706;1,347;1,601;1,162;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/1WE/DDE4E.TNPN;GADC RX;035.2/1WE/DDE4E.TNPN;n/a;finoox;203-1AFM.2PY.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3126_Epoxy;3102;E;1;1;3126;Axial;1,899;1,289;2,043;1,597;2,2;1,649;2,098;1,632;2;1,536;1,848;1,287;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,4;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.2/4WE/DEE4E.TNPN;GADC RX;035.2/4WE/DEE4E.TNPN;n/a;finoox;203-1AP1.2PY.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3126_Epoxy;7093;E;4;1;3126;Axial;9,066;6,337;9,551;7,638;10,3;7,881;9,783;7,79;9,341;7,352;8,824;6,342;71,34;4884;585;9;VT03208;0,191;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WE/HDC7E.TNPN;GADC RX;035.2/3WE/HDC7E.TNPN;n/a;finoox;203-1AUF.2PY.1H1.RJTV-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3126_PC;7228;E;3;1;3126;Axial;6,651;4,888;6,924;5,713;7,372;5,74;7,046;5,745;6,784;5,474;6,556;4,909;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2WE/DDC4A.TNPN;GADC RX;035.2/2WE/DDC4A.TNPN;n/a;finoox;203-1AS0.2PY.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3126_PC;4811;A;2;1;3126;Axial;3,458;2,367;3,714;2,913;3,993;3,012;3,813;2,989;3,638;2,807;3,37;2,365;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1WE/HEC4E.TNPN;GADC RX;035.2/1WE/HEC4E.TNPN;n/a;finoox;203-1AR3.2PY.1H2.RJPP-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3126_PC;4969;E;1;1;3126;Axial;2,591;2,017;2,692;2,253;2,79;2,231;2,695;2,226;2,58;2,145;2,58;2,032;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/1WE/DEC4A.TNNN;GADC RX;035.2/1WE/DEC4A.TNNN;n/a;finoox;203-1AQY.2PY.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3126_PC;3759;A;1;1;3126;Axial;2,139;1,593;2,179;1,834;2,382;1,883;2,23;1,866;2,103;1,769;2,127;1,62;17,83;1221;585;5;VT03208;0,048;0,22;B;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/4WE/FDC4A.TNPN;GADC RX;035.2/4WE/FDC4A.TNPN;n/a;finoox;203-1AVY.2PY.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3126_PC;7458;A;4;1;3126;Axial;8,466;6,078;8,724;7,135;9,344;7,266;8,846;7,233;8,473;6,834;8,214;6,108;85,6;4109;585;9;VT03208;0,193;0,22;B;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WE/HEC4A.TNNN;GADC RX;035.2/4WE/HEC4A.TNNN;n/a;finoox;203-1AWW.2PY.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3126_PC;8187;A;4;1;3126;Axial;10,455;7,979;10,786;9,073;11,293;8,956;10,798;8,956;10,358;8,602;10,408;8,015;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,4;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/3XE/DDA4A.TNNN;GADC RX;035.2/3XE/DDA4A.TNNN;n/a;finoox;203-1ABW.2Q0.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3128_Alu;4695;A;3;1;3128;Axial;5,748;4,205;5,792;4,826;6,397;5,015;5,952;4,978;5,648;4,662;5,593;4,253;42,8;2908;515;7;VT03208;0,151;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XE/HDA7E.TNPN;GADC RX;035.2/3XE/HDA7E.TNPN;n/a;finoox;203-1ABH.2Q0.1H1.RJTS-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3128_Alu;6155;E;3;1;3128;Axial;6,537;4,89;6,801;5,651;7,215;5,653;6,89;5,659;6,635;5,408;6,483;4,915;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,3;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3XE/FDA7E.TNPN;GADC RX;035.2/3XE/FDA7E.TNPN;n/a;finoox;203-1ABF.2Q0.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3128_Alu;5788;E;3;1;3128;Axial;5,896;4,581;6,124;5,163;6,528;5,244;6,273;5,212;5,993;5,01;5,884;4,661;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XE/HEE4E.TNNN;GADC RX;035.2/1XE/HEE4E.TNNN;n/a;finoox;203-1AGT.2Q0.1HU.RJW1-R23.01.0800.000;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3128_Epoxy;3800;E;1;1;3128;Axial;2,564;1,892;2,68;2,206;2,793;2,176;2,669;2,181;2,572;2,084;2,542;1,891;35,67;957;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GADC RX 035.2/2XE/FEE7A.TNPN;GADC RX;035.2/2XE/FEE7A.TNPN;n/a;finoox;203-1AKC.2Q0.1HQ.RJW2-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3128_Epoxy;4328;A;2;1;3128;Axial;4,348;3,133;4,561;3,71;4,846;3,737;4,632;3,741;4,459;3,558;4,274;3,147;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3XE/DEC7E.TNNN;GADC RX;035.2/3XE/DEC7E.TNNN;n/a;finoox;203-1AVD.2Q0.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3128_PC;6900;E;3;1;3128;Axial;4,959;3,802;5,132;4,336;5,547;4,43;5,287;4,397;5,039;4,214;4,95;3,882;31,64;3489;515;7;VT03208;0,149;0,23;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XE/DEC4A.TNNN;GADC RX;035.2/3XE/DEC4A.TNNN;n/a;finoox;203-1AUU.2Q0.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3128_PC;6365;A;3;1;3128;Axial;5,913;4,393;5,984;5,029;6,579;5,168;6,129;5,142;5,827;4,833;5,828;4,442;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XN/HEA4A.TNPN;GADC RX;035.2/4XN/HEA4A.TNPN;n/a;finoox;203-1AF6.2PW.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3124_Alu;7272;A;4;1;3124;Axial;19,34;13,402;20,711;16,402;22,114;16,8;21,155;16,707;20,223;15,721;18,866;13,384;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/FDA7E.TNNN;GADC RX;035.2/3XN/FDA7E.TNNN;n/a;finoox;203-1ABF.2PW.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3124_Alu;5504;E;3;1;3124;Axial;10,101;7,313;10,468;8,459;11,326;8,755;10,792;8,701;10,34;8,276;9,822;7,383;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/DEA7A.TNNN;GADC RX;035.2/2XN/DEA7A.TNNN;n/a;finoox;203-1AAA.2PW.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3124_Alu;3723;A;2;1;3124;Axial;5,905;4,49;6,066;5,152;6,68;5,334;6,351;5,288;6,033;5,021;5,917;4,632;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XN/FEE4A.TNNN;GADC RX;035.2/2XN/FEE4A.TNNN;n/a;finoox;203-1AJU.2PW.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3124_Epoxy;4179;A;2;1;3124;Axial;9,067;6,777;9,053;7,785;10,231;8,119;9,484;8,034;8,934;7,569;9,018;6,913;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XN/HEE4E.TNNN;GADC RX;035.2/4XN/HEE4E.TNNN;n/a;finoox;203-1AP5.2PW.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3124_Epoxy;8273;E;4;1;3124;Axial;19,126;13,275;20,424;16,201;21,803;16,613;20,864;16,51;19,944;15,533;18,648;13,264;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XN/HDE7E.TNNN;GADC RX;035.2/1XN/HDE7E.TNNN;n/a;finoox;203-1AG9.2PW.1H7.RJW9-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3124_Epoxy;3414;E;1;1;3124;Axial;3,908;3,018;4,07;3,443;4,393;3,53;4,209;3,504;4,024;3,363;3,909;3,118;16,87;2265;1470;9;VT03207;0,21;0,93;C;53,98;75,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,5;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XN/HDE7A.TNNN;GADC RX;035.2/2XN/HDE7A.TNNN;n/a;finoox;203-1AJC.2PW.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3124_Epoxy;4092;A;2;1;3124;Axial;7,831;6,064;8,148;6,897;8,764;7,073;8,431;7,022;8,057;6,741;7,833;6,267;33,75;4530;1470;13;VT03207;0,42;0,93;C;56,72;78,52;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,6;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/HEC4E.TNNN;GADC RX;035.2/2XN/HEC4E.TNNN;n/a;finoox;203-1AT1.2PW.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3124_PC;5987;E;2;1;3124;Axial;9,177;7,028;9,425;7,913;10,139;8,122;9,644;8,054;9,118;7,711;9,128;7,15;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;88,1;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/3WL/DEA7E.TNNN;GADC RX;035.2/3WL/DEA7E.TNNN;n/a;finoox;203-1ACF.2PX.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3125_Alu;5813;E;3;1;3125;Axial;6,662;4,972;6,817;5,727;7,545;5,944;6,994;5,922;6,751;5,594;6,592;5,073;31,64;4884;850;10;VT03208;0,185;0,3;A;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WL/HDA7A.TNNN;GADC RX;035.2/4WL/HDA7A.TNNN;n/a;finoox;203-1ADL.2PX.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3125_Alu;6541;A;4;1;3125;Axial;11,531;8,482;11,936;9,891;12,842;10,043;12,221;10,03;11,733;9,534;11,341;8,564;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,3;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WL/FDE4E.TNPN;GADC RX;035.2/1WL/FDE4E.TNPN;n/a;finoox;203-1AFP.2PX.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3125_Epoxy;3428;E;1;1;3125;Axial;2,838;2,069;2,878;2,394;3,162;2,472;2,945;2,458;2,801;2,307;2,768;2,089;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.2/1WL/HEE4E.TNPN;GADC RX;035.2/1WL/HEE4E.TNPN;n/a;finoox;203-1AGT.2PX.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3125_Epoxy;4056;E;1;1;3125;Axial;3,451;2,65;3,581;3,025;3,807;3,017;3,622;3,009;3,456;2,885;3,47;2,674;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.2/3WL/DEE7A.TNPN;GADC RX;035.2/3WL/DEE7A.TNPN;n/a;finoox;203-1AME.2PX.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3125_Epoxy;5579;A;3;1;3125;Axial;6,563;4,904;6,718;5,661;7,433;5,856;6,89;5,832;6,651;5,514;6,498;5,006;31,64;4884;850;10;VT03208;0,185;0,3;A;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WL/HEC7E.TNPN;GADC RX;035.2/2WL/HEC7E.TNPN;n/a;finoox;203-1ATK.2PX.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3125_PC;6148;E;2;1;3125;Axial;6,096;4,706;6,333;5,346;6,728;5,405;6,464;5,382;6,188;5,154;6,089;4,816;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2XL/FEA4A.TNNN;GADC RX;035.2/2XL/FEA4A.TNNN;n/a;finoox;203-1AAW.2PZ.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3127_Alu;3999;A;2;1;3127;Axial;7,277;5,332;7,365;6,123;8,075;6,34;7,524;6,287;7,168;5,908;7,081;5,364;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4XL/HEA7E.TNPN;GADC RX;035.2/4XL/HEA7E.TNPN;n/a;finoox;203-1AEP.2PZ.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3127_Alu;8099;E;4;1;3127;Axial;14,365;10,575;14,869;12,325;15,997;12,513;15,221;12,497;14,614;11,879;14,135;10,676;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XL/HEA7E.TNNN;GADC RX;035.2/4XL/HEA7E.TNNN;n/a;finoox;203-1AEP.2PZ.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3127_Alu;7858;E;4;1;3127;Axial;14,365;10,575;14,869;12,325;15,997;12,513;15,221;12,497;14,614;11,879;14,135;10,676;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11E/DEA7A.TNNN;GADC RX;035.1/11E/DEA7A.TNNN;n/a;finoox;203-1A86.2HK.1HA.RJVP-R23.01.0000.000;GADC RX 035.1-04_1-07-AE51-CL-E32AX-2909_Alu;2780;A;1;1;2909;Axial;1,606;1,115;1,713;1,363;1,823;1,376;1,747;1,377;1,678;1,304;1,571;1,118;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;20;4;yes;piece;1
GADC RX 035.1/11E/DEE4A.TNPN;GADC RX;035.1/11E/DEE4A.TNPN;n/a;finoox;203-1AGN.2HK.1H4.RJPL-R23.01.0000.010;GADC RX 035.1-04_1-04-AE51-CL-E32AX-2909_Epoxy;3246;A;1;1;2909;Axial;2,05;1,557;2,118;1,773;2,263;1,797;2,156;1,784;2,042;1,706;2,038;1,581;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/31E/HDE7E.TNNN;GADC RX;035.1/31E/HDE7E.TNNN;n/a;finoox;203-1ALH.2HK.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_3-07-EE51-CC-E32AX-2909_Epoxy;6733;E;3;1;2909;Axial;6,087;4,595;6,317;5,287;6,676;5,262;6,349;5,263;6,142;5,048;6,061;4,628;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21E/DDC7E.TNPN;GADC RX;035.1/21E/DDC7E.TNPN;n/a;finoox;203-1ASD.2HK.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-07-EE51-CC-E32AX-2909_PC;5727;E;2;1;2909;Axial;2,713;1,973;2,811;2,316;3,051;2,368;2,893;2,361;2,77;2,239;2,662;1,993;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/21E/FDC4A.TNPN;GADC RX;035.1/21E/FDC4A.TNPN;n/a;finoox;203-1AS2.2HK.1H8.RJT7-R23.01.0000.010;GADC RX 035.1-06_2-04-AE51-CC-E32AX-2909_PC;5421;A;2;1;2909;Axial;3,644;2,812;3,762;3,163;3,955;3,161;3,799;3,141;3,624;3,024;3,628;2,836;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,9;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2WN/FDA4A.TNNN;GADC RX;035.2/2WN/FDA4A.TNNN;n/a;finoox;203-1A9U.2PV.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3123_Alu;3729;A;2;1;3123;Axial;7,472;5,571;7,401;6,394;8,443;6,697;7,799;6,629;7,347;6,129;7,419;5,683;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
