TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/2WN/FEE4A.TNNN;GADC RX;035.2/2WN/FEE4A.TNNN;n/a;finoox;203-1AJU.2PV.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3123_Epoxy;4179;A;2;1;3123;Axial;8,513;6,425;8,666;7,394;9,59;7,629;8,967;7,552;8,465;7,182;8,493;6,565;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/DEE7E.TNNN;GADC RX;035.2/2WN/DEE7E.TNNN;n/a;finoox;203-1AKB.2PV.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3123_Epoxy;4271;E;2;1;3123;Axial;5,51;4,191;5,666;4,828;6,278;5,02;5,94;4,971;5,651;4,751;5,504;4,336;21,09;4859;1340;13;VT03207;0,303;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WN/FEE7A.TNPN;GADC RX;035.2/1WN/FEE7A.TNPN;n/a;finoox;203-1AH8.2PV.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3123_Epoxy;3186;A;1;1;3123;Axial;3,652;2,752;3,75;3,182;4,057;3,268;3,902;3,255;3,718;3,096;3,656;2,822;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/4WN/DEE7E.TNNN;GADC RX;035.2/4WN/DEE7E.TNNN;n/a;finoox;203-1APK.2PV.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3123_Epoxy;6832;E;4;1;3123;Axial;11,031;8,4;11,338;9,667;12,565;10,054;11,886;9,954;11,319;9,514;11,016;8,698;42,18;9718;1340;18;VT03207;0,607;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/2WN/HDC7E.TNNN;GADC RX;035.2/2WN/HDC7E.TNNN;n/a;finoox;203-1ASH.2PV.1H1.RJTV-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3123_PC;5504;E;2;1;3123;Axial;6,955;5,124;7,126;5,894;7,751;6,065;7,288;6,039;7,051;5,744;6,802;5,173;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;75,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WN/HEC7E.TNPN;GADC RX;035.2/3WN/HEC7E.TNPN;n/a;finoox;203-1AVH.2PV.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3123_PC;8089;E;3;1;3123;Axial;12,223;9,203;12,529;10,565;13,667;10,775;12,929;10,748;12,355;10,23;12,108;9,363;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WN/DEC4E.TNPN;GADC RX;035.2/1WN/DEC4E.TNPN;n/a;finoox;203-1AQZ.2PV.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3123_PC;4399;E;1;1;3123;Axial;3,061;2,17;3,086;2,529;3,501;2,747;3,238;2,676;3,056;2,45;2,931;2,197;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/2WN/HEC4E.TNPN;GADC RX;035.2/2WN/HEC4E.TNPN;n/a;finoox;203-1AT1.2PV.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3123_PC;6143;E;2;1;3123;Axial;8,519;6,246;8,616;7,18;9,415;7,403;8,807;7,346;8,32;6,908;8,277;6,297;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;86,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/41N/HEA7E.TNPN;GADC RX;035.1/41N/HEA7E.TNPN;n/a;finoox;203-1AEP.2HF.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-07-EE11-CL-E32AX-2905_Alu;9009;E;4;1;2905;Axial;18,385;12,92;19,664;15,693;20,889;15,801;20,105;15,788;19,32;15,016;18,005;12,954;84,37;10486;1475;19;VT03192U.1;0,652;1,35;B;51;73,34;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/HDE4E.TNPN;GADC RX;035.1/41N/HDE4E.TNPN;n/a;finoox;203-1AN3.2HF.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-04-EE11-CC-E32AX-2905_Epoxy;8787;E;4;1;2905;Axial;16,063;11,024;17,335;13,61;18,54;13,969;17,752;13,874;16,969;13,064;15,696;10,991;114,14;7942;1475;16;VT03192U.1;0,638;1,35;C;53,51;75,81;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11N/DEE7E.TNPN;GADC RX;035.1/11N/DEE7E.TNPN;n/a;finoox;203-1AH7.2HF.1H4.RJPA-R23.01.0800.010;GADC RX 035.1-04_1-07-EE11-CL-E32AX-2905_Epoxy;3638;E;1;1;2905;Axial;3,013;2,198;3,074;2,55;3,4;2,648;3,209;2,625;3,066;2,491;2,94;2,242;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/11N/FEE7E.TNNN;GADC RX;035.1/11N/FEE7E.TNNN;n/a;finoox;203-1AH9.2HF.1HQ.RJW2-R23.01.0800.000;GADC RX 035.1-06_1-07-EE11-CL-E32AX-2905_Epoxy;3724;E;1;1;2905;Axial;4,003;2,983;4,089;3,433;4,506;3,535;4,249;3,524;4,058;3,343;3,954;3,042;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21N/FEE7A.TNPN;GADC RX;035.1/21N/FEE7A.TNPN;n/a;finoox;203-1AKC.2HF.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_2-07-AE11-CL-E32AX-2905_Epoxy;4842;A;2;1;2905;Axial;7,906;6,092;8,213;6,964;8,911;7,176;8,527;7,115;8,147;6,821;7,931;6,286;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,8;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41N/FDC7E.TNNN;GADC RX;035.1/41N/FDC7E.TNNN;n/a;finoox;203-1AWB.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE11-CC-E32AX-2905_PC;8683;E;4;1;2905;Axial;11,907;8,035;13,163;10,111;13,825;10,104;13,348;10,128;12,848;9,607;11,693;8,016;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41N/HEC7E.TNNN;GADC RX;035.1/41N/HEC7E.TNNN;n/a;finoox;203-1AXF.2HF.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-07-EE11-CL-E32AX-2905_PC;9852;E;4;1;2905;Axial;17,098;12,015;18,288;14,595;19,427;14,695;18,697;14,683;17,968;13,965;16,745;12,047;84,37;10486;1475;19;VT03192U.1;0,652;1,35;C;51;73,34;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41N/DEC7E.TNNN;GADC RX;035.1/41N/DEC7E.TNNN;n/a;finoox;203-1AXB.2HF.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-07-EE11-CL-E32AX-2905_PC;8782;E;4;1;2905;Axial;11,409;8,641;11,625;9,873;12,868;10,233;12,153;10,147;11,6;9,635;11,39;8,906;42,18;11347;1475;21;VT03192U.1;0,651;1,35;D;52,17;74,52;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/21N/DEC4E.TNNN;GADC RX;035.1/21N/DEC4E.TNNN;n/a;finoox;203-1ASX.2HF.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-04-EE11-CL-E32AX-2905_PC;5705;E;2;1;2905;Axial;6,732;4,855;6,659;5,586;7,674;6,098;7,025;5,947;6,583;5,489;6,485;5,001;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31N/HEC4E.TNNN;GADC RX;035.1/31N/HEC4E.TNNN;n/a;finoox;203-1AUZ.2HF.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-04-EE11-CL-E32AX-2905_PC;8623;E;3;1;2905;Axial;13,884;10,101;13,987;11,599;15,335;12,073;14,356;11,937;13,662;11,219;13,395;10,172;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/11S/FEE4A.TNPN;GADC RX;035.1/11S/FEE4A.TNPN;n/a;finoox;203-1AGQ.2HJ.1HQ.RJPP-R23.01.0000.010;GADC RX 035.1-06_1-04-AE41-CL-E32AX-2908_Epoxy;3440;A;1;1;2908;Axial;2,777;2,153;2,897;2,417;3,025;2,426;2,919;2,412;2,791;2,31;2,763;2,177;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31S/HDC7A.TNPN;GADC RX;035.1/31S/HDC7A.TNPN;n/a;finoox;203-1AUE.2HJ.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-07-AE41-CC-E32AX-2908_PC;7386;A;3;1;2908;Axial;6,836;5,36;7,141;5,997;7,503;6,058;7,24;6,027;6,956;5,806;6,821;5,446;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41S/HDC7A.TNNN;GADC RX;035.1/41S/HDC7A.TNNN;n/a;finoox;203-1AWC.2HJ.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_4-07-AE41-CC-E32AX-2908_PC;8538;A;4;1;2908;Axial;9,102;6,905;9,407;7,914;10,052;7,949;9,579;7,943;9,206;7,595;9,075;6,97;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41S/HEC7E.TNPN;GADC RX;035.1/41S/HEC7E.TNPN;n/a;finoox;203-1AXF.2HJ.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-07-EE41-CL-E32AX-2908_PC;10093;E;4;1;2908;Axial;10,409;7,998;10,81;9,101;11,424;9,1;10,953;9,088;10,468;8,742;10,396;8,091;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41S/DEC4A.TNNN;GADC RX;035.1/41S/DEC4A.TNNN;n/a;finoox;203-1AWS.2HJ.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-04-AE41-CL-E32AX-2908_PC;8116;A;4;1;2908;Axial;8,195;5,716;8,688;6,912;9,339;7,133;8,881;7,052;8,48;6,656;7,986;5,718;71,34;4927;695;9;VT03192U.1;0,122;0,25;A;34,05;56,39;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41M/FEA4A.TNPN;GADC RX;035.1/41M/FEA4A.TNPN;n/a;finoox;203-1AF4.2HG.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-04-AE21-CL-E32AX-2906_Alu;7803;A;4;1;2906;Axial;15,702;10,646;17,123;13,298;18,319;13,653;17,562;13,603;16,785;12,78;15,345;10,614;107;8434;1310;16;VT03192U.1;0,44;0,98;B;46,21;68,55;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/DDA4A.TNNN;GADC RX;035.1/11M/DDA4A.TNNN;n/a;finoox;203-1A7N.2HG.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-04-AE21-CC-E32AX-2906_Alu;2822;A;1;1;2906;Axial;2,932;2,114;2,909;2,441;3,358;2,651;3,062;2,59;2,87;2,4;2,834;2,167;14,27;1995;1310;8;VT03192U.1;0,112;0,98;C;40,59;62,11;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41M/DDA4E.TNPN;GADC RX;035.1/41M/DDA4E.TNPN;n/a;finoox;203-1AE1.2HG.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-04-EE21-CC-E32AX-2906_Alu;7610;E;4;1;2906;Axial;11,777;8,553;11,662;9,814;13,426;10,68;12,28;10,426;11,512;9,66;11,391;8,811;57,07;7980;1310;17;VT03192U.1;0,446;0,98;C;45,84;68,14;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/11M/DDA7E.TNNN;GADC RX;035.1/11M/DDA7E.TNNN;n/a;finoox;203-1A75.2HG.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-07-EE21-CC-E32AX-2906_Alu;3229;E;1;1;2906;Axial;2,388;1,805;2,444;2,077;2,698;2,151;2,565;2,133;2,44;2,024;2,391;1,862;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21M/FDA7E.TNPN;GADC RX;035.1/21M/FDA7E.TNPN;n/a;finoox;203-1A9B.2HG.1H8.RJW6-R23.01.0800.010;GADC RX 035.1-06_2-07-EE21-CC-E32AX-2906_Alu;4883;E;2;1;2906;Axial;6,315;4,595;6,482;5,351;7,065;5,496;6,613;5,463;6,418;5,19;6,142;4,656;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41M/DEE4E.TNNN;GADC RX;035.1/41M/DEE4E.TNNN;n/a;finoox;203-1AP1.2HG.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-04-EE21-CL-E32AX-2906_Epoxy;7871;E;4;1;2906;Axial;13,543;9,937;13,512;11,427;15,488;12,257;14,157;12,081;13,281;11,198;13,279;10,206;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41M/FEE7A.TNPN;GADC RX;035.1/41M/FEE7A.TNPN;n/a;finoox;203-1APL.2HG.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE21-CL-E32AX-2906_Epoxy;7933;A;4;1;2906;Axial;13,907;9,738;14,881;11,873;15,967;12,063;15,332;12,039;14,7;11,421;13,613;9,775;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/HDE7A.TNNN;GADC RX;035.1/11M/HDE7A.TNNN;n/a;finoox;203-1AG8.2HG.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-07-AE21-CC-E32AX-2906_Epoxy;3144;A;1;1;2906;Axial;3,585;2,721;3,686;3,131;4,026;3,194;3,815;3,18;3,644;3,037;3,579;2,78;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41M/HDC7A.TNNN;GADC RX;035.1/41M/HDC7A.TNNN;n/a;finoox;203-1AWC.2HG.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-07-AE21-CC-E32AX-2906_PC;8538;A;4;1;2906;Axial;13,296;9,375;14,122;11,344;15,053;11,449;14,462;11,435;13,896;10,876;13,008;9,432;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21L/FDA4A.TNPN;GADC RX;035.1/21L/FDA4A.TNPN;n/a;finoox;203-1A9U.2HH.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-04-AE31-CC-E32AX-2907_Alu;4395;A;2;1;2907;Axial;5,858;4,284;5,909;4,913;6,482;5,089;6,039;5,046;5,751;4,741;5,674;4,312;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31L/HEA4E.TNNN;GADC RX;035.1/31L/HEA4E.TNNN;n/a;finoox;203-1AD3.2HH.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-04-EE31-CL-E32AX-2907_Alu;7532;E;3;1;2907;Axial;10,777;8,426;11,242;9,517;11,873;9,49;11,352;9,449;10,849;9,086;10,915;8,499;107;4254;930;9;VT03192U.1;0,144;0,59;A+;36,83;58,93;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41L/FEE4E.TNPN;GADC RX;035.1/41L/FEE4E.TNPN;n/a;finoox;203-1AP3.2HH.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-04-EE31-CL-E32AX-2907_Epoxy;8720;E;4;1;2907;Axial;12,893;9,12;13,455;10,869;14,264;11,135;13,692;11,069;13,118;10,426;12,533;9,144;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41L/DDC7E.TNNN;GADC RX;035.1/41L/DDC7E.TNNN;n/a;finoox;203-1AW9.2HH.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-07-EE31-CC-E32AX-2907_PC;8308;E;4;1;2907;Axial;7,039;4,895;7,56;6,008;8,154;6,143;7,823;6,126;7,485;5,798;6,893;4,91;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21L/DDC7E.TNPN;GADC RX;035.1/21L/DDC7E.TNPN;n/a;finoox;203-1ASD.2HH.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-07-EE31-CC-E32AX-2907_PC;5727;E;2;1;2907;Axial;3,502;2,422;3,771;2,987;4,067;3,053;3,902;3,045;3,731;2,881;3,428;2,43;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/41L/FDC7E.TNPN;GADC RX;035.1/41L/FDC7E.TNPN;n/a;finoox;203-1AWB.2HH.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE31-CC-E32AX-2907_PC;8924;E;4;1;2907;Axial;9,304;6,652;9,746;7,929;10,519;8,102;10,041;8,075;9,623;7,661;9,081;6,691;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11L/FEC7A.TNPN;GADC RX;035.1/11L/FEC7A.TNPN;n/a;finoox;203-1ARJ.2HH.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-07-AE31-CL-E32AX-2907_PC;4403;A;1;1;2907;Axial;2,686;2,077;2,801;2,356;3,007;2,42;2,882;2,4;2,749;2,302;2,679;2,123;15,82;1627;930;6;VT03192U.1;0,049;0,59;A;34,8;56,37;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/41L/HEC7E.TNNN;GADC RX;035.1/41L/HEC7E.TNNN;n/a;finoox;203-1AXF.2HH.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-07-EE31-CL-E32AX-2907_PC;9852;E;4;1;2907;Axial;12,413;9,277;12,844;10,718;13,777;10,834;13,107;10,834;12,59;10,313;12,261;9,362;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31L/DEC4E.TNPN;GADC RX;035.1/31L/DEC4E.TNPN;n/a;finoox;203-1AUV.2HH.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-04-EE31-CL-E32AX-2907_PC;7850;E;3;1;2907;Axial;7,418;5,326;7,525;6,184;8,283;6,549;7,805;6,432;7,399;6,02;7,15;5,377;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21L/FDC4E.TNPN;GADC RX;035.1/21L/FDC4E.TNPN;n/a;finoox;203-1AS3.2HH.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-04-EE31-CC-E32AX-2907_PC;5921;E;2;1;2907;Axial;5,213;3,813;5,259;4,372;5,769;4,53;5,375;4,491;5,119;4,219;5,049;3,838;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/31L/FEC4E.TNPN;GADC RX;035.1/31L/FEC4E.TNPN;n/a;finoox;203-1AUX.2HH.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-04-EE31-CL-E32AX-2907_PC;8396;E;3;1;2907;Axial;9,03;6,706;9,14;7,675;10,01;7,867;9,337;7,809;8,881;7,383;8,868;6,779;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WE/HEA4E.TNPN;GADC RX;035.2/4WE/HEA4E.TNPN;n/a;finoox;203-1AF7.2PY.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3126_Alu;8131;E;4;1;3126;Axial;11,747;8,965;12,119;10,195;12,689;10,062;12,133;10,063;11,638;9,665;11,695;9,006;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,4;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WE/FDA7E.TNPN;GADC RX;035.2/4WE/FDA7E.TNPN;n/a;finoox;203-1ADK.2PY.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3126_Alu;6930;E;4;1;3126;Axial;8,542;6,289;8,836;7,324;9,538;7,458;9,062;7,444;8,689;7,069;8,402;6,353;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/HDA7A.TNPN;GADC RX;035.2/4WE/HDA7A.TNPN;n/a;finoox;203-1ADL.2PY.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3126_Alu;6782;A;4;1;3126;Axial;9,754;7,403;10,082;8,484;10,767;8,518;10,263;8,512;9,864;8,14;9,724;7,473;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,7;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WE/DEE4A.TNPN;GADC RX;035.2/3WE/DEE4A.TNPN;n/a;finoox;203-1ALW.2PY.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3126_Epoxy;5632;A;3;1;3126;Axial;7,114;5,204;7,172;5,982;7,926;6,211;7,374;6,169;6,995;5,777;6,959;5,284;53,5;3663;585;8;VT03208;0,143;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WE/HEE4A.TNPN;GADC RX;035.2/3WE/HEE4A.TNPN;n/a;finoox;203-1AM0.2PY.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3126_Epoxy;6570;A;3;1;3126;Axial;8,629;6,422;8,938;7,409;9,403;7,354;8,943;7,37;8,601;7,028;8,533;6,435;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WE/FEE4A.TNPN;GADC RX;035.2/3WE/FEE4A.TNPN;n/a;finoox;203-1ALY.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3126_Epoxy;6130;A;3;1;3126;Axial;8,337;6,366;8,547;7,238;9,098;7,25;8,664;7,219;8,261;6,919;8,289;6,431;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WE/FEE7A.TNPN;GADC RX;035.2/2WE/FEE7A.TNPN;n/a;finoox;203-1AKC.2PY.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3126_Epoxy;4312;A;2;1;3126;Axial;4,831;3,754;5,03;4,228;5,346;4,295;5,143;4,267;4,916;4,111;4,821;3,817;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4WE/HDE7E.TNPN;GADC RX;035.2/4WE/HDE7E.TNPN;n/a;finoox;203-1ANM.2PY.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3126_Epoxy;7666;E;4;1;3126;Axial;9,668;7,343;9,995;8,41;10,669;8,443;10,173;8,435;9,775;8,07;9,639;7,413;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WE/HDE7E.TNNN;GADC RX;035.2/4WE/HDE7E.TNNN;n/a;finoox;203-1ANM.2PY.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3126_Epoxy;7425;E;4;1;3126;Axial;9,668;7,343;9,995;8,41;10,669;8,443;10,173;8,435;9,775;8,07;9,639;7,413;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WE/FEC7A.TNNN;GADC RX;035.2/1WE/FEC7A.TNNN;n/a;finoox;203-1ARJ.2PY.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3126_PC;3921;A;1;1;3126;Axial;2,236;1,684;2,312;1,943;2,492;1,963;2,366;1,959;2,266;1,87;2,229;1,708;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.2/3WE/FDC4E.TNPN;GADC RX;035.2/3WE/FDC4E.TNPN;n/a;finoox;203-1AU1.2PY.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3126_PC;6893;E;3;1;3126;Axial;6,489;4,912;6,609;5,591;7,122;5,629;6,713;5,617;6,398;5,349;6,448;4,952;64,2;3082;585;7;VT03208;0,145;0,22;B;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XE/FEA7A.TNNN;GADC RX;035.2/1XE/FEA7A.TNNN;n/a;finoox;203-1A88.2Q0.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3128_Alu;2905;A;1;1;3128;Axial;2,208;1,685;2,288;1,926;2,44;1,938;2,334;1,932;2,236;1,856;2,203;1,706;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,3;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.2/2XE/DEE4E.TNPN;GADC RX;035.2/2XE/DEE4E.TNPN;n/a;finoox;203-1AJT.2Q0.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3128_Epoxy;4586;E;2;1;3128;Axial;4,261;3,127;4,312;3,589;4,732;3,708;4,419;3,667;4,199;3,46;4,162;3,16;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/1XE/HEE7E.TNNN;GADC RX;035.2/1XE/HEE7E.TNNN;n/a;finoox;203-1AHB.2Q0.1HU.RJW1-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3128_Epoxy;3735;E;1;1;3128;Axial;2,465;1,827;2,583;2,137;2,722;2,125;2,606;2,13;2,511;2,037;2,453;1,837;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GADC RX 035.2/1XE/FDC7E.TNPN;GADC RX;035.2/1XE/FDC7E.TNPN;n/a;finoox;203-1AQH.2Q0.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3128_PC;4402;E;1;1;3128;Axial;1,822;1,41;1,897;1,595;2,02;1,62;1,942;1,61;1,855;1,546;1,818;1,432;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/3XE/HEC7A.TNPN;GADC RX;035.2/3XE/HEC7A.TNPN;n/a;finoox;203-1AVG.2Q0.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3128_PC;7291;A;3;1;3128;Axial;7,001;5,331;7,276;6,118;7,671;6,072;7,353;6,075;7,077;5,812;6,98;5,372;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/1XN/DEA4A.TNNN;GADC RX;035.2/1XN/DEA4A.TNNN;n/a;finoox;203-1A8Q.2PW.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3124_Alu;2739;A;1;1;3124;Axial;3,492;2,586;3,551;3,026;4,043;3,199;3,717;3,167;3,474;2,964;3,475;2,682;17,83;2513;1470;9;VT03207;0,203;0,93;D;53,94;75,51;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/1XN/DEA4E.TNPN;GADC RX;035.2/1XN/DEA4E.TNPN;n/a;finoox;203-1A8R.2PW.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3124_Alu;3392;E;1;1;3124;Axial;3,492;2,586;3,551;3,026;4,043;3,199;3,717;3,167;3,474;2,964;3,475;2,682;17,83;2513;1470;9;VT03207;0,203;0,93;D;53,94;75,51;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/1XN/FEA7E.TNPN;GADC RX;035.2/1XN/FEA7E.TNPN;n/a;finoox;203-1A89.2PW.1HQ.RJW2-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3124_Alu;3690;E;1;1;3124;Axial;3,941;2,945;4,027;3,387;4,431;3,482;4,181;3,471;3,993;3,296;3,901;3,003;15,82;2581;1470;10;VT03207;0,201;0,93;C;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2XN/HEA7A.TNNN;GADC RX;035.2/2XN/HEA7A.TNNN;n/a;finoox;203-1AAE.2PW.1JN.RJWP-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3124_Alu;4229;A;2;1;3124;Axial;9,261;6,869;9,478;7,925;10,315;8,094;9,783;8,067;9,359;7,672;9,084;6,97;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XN/DEA7A.TNPN;GADC RX;035.2/4XN/DEA7A.TNPN;n/a;finoox;203-1AEJ.2PW.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3124_Alu;6377;A;4;1;3124;Axial;11,82;9,004;12,132;10,316;13,374;10,684;12,697;10,591;12,076;10,059;11,847;9,295;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/4XN/FDE7A.TNPN;GADC RX;035.2/4XN/FDE7A.TNPN;n/a;finoox;203-1ANJ.2PW.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3124_Epoxy;6408;A;4;1;3124;Axial;12,486;8,496;13,759;10,638;14,52;10,675;14,004;10,689;13,473;10,137;12,28;8,481;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/DDC7E.TNNN;GADC RX;035.2/3XN/DDC7E.TNNN;n/a;finoox;203-1AUB.2PW.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3124_PC;6274;E;3;1;3124;Axial;6,931;4,926;7,324;5,796;7,906;6,019;7,55;5,981;7,233;5,682;6,796;4,976;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XN/DEC7E.TNPN;GADC RX;035.2/4XN/DEC7E.TNPN;n/a;finoox;203-1AXB.2PW.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3124_PC;8055;E;4;1;3124;Axial;10,992;8,373;11,282;9,594;12,438;9,936;11,808;9,85;11,231;9,355;11,018;8,645;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/4XN/DEC4E.TNNN;GADC RX;035.2/4XN/DEC4E.TNNN;n/a;finoox;203-1AWT.2PW.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3124_PC;7848;E;4;1;3124;Axial;13,155;9,549;13,023;10,956;14,904;11,929;13,716;11,644;12,858;10,787;12,716;9,837;71,34;10050;1470;19;VT03207;0,813;0,93;E;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/3WL/HDA4A.TNNN;GADC RX;035.2/3WL/HDA4A.TNNN;n/a;finoox;203-1AC0.2PX.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CC-E32AX-3125_Alu;5397;A;3;1;3125;Axial;9,386;7,149;9,581;8,142;10,233;8,15;9,715;8,12;9,279;7,767;9,331;7,218;85,6;3725;850;9;VT03208;0,188;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;93;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WL/DEA7A.TNPN;GADC RX;035.2/1WL/DEA7A.TNPN;n/a;finoox;203-1A86.2PX.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3125_Alu;2975;A;1;1;3125;Axial;2,201;1,671;2,273;1,934;2,501;1,995;2,368;1,978;2,251;1,866;2,198;1,719;10,55;1628;850;6;VT03208;0,062;0,3;A;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WL/HEA7E.TNPN;GADC RX;035.2/1WL/HEA7E.TNPN;n/a;finoox;203-1A8B.2PX.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3125_Alu;3939;E;1;1;3125;Axial;3,213;2,48;3,327;2,826;3,568;2,85;3,414;2,841;3,27;2,724;3,224;2,522;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/4WL/DEE4A.TNNN;GADC RX;035.2/4WL/DEE4A.TNNN;n/a;finoox;203-1AP0.2PX.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3125_Epoxy;6369;A;4;1;3125;Axial;10,882;8,202;11,094;9,379;12,204;9,732;11,457;9,619;10,8;9,155;10,817;8,378;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WL/HEE4E.TNNN;GADC RX;035.2/4WL/HEE4E.TNNN;n/a;finoox;203-1AP5.2PX.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3125_Epoxy;8329;E;4;1;3125;Axial;14,045;10,369;14,433;11,977;15,4;12,056;14,577;12,046;13,959;11,43;13,794;10,414;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,4;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WL/FDE7A.TNNN;GADC RX;035.2/1WL/FDE7A.TNNN;n/a;finoox;203-1AG6.2PX.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3125_Epoxy;2763;A;1;1;3125;Axial;2,475;1,859;2,548;2,148;2,789;2,202;2,635;2,194;2,511;2,084;2,467;1,891;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/2WL/FEE7E.TNNN;GADC RX;035.2/2WL/FEE7E.TNNN;n/a;finoox;203-1AKD.2PX.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3125_Epoxy;4633;E;2;1;3125;Axial;5,641;4,313;5,823;4,94;6,308;5,025;5,947;5;5,72;4,791;5,63;4,39;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1WL/DDC7E.TNPN;GADC RX;035.2/1WL/DDC7E.TNPN;n/a;finoox;203-1AQF.2PX.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3125_PC;4085;E;1;1;3125;Axial;1,715;1,178;1,85;1,459;1,996;1,492;1,914;1,489;1,829;1,407;1,676;1,182;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/4WL/DEC7A.TNNN;GADC RX;035.2/4WL/DEC7A.TNNN;n/a;finoox;203-1AXA.2PX.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3125_PC;7170;A;4;1;3125;Axial;8,042;5,695;8,472;6,845;9,171;7,03;8,757;6,997;8,382;6,623;7,852;5,737;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WL/FEC7E.TNNN;GADC RX;035.2/2WL/FEC7E.TNNN;n/a;finoox;203-1ATH.2PX.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3125_PC;5580;E;2;1;3125;Axial;5,312;4,058;5,481;4,656;5,935;4,733;5,595;4,71;5,385;4,501;5,302;4,13;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/3WL/HEC7A.TNPN;GADC RX;035.2/3WL/HEC7A.TNPN;n/a;finoox;203-1AVG.2PX.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3125_PC;7383;A;3;1;3125;Axial;9,187;7,159;9,555;8,061;10,136;8,157;9,754;8,119;9,333;7,775;9,178;7,282;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WL/DDC4A.TNNN;GADC RX;035.2/3WL/DDC4A.TNNN;n/a;finoox;203-1ATY.2PX.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3125_PC;5784;A;3;1;3125;Axial;6,274;4,471;6,415;5,234;7,061;5,574;6,678;5,463;6,328;5,108;6,046;4,504;42,8;4208;850;10;VT03208;0,186;0,3;C;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WL/FEC4A.TNNN;GADC RX;035.2/3WL/FEC4A.TNNN;n/a;finoox;203-1AUW.2PX.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3125_PC;6830;A;3;1;3125;Axial;8,901;6,628;9,014;7,579;9,856;7,748;9,2;7,696;8,751;7,278;8,759;6,709;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,6;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XL/FEA4A.TNNN;GADC RX;035.2/1XL/FEA4A.TNNN;n/a;finoox;203-1A8S.2PZ.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3127_Alu;2923;A;1;1;3127;Axial;3,647;2,734;3,707;3,132;4,05;3,199;3,796;3,162;3,591;3,013;3,622;2,775;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4XL/DEE4A.TNNN;GADC RX;035.2/4XL/DEE4A.TNNN;n/a;finoox;203-1AP0.2PZ.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3127_Epoxy;6369;A;4;1;3127;Axial;11,771;8,786;11,881;10,132;13,316;10,573;12,356;10,453;11,617;9,866;11,707;8,995;71,34;6988;930;13;VT03208;0,333;0,39;B;52,19;74,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3XL/FEE7A.TNPN;GADC RX;035.2/3XL/FEE7A.TNPN;n/a;finoox;203-1AMG.2PZ.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3127_Epoxy;6078;A;3;1;3127;Axial;9,244;6,994;9,493;8,034;10,278;8,236;9,813;8,2;9,358;7,796;9,223;7,13;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,5;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XL/FEC7A.TNPN;GADC RX;035.2/4XL/FEC7A.TNPN;n/a;finoox;203-1AXC.2PZ.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3127_PC;7952;A;4;1;3127;Axial;11,405;8,182;11,907;9,715;12,857;9,931;12,262;9,897;11,753;9,388;11,128;8,233;63,27;7206;930;13;VT03208;0,333;0,39;B;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XL/DDC7A.TNPN;GADC RX;035.2/2XL/DDC7A.TNPN;n/a;finoox;203-1ASC.2PZ.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3127_PC;4775;A;2;1;3127;Axial;3,855;2,965;4,007;3,409;4,426;3,55;4,195;3,512;3,985;3,362;3,873;3,063;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,3;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XL/DDC7E.TNNN;GADC RX;035.2/2XL/DDC7E.TNNN;n/a;finoox;203-1ASD.2PZ.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3127_PC;5033;E;2;1;3127;Axial;3,855;2,965;4,007;3,409;4,426;3,55;4,195;3,512;3,985;3,362;3,873;3,063;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;62;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XL/HEC7A.TNPN;GADC RX;035.2/2XL/HEC7A.TNPN;n/a;finoox;203-1ATJ.2PZ.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3127_PC;5519;A;2;1;3127;Axial;6,704;5,159;6,927;5,874;7,435;5,945;7,063;5,923;6,786;5,682;6,685;5,237;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2XL/DEC4A.TNNN;GADC RX;035.2/2XL/DEC4A.TNNN;n/a;finoox;203-1ASW.2PZ.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3127_PC;4787;A;2;1;3127;Axial;5,336;3,974;5,376;4,585;6,042;4,78;5,596;4,629;5,262;4,462;5,307;4,064;35,67;3494;930;9;VT03208;0,167;0,39;C;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XL/DEC4A.TNPN;GADC RX;035.2/1XL/DEC4A.TNPN;n/a;finoox;203-1AQY.2PZ.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3127_PC;4000;A;1;1;3127;Axial;2,669;1,916;2,667;2,218;2,999;2,361;2,773;2,32;2,618;2,14;2,56;1,952;17,83;1747;930;6;VT03208;0,083;0,39;C;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
