TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/21E/FEA7E.TNNN;GADC RX;035.1/21E/FEA7E.TNNN;n/a;finoox;203-1AAD.2HK.1HQ.RJW2-R23.01.0800.000;GADC RX 035.1-06_2-07-EE51-CL-E32AX-2909_Alu;5005;E;2;1;2909;Axial;4,121;3,017;4,325;3,543;4,584;3,554;4,379;3,561;4,216;3,391;4,074;3,027;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21E/FDA7A.TNNN;GADC RX;035.1/21E/FDA7A.TNNN;n/a;finoox;203-1A9A.2HK.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-07-AE51-CC-E32AX-2909_Alu;4145;A;2;1;2909;Axial;3,681;2,871;3,844;3,223;4,062;3,27;3,916;3,256;3,752;3,128;3,673;2,922;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31E/DDA7A.TNPN;GADC RX;035.1/31E/DDA7A.TNPN;n/a;finoox;203-1ABC.2HK.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-07-AE51-CC-E32AX-2909_Alu;5618;A;3;1;2909;Axial;4,415;3,373;4,559;3,86;4,949;3,945;4,706;3,919;4,483;3,758;4,407;3,444;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/DDE4A.TNNN;GADC RX;035.1/21E/DDE4A.TNNN;n/a;finoox;203-1AHQ.2HK.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_2-04-AE51-CC-E32AX-2909_Epoxy;4033;A;2;1;2909;Axial;3,428;2,399;3,577;2,877;3,862;2,964;3,658;2,942;3,492;2,767;3,322;2,411;28,53;1769;535;5;VT03192U.1;0,043;0,18;A+;24,35;46,15;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11E/HEE4E.TNNN;GADC RX;035.1/11E/HEE4E.TNNN;n/a;finoox;203-1AGT.2HK.1HU.RJW1-R23.01.0800.000;GADC RX 035.1-08_1-04-EE51-CL-E32AX-2909_Epoxy;4023;E;1;1;2909;Axial;2,386;1,784;2,491;2,065;2,582;2,022;2,479;2,028;2,384;1,949;2,373;1,785;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GADC RX 035.1/21E/HDE7E.TNPN;GADC RX;035.1/21E/HDE7E.TNPN;n/a;finoox;203-1AJD.2HK.1H7.RJW9-R23.01.0800.010;GADC RX 035.1-08_2-07-EE51-CC-E32AX-2909_Epoxy;5225;E;2;1;2909;Axial;4,106;3,176;4,276;3,596;4,49;3,588;4,327;3,577;4,154;3,447;4,096;3,212;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21E/DDC7E.TNNN;GADC RX;035.1/21E/DDC7E.TNNN;n/a;finoox;203-1ASD.2HK.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-07-EE51-CC-E32AX-2909_PC;5486;E;2;1;2909;Axial;2,713;1,973;2,811;2,316;3,051;2,368;2,893;2,361;2,77;2,239;2,662;1,993;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/41E/HDC7E.TNPN;GADC RX;035.1/41E/HDC7E.TNPN;n/a;finoox;203-1AWD.2HK.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_4-07-EE51-CC-E32AX-2909_PC;9492;E;4;1;2909;Axial;7,707;5,977;8,017;6,752;8,42;6,737;8,113;6,716;7,789;6,474;7,69;6,042;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11E/FEC4E.TNPN;GADC RX;035.1/11E/FEC4E.TNPN;n/a;finoox;203-1AR1.2HK.1HD.RJVZ-R23.01.0800.010;GADC RX 035.1-06_1-04-EE51-CL-E32AX-2909_PC;4941;E;1;1;2909;Axial;2,075;1,569;2,138;1,8;2,262;1,786;2,154;1,784;2,057;1,711;2,064;1,579;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.1/41E/FDC4A.TNPN;GADC RX;035.1/41E/FDC4A.TNPN;n/a;finoox;203-1AVY.2HK.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_4-04-AE51-CC-E32AX-2909_PC;8369;A;4;1;2909;Axial;7,218;5,352;7,404;6,173;7,922;6,197;7,488;6,199;7,171;5,887;7,106;5,38;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WN/HEA4E.TNPN;GADC RX;035.2/3WN/HEA4E.TNPN;n/a;finoox;203-1AD3.2PV.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3123_Alu;7038;E;3;1;3123;Axial;14,463;10,665;14,653;12,216;15,979;12,583;14,937;12,495;14,217;11,747;14,111;10,76;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,1;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WN/DDA7E.TNPN;GADC RX;035.2/3WN/DDA7E.TNPN;n/a;finoox;203-1ABD.2PV.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3123_Alu;5435;E;3;1;3123;Axial;7,186;5,14;7,52;6,014;8,171;6,261;7,787;6,216;7,451;5,902;7,014;5,192;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/FDE4A.TNNN;GADC RX;035.2/4WN/FDE4A.TNNN;n/a;finoox;203-1AN0.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3123_Epoxy;6219;A;4;1;3123;Axial;13,257;8,848;14,695;11,244;15,702;11,516;15,114;11,513;14,406;10,788;12,967;8,802;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;114,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/DEE4E.TNNN;GADC RX;035.2/1WN/DEE4E.TNNN;n/a;finoox;203-1AGP.2PV.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3123_Epoxy;3176;E;1;1;3123;Axial;3,374;2,394;3,393;2,785;3,849;3,023;3,563;2,945;3,357;2,736;3,232;2,426;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3WN/FEE4A.TNPN;GADC RX;035.2/3WN/FEE4A.TNPN;n/a;finoox;203-1ALY.2PV.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3123_Epoxy;6088;A;3;1;3123;Axial;12,64;9,088;12,841;10,524;14,095;11,134;13,289;10,945;12,612;10,244;12,173;9,153;80,25;6532;1340;14;VT03207;0,474;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/HEE4A.TNPN;GADC RX;035.2/3WN/HEE4A.TNPN;n/a;finoox;203-1AM0.2PV.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3123_Epoxy;6618;A;3;1;3123;Axial;14,27;10,62;14,43;12,067;15,786;12,425;14,748;12,344;14,032;11,614;13,92;10,635;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,6;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WN/FEE7A.TNNN;GADC RX;035.2/3WN/FEE7A.TNNN;n/a;finoox;203-1AMG.2PV.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3123_Epoxy;5796;A;3;1;3123;Axial;11,03;8,138;11,257;9,398;12,363;9,696;11,698;9,64;11,166;9,144;10,695;8,257;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/DDE7A.TNNN;GADC RX;035.2/1WN/DDE7A.TNNN;n/a;finoox;203-1AG4.2PV.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3123_Epoxy;2604;A;1;1;3123;Axial;2,378;1,798;2,442;2,069;2,69;2,145;2,555;2,127;2,43;2,016;2,381;1,853;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1WN/HEE7A.TNNN;GADC RX;035.2/1WN/HEE7A.TNNN;n/a;finoox;203-1AHA.2PV.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3123_Epoxy;3090;A;1;1;3123;Axial;4,29;3,295;4,443;3,774;4,808;3,844;4,584;3,827;4,376;3,667;4,284;3,368;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/3WN/FDC7E.TNNN;GADC RX;035.2/3WN/FDC7E.TNNN;n/a;finoox;203-1AUD.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3123_PC;6581;E;3;1;3123;Axial;8,985;6,538;9,232;7,609;10,045;7,809;9,407;7,76;9,138;7,376;8,735;6,622;37,96;6448;1340;15;VT03207;0,476;0,73;D;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21N/FDE4A.TNNN;GADC RX;035.1/21N/FDE4A.TNNN;n/a;finoox;203-1AHS.2HF.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_2-04-AE11-CC-E32AX-2905_Epoxy;4261;A;2;1;2905;Axial;7,771;5,754;7,744;6,605;8,83;6,98;8,104;6,908;7,621;6,434;7,653;5,876;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/DDE7A.TNPN;GADC RX;035.1/21N/DDE7A.TNPN;n/a;finoox;203-1AJ8.2HF.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-07-AE11-CC-E32AX-2905_Epoxy;4224;A;2;1;2905;Axial;5,087;3,819;5,189;4,381;5,746;4,545;5,416;4,508;5,171;4,275;5,063;3,93;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,3;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41N/HDE7A.TNNN;GADC RX;035.1/41N/HDE7A.TNNN;n/a;finoox;203-1ANL.2HF.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-07-AE11-CC-E32AX-2905_Epoxy;7622;A;4;1;2905;Axial;15,248;10,621;16,43;12,997;17,411;13,072;16,791;13,067;16,125;12,422;14,942;10,631;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/FEC7A.TNNN;GADC RX;035.1/41N/FEC7A.TNNN;n/a;finoox;203-1AXC.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE11-CL-E32AX-2905_PC;8621;A;4;1;2905;Axial;14,198;9,726;15,566;12,11;16,451;12,167;15,851;12,174;15,253;11,552;13,958;9,725;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21N/HDC7E.TNPN;GADC RX;035.1/21N/HDC7E.TNPN;n/a;finoox;203-1ASH.2HF.1H1.RJTV-R23.01.0800.010;GADC RX 035.1-08_2-07-EE11-CC-E32AX-2905_PC;6199;E;2;1;2905;Axial;7,409;5,404;7,624;6,246;8,252;6,418;7,856;6,388;7,538;6,079;7,221;5,465;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41N/DEC4E.TNPN;GADC RX;035.1/41N/DEC4E.TNPN;n/a;finoox;203-1AWT.2HF.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-04-EE11-CL-E32AX-2905_PC;9055;E;4;1;2905;Axial;13,492;9,756;13,328;11,192;15,344;12,228;14,062;11,92;13,178;11,005;12,988;10,048;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41N/DEC4E.TNNN;GADC RX;035.1/41N/DEC4E.TNNN;n/a;finoox;203-1AWT.2HF.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-04-EE11-CL-E32AX-2905_PC;8814;E;4;1;2905;Axial;13,492;9,756;13,328;11,192;15,344;12,228;14,062;11,92;13,178;11,005;12,988;10,048;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41S/HEA7A.TNPN;GADC RX;035.1/41S/HEA7A.TNPN;n/a;finoox;203-1AEN.2HJ.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-07-AE41-CL-E32AX-2908_Alu;8205;A;4;1;2908;Axial;11,193;8,6;11,624;9,786;12,284;9,785;11,777;9,772;11,256;9,4;11,179;8,7;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,1;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11S/HDE7E.TNPN;GADC RX;035.1/11S/HDE7E.TNPN;n/a;finoox;203-1AG9.2HJ.1H5.RJVY-R23.01.0800.010;GADC RX 035.1-08_1-07-EE41-CC-E32AX-2908_Epoxy;3918;E;1;1;2908;Axial;2,41;1,811;2,501;2,096;2,67;2,102;2,546;2,101;2,445;2,008;2,402;1,828;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.1/31S/HEC7A.TNNN;GADC RX;035.1/31S/HEC7A.TNNN;n/a;finoox;203-1AVG.2HJ.1JN.RJWP-R23.01.0000.000;GADC RX 035.1-08_3-07-AE41-CL-E32AX-2908_PC;7745;A;3;1;2908;Axial;7,719;5,787;8,041;6,688;8,522;6,692;8,139;6,696;7,836;6,401;7,675;5,826;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/31S/HEC7E.TNNN;GADC RX;035.1/31S/HEC7E.TNNN;n/a;finoox;203-1AVH.2HJ.1JN.RJWP-R23.01.0800.000;GADC RX 035.1-08_3-07-EE41-CL-E32AX-2908_PC;8493;E;3;1;2908;Axial;7,719;5,787;8,041;6,688;8,522;6,692;8,139;6,696;7,836;6,401;7,675;5,826;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41S/DDC4A.TNPN;GADC RX;035.1/41S/DDC4A.TNPN;n/a;finoox;203-1AVW.2HJ.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-04-AE41-CC-E32AX-2908_PC;7985;A;4;1;2908;Axial;6,98;4,797;7,468;5,872;8,031;6,077;7,669;6,03;7,321;5,665;6,796;4,793;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,3;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21S/FEC4E.TNPN;GADC RX;035.1/21S/FEC4E.TNPN;n/a;finoox;203-1ASZ.2HJ.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-04-EE41-CL-E32AX-2908_PC;6269;E;2;1;2908;Axial;5,016;3,821;5,141;4,355;5,478;4,361;5,211;4,349;4,968;4,162;4,987;3,859;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/21M/HEE7A.TNNN;GADC RX;035.1/21M/HEE7A.TNNN;n/a;finoox;203-1AKE.2HG.1JN.RJWP-R23.01.0000.000;GADC RX 035.1-08_2-07-AE21-CL-E32AX-2906_Epoxy;4785;A;2;1;2906;Axial;8,446;6,361;8,667;7,277;9,469;7,467;8,948;7,448;8,543;7,082;8,378;6,461;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31M/HDE7E.TNNN;GADC RX;035.1/31M/HDE7E.TNNN;n/a;finoox;203-1ALH.2HG.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_3-07-EE21-CC-E32AX-2906_Epoxy;6827;E;3;1;2906;Axial;10,962;8,196;11,224;9,426;12,242;9,637;11,596;9,609;11,084;9,135;10,805;8,342;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31M/DEC7A.TNPN;GADC RX;035.1/31M/DEC7A.TNPN;n/a;finoox;203-1AVC.2HG.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-07-AE21-CL-E32AX-2906_PC;7275;A;3;1;2906;Axial;7,777;5,62;8,019;6,586;8,804;6,822;8,205;6,766;7,977;6,415;7,551;5,698;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21M/FEC7E.TNNN;GADC RX;035.1/21M/FEC7E.TNNN;n/a;finoox;203-1ATH.2HG.1HR.RJTU-R23.01.0800.000;GADC RX 035.1-06_2-07-EE21-CL-E32AX-2906_PC;6003;E;2;1;2906;Axial;6,856;5,049;7,008;5,842;7,681;6,015;7,274;5,983;6,946;5,677;6,65;5,091;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/31L/DDA4A.TNNN;GADC RX;035.1/31L/DDA4A.TNNN;n/a;finoox;203-1ABW.2HH.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-04-AE31-CC-E32AX-2907_Alu;5389;A;3;1;2907;Axial;7,106;5,063;7,289;5,938;8,022;6,33;7,592;6,202;7,194;5,798;6,851;5,1;42,8;4290;930;10;VT03192U.1;0,145;0,59;A;36,95;59,01;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEA7A.TNNN;GADC RX;035.1/41L/DEA7A.TNNN;n/a;finoox;203-1AEJ.2HH.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-07-AE31-CL-E32AX-2907_Alu;6997;A;4;1;2907;Axial;8,785;6,196;9,277;7,477;10,039;7,677;9,592;7,643;9,181;7,233;8,576;6,245;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11L/DDE4E.TNPN;GADC RX;035.1/11L/DDE4E.TNPN;n/a;finoox;203-1AFM.2HH.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-04-EE31-CC-E32AX-2907_Epoxy;3503;E;1;1;2907;Axial;2,378;1,763;2,401;2,044;2,699;2,135;2,499;2,114;2,349;1,987;2,364;1,803;14,27;1430;930;6;VT03192U.1;0,048;0,59;A;32,71;54,24;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/31L/FEE4A.TNNN;GADC RX;035.1/31L/FEE4A.TNNN;n/a;finoox;203-1ALY.2HH.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-04-AE31-CL-E32AX-2907_Epoxy;6582;A;3;1;2907;Axial;10,035;7,458;10,147;8,527;11,116;8,729;10,365;8,666;9,856;8,198;9,854;7,53;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41L/DDE7E.TNPN;GADC RX;035.1/41L/DDE7E.TNPN;n/a;finoox;203-1ANH.2HH.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-07-EE31-CC-E32AX-2907_Epoxy;7549;E;4;1;2907;Axial;7,466;5,204;7,994;6,367;8,635;6,523;8,275;6,501;7,915;6,152;7,308;5,224;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/HDE7E.TNPN;GADC RX;035.1/41L/HDE7E.TNPN;n/a;finoox;203-1ANM.2HH.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-07-EE31-CC-E32AX-2907_Epoxy;8575;E;4;1;2907;Axial;11,558;8,504;11,963;9,907;12,88;10,067;12,25;10,052;11,763;9,553;11,36;8,549;67,49;5749;930;12;VT03192U.1;0,193;0,59;A+;38,01;60,31;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31L/HDC7E.TNPN;GADC RX;035.1/31L/HDC7E.TNPN;n/a;finoox;203-1AUF.2HH.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-07-EE31-CC-E32AX-2907_PC;8021;E;3;1;2907;Axial;8,231;6,342;8,504;7,217;9,133;7,31;8,715;7,281;8,333;6,985;8,208;6,443;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21L/DEC4A.TNPN;GADC RX;035.1/21L/DEC4A.TNPN;n/a;finoox;203-1ASW.2HH.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-04-AE31-CL-E32AX-2907_PC;5457;A;2;1;2907;Axial;4,973;3,751;5,069;4,316;5,633;4,477;5,261;4,416;4,952;4,209;4,98;3,834;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEC4E.TNNN;GADC RX;035.1/41L/DEC4E.TNNN;n/a;finoox;203-1AWT.2HH.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-04-EE31-CL-E32AX-2907_PC;8814;E;4;1;2907;Axial;10,002;7,522;10,144;8,635;11,268;8,968;10,528;8,847;9,911;8,429;9,967;7,691;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/1WE/HEA4E.TNNN;GADC RX;035.2/1WE/HEA4E.TNNN;n/a;finoox;203-1A8V.2PY.1H2.RJPP-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3126_Alu;3707;E;1;1;3126;Axial;2,912;2,267;3,024;2,531;3,135;2,507;3,028;2,501;2,899;2,41;2,899;2,283;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.2/4WE/HEA4A.TNPN;GADC RX;035.2/4WE/HEA4A.TNPN;n/a;finoox;203-1AF6.2PY.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3126_Alu;7328;A;4;1;3126;Axial;11,747;8,965;12,119;10,195;12,689;10,062;12,133;10,063;11,638;9,665;11,695;9,006;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,3;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WE/HEE4A.TNNN;GADC RX;035.2/2WE/HEE4A.TNNN;n/a;finoox;203-1AJW.2PY.1HW.RJTM-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3126_Epoxy;4453;A;2;1;3126;Axial;5,825;4,432;6,016;5,055;6,302;4,988;6,025;4,987;5,778;4,791;5,798;4,451;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.2/3WE/DDE4E.TNNN;GADC RX;035.2/3WE/DDE4E.TNNN;n/a;finoox;203-1AKV.2PY.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3126_Epoxy;5343;E;3;1;3126;Axial;6,141;4,438;6,171;5,089;6,787;5,361;6,366;5,288;6,037;4,954;5,936;4,493;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WE/FDE4A.TNNN;GADC RX;035.2/3WE/FDE4A.TNNN;n/a;finoox;203-1AKW.2PY.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3126_Epoxy;5130;A;3;1;3126;Axial;7,213;5,457;7,349;6,215;7,916;6,256;7,465;6,242;7,113;5,949;7,168;5,507;64,2;3082;585;7;VT03208;0,145;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WE/HDC7A.TNNN;GADC RX;035.2/3WE/HDC7A.TNNN;n/a;finoox;203-1AUE.2PY.1H1.RJTV-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3126_PC;6354;A;3;1;3126;Axial;6,651;4,888;6,924;5,713;7,372;5,74;7,046;5,745;6,784;5,474;6,556;4,909;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;91;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WE/DEC4A.TNNN;GADC RX;035.2/3WE/DEC4A.TNNN;n/a;finoox;203-1AUU.2PY.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3126_PC;6365;A;3;1;3126;Axial;6,425;4,695;6,473;5,392;7,153;5,607;6,655;5,564;6,314;5,21;6,25;4,753;53,5;3663;585;8;VT03208;0,143;0,22;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XE/FEA7E.TNNN;GADC RX;035.2/3XE/FEA7E.TNNN;n/a;finoox;203-1ACH.2Q0.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3128_Alu;6237;E;3;1;3128;Axial;6,665;4,945;6,923;5,743;7,394;5,782;7,047;5,786;6,773;5,502;6,599;4,978;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1XE/FEA7A.TNPN;GADC RX;035.2/1XE/FEA7A.TNPN;n/a;finoox;203-1A88.2Q0.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3128_Alu;3146;A;1;1;3128;Axial;2,208;1,685;2,288;1,926;2,44;1,938;2,334;1,932;2,236;1,856;2,203;1,706;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,3;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.2/2XE/FDE7A.TNPN;GADC RX;035.2/2XE/FDE7A.TNPN;n/a;finoox;203-1AJA.2Q0.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3128_Epoxy;4018;A;2;1;3128;Axial;3,886;3,017;4,043;3,401;4,302;3,455;4,137;3,433;3,953;3,305;3,878;3,069;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XE/DDE7E.TNPN;GADC RX;035.2/3XE/DDE7E.TNPN;n/a;finoox;203-1ALD.2Q0.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3128_Epoxy;5540;E;3;1;3128;Axial;4,622;3,511;4,76;4,035;5,199;4,13;4,908;4,105;4,694;3,921;4,613;3,586;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XE/HEE7A.TNNN;GADC RX;035.2/4XE/HEE7A.TNNN;n/a;finoox;203-1APN.2Q0.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3128_Epoxy;7263;A;4;1;3128;Axial;10,043;7,83;10,455;8,799;10,957;8,774;10,568;8,752;10,155;8,438;10,061;7,913;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XE/FDC7A.TNPN;GADC RX;035.2/3XE/FDC7A.TNPN;n/a;finoox;203-1AUC.2Q0.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3128_PC;6316;A;3;1;3128;Axial;5,483;4,26;5,696;4,802;6,071;4,877;5,834;4,847;5,573;4,659;5,472;4,335;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XE/FEC4E.TNPN;GADC RX;035.2/2XE/FEC4E.TNPN;n/a;finoox;203-1ASZ.2Q0.1HR.RJTN-R23.01.0800.010;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3128_PC;5824;E;2;1;3128;Axial;4,475;3,498;4,673;3,93;4,913;3,928;4,722;3,904;4,52;3,76;4,495;3,526;53,5;2032;515;5;VT03208;0,1;0,23;B;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/1XN/HEE4A.TNNN;GADC RX;035.2/1XN/HEE4A.TNNN;n/a;finoox;203-1AGS.2PW.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3124_Epoxy;3150;A;1;1;3124;Axial;5,085;3,801;5,149;4,342;5,656;4,461;5,274;4,441;4,998;4,186;5,038;3,842;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/2XN/DDE7A.TNNN;GADC RX;035.2/2XN/DDE7A.TNNN;n/a;finoox;203-1AJ8.2PW.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3124_Epoxy;3526;A;2;1;3124;Axial;5,001;3,767;5,097;4,315;5,653;4,477;5,328;4,44;5,085;4,212;4,982;3,885;16,87;4902;1470;14;VT03207;0,41;0,93;D;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XN/FEE7A.TNPN;GADC RX;035.2/2XN/FEE7A.TNPN;n/a;finoox;203-1AKC.2PW.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3124_Epoxy;4387;A;2;1;3124;Axial;7,644;5,908;7,958;6,739;8,669;6,963;8,268;6,901;7,879;6,613;7,675;6,092;31,64;5162;1470;14;VT03207;0,402;0,93;C;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/FDC7A.TNNN;GADC RX;035.2/2XN/FDC7A.TNNN;n/a;finoox;203-1ASE.2PW.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3124_PC;4741;A;2;1;3124;Axial;6,285;4,815;6,439;5,497;7,033;5,632;6,711;5,588;6,407;5,335;6,29;4,961;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XN/DDC4A.TNPN;GADC RX;035.2/1XN/DDC4A.TNPN;n/a;finoox;203-1AQ2.2PW.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3124_PC;3845;A;1;1;3124;Axial;2,795;1,992;2,764;2,305;3,19;2,525;2,924;2,459;2,738;2,272;2,676;2,05;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1WL/HEA7A.TNPN;GADC RX;035.2/1WL/HEA7A.TNPN;n/a;finoox;203-1A8A.2PX.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3125_Alu;3329;A;1;1;3125;Axial;3,213;2,48;3,327;2,826;3,568;2,85;3,414;2,841;3,27;2,724;3,224;2,522;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/2WL/HDE7E.TNPN;GADC RX;035.2/2WL/HDE7E.TNPN;n/a;finoox;203-1AJD.2PX.1H1.RJTS-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3125_Epoxy;4833;E;2;1;3125;Axial;5,681;4,36;5,86;4,973;6,303;5,029;5,973;5,011;5,746;4,801;5,665;4,426;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WL/HEC4A.TNPN;GADC RX;035.2/1WL/HEC4A.TNPN;n/a;finoox;203-1AR2.2PX.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3125_PC;4357;A;1;1;3125;Axial;3,135;2,38;3,215;2,715;3,417;2,71;3,25;2,702;3,107;2,589;3,118;2,401;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/2WL/DDC4E.TNNN;GADC RX;035.2/2WL/DDC4E.TNNN;n/a;finoox;203-1AS1.2PX.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3125_PC;5043;E;2;1;3125;Axial;4,279;3,186;4,31;3,675;4,845;3,834;4,487;3,712;4,219;3,577;4,255;3,258;28,53;2806;850;8;VT03208;0,124;0,3;C;45,72;67,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2XL/HEA7A.TNNN;GADC RX;035.2/2XL/HEA7A.TNNN;n/a;finoox;203-1AAE.2PZ.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3127_Alu;4256;A;2;1;3127;Axial;7,208;5,547;7,448;6,317;7,994;6,393;7,595;6,368;7,297;6,109;7,188;5,632;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2XL/FEE4E.TNNN;GADC RX;035.2/2XL/FEE4E.TNNN;n/a;finoox;203-1AJV.2PZ.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3127_Epoxy;4661;E;2;1;3127;Axial;7,181;5,254;7,252;6,046;7,973;6,256;7,421;6,206;7,067;5,832;7,011;5,309;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1XL/DEE4E.TNPN;GADC RX;035.2/1XL/DEE4E.TNPN;n/a;finoox;203-1AGP.2PZ.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3127_Epoxy;3429;E;1;1;3127;Axial;2,944;2,121;2,944;2,451;3,32;2,603;3,059;2,559;2,888;2,363;2,835;2,158;17,83;1747;930;6;VT03208;0,083;0,39;C;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2XL/HEE7A.TNNN;GADC RX;035.2/2XL/HEE7A.TNNN;n/a;finoox;203-1AKE.2PZ.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3127_Epoxy;4354;A;2;1;3127;Axial;7,126;5,487;7,366;6,242;7,901;6,32;7,501;6,295;7,217;6,047;7,107;5,572;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1XL/FEC7A.TNPN;GADC RX;035.2/1XL/FEC7A.TNPN;n/a;finoox;203-1ARJ.2PZ.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3127_PC;4175;A;1;1;3127;Axial;2,88;2,215;2,991;2,535;3,244;2,601;3,094;2,582;2,945;2,474;2,876;2,268;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/1XL/FEC4E.TNNN;GADC RX;035.2/1XL/FEC4E.TNNN;n/a;finoox;203-1AR1.2PZ.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3127_PC;4489;E;1;1;3127;Axial;3,246;2,433;3,299;2,788;3,605;2,847;3,379;2,814;3,196;2,681;3,224;2,47;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/31E/FEA4E.TNPN;GADC RX;035.1/31E/FEA4E.TNPN;n/a;finoox;203-1AD1.2HK.1HS.RJTX-R23.01.0800.010;GADC RX 035.1-06_3-04-EE51-CL-E32AX-2909_Alu;7305;E;3;1;2909;Axial;7,106;5,538;7,39;6,186;7,685;6,158;7,436;6,132;7,1;5,91;7,085;5,596;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41E/DDA7A.TNNN;GADC RX;035.1/41E/DDA7A.TNNN;n/a;finoox;203-1ADG.2HK.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-07-AE51-CC-E32AX-2909_Alu;6631;A;4;1;2909;Axial;5,854;4,274;6,054;4,998;6,571;5,114;6,231;5,097;5,968;4,833;5,743;4,319;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/DEA7E.TNPN;GADC RX;035.1/21E/DEA7E.TNPN;n/a;finoox;203-1AAB.2HK.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-07-EE51-CL-E32AX-2909_Alu;4931;E;2;1;2909;Axial;3,278;2,511;3,386;2,86;3,651;2,907;3,481;2,895;3,321;2,778;3,271;2,558;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/41E/HEE4A.TNNN;GADC RX;035.1/41E/HEE4A.TNNN;n/a;finoox;203-1AP4.2HK.1JK.SJ4L-R23.01.0000.000;GADC RX 035.1-08_4-04-AE51-CL-E32AX-2909_Epoxy;8438;A;4;1;2909;Axial;9,744;7,631;10,13;8,483;10,391;8,32;10,059;8,318;9,677;8,025;9,714;7,66;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,5;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31E/HDE7A.TNNN;GADC RX;035.1/31E/HDE7A.TNNN;n/a;finoox;203-1ALG.2HK.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_3-07-AE51-CC-E32AX-2909_Epoxy;6100;A;3;1;2909;Axial;6,087;4,595;6,317;5,287;6,676;5,262;6,349;5,263;6,142;5,048;6,061;4,628;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31E/DEE7A.TNNN;GADC RX;035.1/31E/DEE7A.TNNN;n/a;finoox;203-1AME.2HK.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-07-AE51-CL-E32AX-2909_Epoxy;6040;A;3;1;2909;Axial;4,956;3,824;5,155;4,331;5,519;4,422;5,289;4,397;5,049;4,217;4,947;3,905;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/FDE7A.TNNN;GADC RX;035.1/21E/FDE7A.TNNN;n/a;finoox;203-1AJA.2HK.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-07-AE51-CC-E32AX-2909_Epoxy;4205;A;2;1;2909;Axial;3,646;2,844;3,81;3,19;4,021;3,237;3,876;3,222;3,717;3,096;3,638;2,894;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31E/HEE7A.TNNN;GADC RX;035.1/31E/HEE7A.TNNN;n/a;finoox;203-1AMJ.2HK.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_3-07-AE51-CL-E32AX-2909_Epoxy;6822;A;3;1;2909;Axial;6,981;5,367;7,276;6,107;7,623;6,068;7,334;6,067;7,063;5,837;6,968;5,422;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21E/DDC7A.TNPN;GADC RX;035.1/21E/DDC7A.TNPN;n/a;finoox;203-1ASC.2HK.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-07-AE51-CC-E32AX-2909_PC;5229;A;2;1;2909;Axial;2,713;1,973;2,811;2,316;3,051;2,368;2,893;2,361;2,77;2,239;2,662;1,993;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/3WN/DDA4E.TNNN;GADC RX;035.2/3WN/DDA4E.TNNN;n/a;finoox;203-1ABX.2PV.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3123_Alu;5204;E;3;1;3123;Axial;8,449;5,829;8,964;7,097;9,836;7,553;9,44;7,455;8,946;6,964;8,186;5,859;42,8;6227;1340;15;VT03207;0,48;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;88;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WN/DEA4A.TNNN;GADC RX;035.2/2WN/DEA4A.TNNN;n/a;finoox;203-1AAU.2PV.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3123_Alu;3725;A;2;1;3123;Axial;7,019;5,113;6,977;5,885;8,011;6,349;7,323;6,243;6,869;5,772;6,834;5,254;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WN/FDA7E.TNNN;GADC RX;035.2/4WN/FDA7E.TNNN;n/a;finoox;203-1ADK.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3123_Alu;6631;E;4;1;3123;Axial;12,135;8,326;13,28;10,351;14,048;10,408;13,532;10,412;13,02;9,88;11,925;8,328;50,62;8598;1340;18;VT03207;0,634;0,73;C;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/DDA7A.TNPN;GADC RX;035.2/1WN/DDA7A.TNPN;n/a;finoox;203-1A74.2PV.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3123_Alu;2822;A;1;1;3123;Axial;2,419;1,828;2,481;2,102;2,735;2,177;2,599;2,159;2,472;2,049;2,424;1,887;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1WN/HEA7E.TNNN;GADC RX;035.2/1WN/HEA7E.TNNN;n/a;finoox;203-1A8B.2PV.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3123_Alu;3650;E;1;1;3123;Axial;4,353;3,342;4,504;3,828;4,811;3,89;4,645;3,875;4,436;3,716;4,347;3,414;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/4WN/FDE4A.TNPN;GADC RX;035.2/4WN/FDE4A.TNPN;n/a;finoox;203-1AN0.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3123_Epoxy;6460;A;4;1;3123;Axial;13,257;8,848;14,695;11,244;15,702;11,516;15,114;11,513;14,406;10,788;12,967;8,802;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;114,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/FDE4A.TNNN;GADC RX;035.2/2WN/FDE4A.TNNN;n/a;finoox;203-1AHS.2PV.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3123_Epoxy;3806;A;2;1;3123;Axial;7,323;5,465;7,286;6,271;8,271;6,561;7,657;6,492;7,21;6,094;7,283;5,577;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
