TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/2WN/FEE4E.TNNN;GADC RX;035.2/2WN/FEE4E.TNNN;n/a;finoox;203-1AJV.2PV.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3123_Epoxy;4743;E;2;1;3123;Axial;8,513;6,425;8,666;7,394;9,59;7,629;8,967;7,552;8,465;7,182;8,493;6,565;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/HDE7E.TNPN;GADC RX;035.2/1WN/HDE7E.TNPN;n/a;finoox;203-1AG9.2PV.1H6.RJW3-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3123_Epoxy;3691;E;1;1;3123;Axial;3,68;2,784;3,778;3,205;4,132;3,27;3,912;3,257;3,738;3,104;3,679;2,844;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/1WN/FDE7E.TNNN;GADC RX;035.2/1WN/FDE7E.TNNN;n/a;finoox;203-1AG7.2PV.1HK.RJW4-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3123_Epoxy;3176;E;1;1;3123;Axial;3,128;2,407;3,256;2,754;3,548;2,841;3,38;2,817;3,223;2,7;3,141;2,481;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.2/4WN/FDC4E.TNNN;GADC RX;035.2/4WN/FDC4E.TNNN;n/a;finoox;203-1AVZ.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3123_PC;7750;E;4;1;3123;Axial;11,966;7,971;13,32;10,15;14,21;10,379;13,7;10,389;12,99;9,736;11,705;7,912;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WN/HEC4E.TNNN;GADC RX;035.2/2WN/HEC4E.TNNN;n/a;finoox;203-1AT1.2PV.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3123_PC;5902;E;2;1;3123;Axial;8,519;6,246;8,616;7,18;9,415;7,403;8,807;7,346;8,32;6,908;8,277;6,297;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;86,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/3WN/FEC4E.TNPN;GADC RX;035.2/3WN/FEC4E.TNPN;n/a;finoox;203-1AUX.2PV.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3123_PC;7660;E;3;1;3123;Axial;11,41;8,199;11,624;9,518;12,751;10,069;12,032;9,895;11,422;9,263;10,992;8,255;80,25;6532;1340;14;VT03207;0,474;0,73;D;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31N/DEA4A.TNNN;GADC RX;035.1/31N/DEA4A.TNNN;n/a;finoox;203-1ACY.2HF.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-04-AE11-CL-E32AX-2905_Alu;5968;A;3;1;2905;Axial;10,627;7,32;11,292;8,928;12,584;9,496;11,896;9,378;11,272;8,761;10,297;7,355;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/HDA4E.TNPN;GADC RX;035.1/21N/HDA4E.TNPN;n/a;finoox;203-1A9X.2HF.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_2-04-EE11-CC-E32AX-2905_Alu;5287;E;2;1;2905;Axial;8,791;6,68;8,969;7,625;9,738;7,803;9,197;7,736;8,51;7,391;8,739;6,782;57,07;3971;1475;12;VT03192U.1;0,319;1,35;C;51;72,8;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;71,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11N/DEA7A.TNPN;GADC RX;035.1/11N/DEA7A.TNPN;n/a;finoox;203-1A86.2HF.1H4.RJPA-R23.01.0000.010;GADC RX 035.1-04_1-07-AE11-CL-E32AX-2905_Alu;3202;A;1;1;2905;Axial;3,064;2,233;3,132;2,592;3,451;2,683;3,262;2,661;3,121;2,527;2,981;2,276;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/21N/HDA7A.TNPN;GADC RX;035.1/21N/HDA7A.TNPN;n/a;finoox;203-1A9C.2HF.1H1.RJTV-R23.01.0000.010;GADC RX 035.1-08_2-07-AE11-CC-E32AX-2905_Alu;4613;A;2;1;2905;Axial;7,967;5,811;8,198;6,716;8,873;6,901;8,447;6,868;8,105;6,537;7,764;5,876;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21N/HDE7A.TNPN;GADC RX;035.1/21N/HDE7A.TNPN;n/a;finoox;203-1AJC.2HF.1H1.RJTV-R23.01.0000.010;GADC RX 035.1-08_2-07-AE11-CC-E32AX-2905_Epoxy;4692;A;2;1;2905;Axial;7,86;5,74;8,07;6,625;8,766;6,827;8,246;6,793;7,989;6,46;7,66;5,809;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21N/HEE7E.TNNN;GADC RX;035.1/21N/HEE7E.TNNN;n/a;finoox;203-1AKF.2HF.1JN.RJWP-R23.01.0800.000;GADC RX 035.1-08_2-07-EE11-CL-E32AX-2905_Epoxy;5416;E;2;1;2905;Axial;9,393;6,946;9,613;8,024;10,476;8,212;9,845;8,179;9,501;7,775;9,201;7,019;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41N/DEE7E.TNPN;GADC RX;035.1/41N/DEE7E.TNPN;n/a;finoox;203-1APK.2HF.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-07-EE11-CL-E32AX-2905_Epoxy;8041;E;4;1;2905;Axial;12,054;9,121;12,311;10,448;13,594;10,842;12,854;10,747;12,259;10,2;12,031;9,422;42,18;11347;1475;21;VT03192U.1;0,651;1,35;C;52,17;74,52;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/41N/DDC7E.TNPN;GADC RX;035.1/41N/DDC7E.TNPN;n/a;finoox;203-1AW9.2HF.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-07-EE11-CC-E32AX-2905_PC;8680;E;4;1;2905;Axial;9,64;7,26;9,835;8,289;10,838;8,585;10,24;8,516;9,788;8,081;9,583;7,493;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/31N/HEC7E.TNNN;GADC RX;035.1/31N/HEC7E.TNNN;n/a;finoox;203-1AVH.2HF.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_3-07-EE11-CL-E32AX-2905_PC;8585;E;3;1;2905;Axial;13,389;9,943;13,71;11,449;14,884;11,679;14,131;11,636;13,527;11,075;13,056;10,037;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,4;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41N/FDC4A.TNNN;GADC RX;035.1/41N/FDC4A.TNNN;n/a;finoox;203-1AVY.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-04-AE11-CC-E32AX-2905_PC;8128;A;4;1;2905;Axial;12,506;8,208;14,124;10,61;15,045;10,811;14,538;10,852;13,832;10,164;12,22;8,141;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41N/HEC4E.TNPN;GADC RX;035.1/41N/HEC4E.TNPN;n/a;finoox;203-1AWX.2HF.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-04-EE11-CL-E32AX-2905_PC;10143;E;4;1;2905;Axial;17,382;12,006;18,618;14,72;19,862;15,081;19,025;14,997;18,187;14,109;16,941;11,97;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,1;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/21S/DEA4A.TNPN;GADC RX;035.1/21S/DEA4A.TNPN;n/a;finoox;203-1AAU.2HJ.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-04-AE41-CL-E32AX-2908_Alu;4441;A;2;1;2908;Axial;4,692;3,388;4,739;3,915;5,219;4,082;4,875;4,033;4,635;3,787;4,531;3,422;35,67;2463;695;6;VT03192U.1;0,061;0,25;A+;31,54;53,38;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41S/FDA4E.TNNN;GADC RX;035.1/41S/FDA4E.TNNN;n/a;finoox;203-1AE3.2HJ.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_4-04-EE41-CC-E32AX-2908_Alu;7619;E;4;1;2908;Axial;9,506;6,826;9,795;8,012;10,491;8,159;9,933;8,122;9,514;7,673;9,229;6,86;85,6;4105;695;9;VT03192U.1;0,126;0,25;A+;30,95;53,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/FDA7E.TNPN;GADC RX;035.1/41S/FDA7E.TNPN;n/a;finoox;203-1ADK.2HJ.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE41-CC-E32AX-2908_Alu;7838;E;4;1;2908;Axial;8,58;6,312;8,876;7,354;9,582;7,49;9,105;7,476;8,731;7,099;8,437;6,375;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/FEA7E.TNPN;GADC RX;035.1/41S/FEA7E.TNPN;n/a;finoox;203-1AEM.2HJ.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE41-CL-E32AX-2908_Alu;8491;E;4;1;2908;Axial;9,819;7,332;10,144;8,471;10,891;8,584;10,376;8,577;9,949;8,164;9,732;7,392;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/DEE4A.TNPN;GADC RX;035.1/41S/DEE4A.TNPN;n/a;finoox;203-1AP0.2HJ.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-04-AE41-CL-E32AX-2908_Epoxy;7412;A;4;1;2908;Axial;9,106;6,36;9,603;7,673;10,356;7,919;9,839;7,827;9,394;7,387;8,867;6,365;71,34;4927;695;9;VT03192U.1;0,122;0,25;A+;34,05;56,39;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41S/FEE4E.TNNN;GADC RX;035.1/41S/FEE4E.TNNN;n/a;finoox;203-1AP3.2HJ.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_4-04-EE41-CL-E32AX-2908_Epoxy;8479;E;4;1;2908;Axial;11,014;8,032;11,299;9,314;12,121;9,459;11,451;9,422;10,973;8,922;10,751;7,999;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/FEE7A.TNPN;GADC RX;035.1/11S/FEE7A.TNPN;n/a;finoox;203-1AH8.2HJ.1HD.RJVZ-R23.01.0000.010;GADC RX 035.1-06_1-07-AE41-CL-E32AX-2908_Epoxy;3410;A;1;1;2908;Axial;2,396;1,804;2,477;2,081;2,667;2,103;2,536;2,098;2,429;2,004;2,388;1,829;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.1/31S/HEC4E.TNNN;GADC RX;035.1/31S/HEC4E.TNNN;n/a;finoox;203-1AUZ.2HJ.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_3-04-EE41-CL-E32AX-2908_PC;8531;E;3;1;2908;Axial;7,746;5,76;8,028;6,65;8,44;6,604;8,031;6,615;7,729;6,308;7,656;5,769;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/41M/FDA4E.TNPN;GADC RX;035.1/41M/FDA4E.TNPN;n/a;finoox;203-1AE3.2HG.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-04-EE21-CC-E32AX-2906_Alu;7860;E;4;1;2906;Axial;13,14;8,799;14,523;11,136;15,503;11,41;14,921;11,404;14,232;10,694;12,852;8,755;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/HEA7E.TNPN;GADC RX;035.1/11M/HEA7E.TNPN;n/a;finoox;203-1A8B.2HG.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-07-EE21-CL-E32AX-2906_Alu;4129;E;1;1;2906;Axial;4,289;3,295;4,437;3,77;4,793;3,833;4,574;3,817;4,368;3,66;4,278;3,366;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31M/HDA7A.TNPN;GADC RX;035.1/31M/HDA7A.TNPN;n/a;finoox;203-1ABG.2HG.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_3-07-AE21-CC-E32AX-2906_Alu;6308;A;3;1;2906;Axial;11,121;8,306;11,389;9,55;12,389;9,745;11,749;9,716;11,239;9,243;10,893;8,434;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31M/HEA7E.TNNN;GADC RX;035.1/31M/HEA7E.TNNN;n/a;finoox;203-1ACK.2HG.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_3-07-EE21-CL-E32AX-2906_Alu;7505;E;3;1;2906;Axial;12,936;9,762;13,268;11,201;14,463;11,42;13,687;11,391;13,077;10,846;12,841;9,932;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,3;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41M/HEE4A.TNNN;GADC RX;035.1/41M/HEE4A.TNNN;n/a;finoox;203-1AP4.2HG.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-04-AE21-CL-E32AX-2906_Epoxy;8438;A;4;1;2906;Axial;17,719;12,497;18,609;14,991;19,913;15,325;18,95;15,027;18,141;14,361;17,249;12,511;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,9;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11M/HEE7E.TNNN;GADC RX;035.1/11M/HEE7E.TNNN;n/a;finoox;203-1AHB.2HG.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-07-EE21-CL-E32AX-2906_Epoxy;3940;E;1;1;2906;Axial;4,228;3,249;4,379;3,716;4,731;3,787;4,509;3,769;4,309;3,611;4,217;3,321;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31M/HEE7A.TNPN;GADC RX;035.1/31M/HEE7A.TNPN;n/a;finoox;203-1AMJ.2HG.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_3-07-AE21-CL-E32AX-2906_Epoxy;7155;A;3;1;2906;Axial;12,757;9,638;13,09;10,996;14,284;11,29;13,512;11,258;12,9;10,718;12,676;9,807;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31M/DEC7A.TNNN;GADC RX;035.1/31M/DEC7A.TNNN;n/a;finoox;203-1AVC.2HG.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-07-AE21-CL-E32AX-2906_PC;7034;A;3;1;2906;Axial;7,777;5,62;8,019;6,586;8,804;6,822;8,205;6,766;7,977;6,415;7,551;5,698;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31M/FDC7A.TNPN;GADC RX;035.1/31M/FDC7A.TNPN;n/a;finoox;203-1AUC.2HG.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_3-07-AE21-CC-E32AX-2906_PC;7008;A;3;1;2906;Axial;8,826;6,438;9,05;7,48;9,864;7,684;9,231;7,636;8,962;7,257;8,584;6,525;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21M/FEC7A.TNPN;GADC RX;035.1/21M/FEC7A.TNPN;n/a;finoox;203-1ATG.2HG.1HR.RJTU-R23.01.0000.010;GADC RX 035.1-06_2-07-AE21-CL-E32AX-2906_PC;5680;A;2;1;2906;Axial;6,856;5,049;7,008;5,842;7,681;6,015;7,274;5,983;6,946;5,677;6,65;5,091;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/11M/FEC7A.TNNN;GADC RX;035.1/11M/FEC7A.TNNN;n/a;finoox;203-1ARJ.2HG.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-07-AE21-CL-E32AX-2906_PC;4162;A;1;1;2906;Axial;3,413;2,573;3,504;2,972;3,79;3,048;3,642;3,036;3,472;2,889;3,416;2,637;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/41M/FEC4E.TNPN;GADC RX;035.1/41M/FEC4E.TNPN;n/a;finoox;203-1AWV.2HG.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-04-EE21-CL-E32AX-2906_PC;9620;E;4;1;2906;Axial;13,974;9,475;15,24;11,835;16,304;12,151;15,63;12,106;14,938;11,374;13,657;9,447;107;8434;1310;16;VT03192U.1;0,44;0,98;C;46,21;68,55;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21L/FEA4A.TNPN;GADC RX;035.1/21L/FEA4A.TNPN;n/a;finoox;203-1AAW.2HH.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-04-AE31-CL-E32AX-2907_Alu;4673;A;2;1;2907;Axial;6,755;5,013;6,843;5,741;7,495;5,883;6,991;5,841;6,648;5,524;6,634;5,058;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31L/FEA4E.TNPN;GADC RX;035.1/31L/FEA4E.TNPN;n/a;finoox;203-1AD1.2HH.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-04-EE31-CL-E32AX-2907_Alu;7305;E;3;1;2907;Axial;10,146;7,535;10,269;8,623;11,248;8,839;10,491;8,774;9,978;8,296;9,964;7,617;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11L/DEA7E.TNNN;GADC RX;035.1/11L/DEA7E.TNNN;n/a;finoox;203-1A87.2HH.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-07-EE31-CL-E32AX-2907_Alu;3371;E;1;1;2907;Axial;2,243;1,7;2,313;1,97;2,552;2,033;2,412;2,016;2,292;1,925;2,24;1,747;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/41L/DDE7E.TNNN;GADC RX;035.1/41L/DDE7E.TNNN;n/a;finoox;203-1ANH.2HH.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-07-EE31-CC-E32AX-2907_Epoxy;7308;E;4;1;2907;Axial;7,466;5,204;7,994;6,367;8,635;6,523;8,275;6,501;7,915;6,152;7,308;5,224;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/FDE7A.TNNN;GADC RX;035.1/41L/FDE7A.TNNN;n/a;finoox;203-1ANJ.2HH.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE31-CC-E32AX-2907_Epoxy;7132;A;4;1;2907;Axial;9,889;7,079;10,335;8,419;11,164;8,613;10,649;8,581;10,205;8,137;9,648;7,124;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11L/HEE7A.TNPN;GADC RX;035.1/11L/HEE7A.TNPN;n/a;finoox;203-1AHA.2HH.1H2.RJW5-R23.01.0000.010;GADC RX 035.1-08_1-07-AE31-CL-E32AX-2907_Epoxy;3604;A;1;1;2907;Axial;3,247;2,491;3,366;2,845;3,599;2,872;3,441;2,862;3,295;2,743;3,245;2,537;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.1/21L/FDC7A.TNPN;GADC RX;035.1/21L/FDC7A.TNPN;n/a;finoox;203-1ASE.2HH.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-07-AE31-CC-E32AX-2907_PC;5406;A;2;1;2907;Axial;4,75;3,573;4,875;4,111;5,351;4,226;5,045;4,211;4,811;3,997;4,718;3,639;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/41L/HEC7A.TNPN;GADC RX;035.1/41L/HEC7A.TNPN;n/a;finoox;203-1AXE.2HH.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-07-AE31-CL-E32AX-2907_PC;9288;A;4;1;2907;Axial;12,413;9,277;12,844;10,718;13,777;10,834;13,107;10,834;12,59;10,313;12,261;9,362;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11L/DDC4A.TNPN;GADC RX;035.1/11L/DDC4A.TNPN;n/a;finoox;203-1AQ2.2HH.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-04-AE31-CC-E32AX-2907_PC;4082;A;1;1;2907;Axial;2,159;1,599;2,174;1,85;2,452;1,934;2,266;1,872;2,13;1,802;2,147;1,635;14,27;1430;930;6;VT03192U.1;0,048;0,59;B;32,71;54,24;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/2WE/DDA4A.TNNN;GADC RX;035.2/2WE/DDA4A.TNNN;n/a;finoox;203-1A9S.2PY.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3126_Alu;3543;A;2;1;3126;Axial;3,885;2,66;4,173;3,273;4,487;3,384;4,284;3,359;4,088;3,153;3,786;2,658;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,8;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2WE/HEA7E.TNNN;GADC RX;035.2/2WE/HEA7E.TNNN;n/a;finoox;203-1AAF.2PY.1HW.RJTQ-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3126_Alu;4870;E;2;1;3126;Axial;5,549;4,252;5,768;4,852;6,093;4,849;5,845;4,842;5,613;4,657;5,532;4,298;42,18;2470;585;6;VT03208;0,095;0,22;A+;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/1WE/DEA7E.TNPN;GADC RX;035.2/1WE/DEA7E.TNPN;n/a;finoox;203-1A87.2PY.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3126_Alu;3387;E;1;1;3126;Axial;1,905;1,468;1,988;1,669;2,145;1,722;2,053;1,71;1,958;1,638;1,902;1,505;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WE/DEA7E.TNNN;GADC RX;035.2/1WE/DEA7E.TNNN;n/a;finoox;203-1A87.2PY.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3126_Alu;3146;E;1;1;3126;Axial;1,905;1,468;1,988;1,669;2,145;1,722;2,053;1,71;1,958;1,638;1,902;1,505;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3WE/FDA7E.TNNN;GADC RX;035.2/3WE/FDA7E.TNNN;n/a;finoox;203-1ABF.2PY.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3126_Alu;5547;E;3;1;3126;Axial;6,446;4,967;6,672;5,649;7,183;5,743;6,841;5,713;6,539;5,46;6,435;5,056;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/DDE4A.TNNN;GADC RX;035.2/4WE/DDE4A.TNNN;n/a;finoox;203-1AMY.2PY.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3126_Epoxy;5861;A;4;1;3126;Axial;7,717;5,328;8,218;6,5;8,873;6,729;8,463;6,675;8,079;6,27;7,514;5,326;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,2;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/FEE7E.TNPN;GADC RX;035.2/1WE/FEE7E.TNPN;n/a;finoox;203-1AH9.2PY.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3126_Epoxy;3727;E;1;1;3126;Axial;2,38;1,794;2,462;2,069;2,648;2,089;2,519;2,085;2,413;1,992;2,373;1,821;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.2/4WE/FEE7E.TNPN;GADC RX;035.2/4WE/FEE7E.TNPN;n/a;finoox;203-1APM.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3126_Epoxy;7738;E;4;1;3126;Axial;9,658;7,23;9,977;8,341;10,706;8,444;10,204;8,436;9,783;8,036;9,587;7,295;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/HEE7A.TNNN;GADC RX;035.2/4WE/HEE7A.TNNN;n/a;finoox;203-1APN.2PY.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3126_Epoxy;7263;A;4;1;3126;Axial;11,02;8,476;11,443;9,642;12,097;9,641;11,606;9,626;11,091;9,262;11,001;8,576;84,37;4940;585;9;VT03208;0,19;0,22;A+;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WE/DEC7E.TNPN;GADC RX;035.2/3WE/DEC7E.TNPN;n/a;finoox;203-1AVD.2PY.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3126_PC;7141;E;3;1;3126;Axial;5,374;4,085;5,535;4,694;6,043;4,799;5,713;4,774;5,451;4,56;5,364;4,172;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XE/HEA4E.TNPN;GADC RX;035.2/3XE/HEA4E.TNPN;n/a;finoox;203-1AD3.2Q0.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3128_Alu;6989;E;3;1;3128;Axial;7,841;5,946;8,122;6,789;8,447;6,686;8,095;6,689;7,791;6,421;7,803;5,959;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/2XE/DDA7E.TNNN;GADC RX;035.2/2XE/DDA7E.TNNN;n/a;finoox;203-1A99.2Q0.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3128_Alu;4033;E;2;1;3128;Axial;3,082;2,216;3,201;2,621;3,469;2,686;3,299;2,676;3,159;2,535;3,011;2,236;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2XE/HDA7E.TNPN;GADC RX;035.2/2XE/HDA7E.TNPN;n/a;finoox;203-1A9D.2Q0.1H7.RJW9-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3128_Alu;4717;E;2;1;3128;Axial;4,425;3,394;4,605;3,873;4,862;3,87;4,665;3,865;4,48;3,717;4,417;3,432;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/4XE/FEA7A.TNPN;GADC RX;035.2/4XE/FEA7A.TNPN;n/a;finoox;203-1AEL.2Q0.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3128_Alu;6867;A;4;1;3128;Axial;8,955;6,791;9,241;7,784;9,904;7,833;9,441;7,82;9,056;7,479;8,927;6,867;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XE/DEE4E.TNNN;GADC RX;035.2/3XE/DEE4E.TNNN;n/a;finoox;203-1ALX.2Q0.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3128_Epoxy;5941;E;3;1;3128;Axial;6,56;4,883;6,642;5,585;7,295;5,732;6,8;5,697;6,465;5,366;6,467;4,927;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XE/FEE4A.TNNN;GADC RX;035.2/3XE/FEE4A.TNNN;n/a;finoox;203-1ALY.2Q0.1HS.RJTX-R23.01.0000.000;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3128_Epoxy;5889;A;3;1;3128;Axial;7,566;5,853;7,813;6,569;8,213;6,568;7,899;6,524;7,552;6,286;7,546;5,905;80,25;3048;515;7;VT03208;0,151;0,23;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XE/HDE7A.TNPN;GADC RX;035.2/4XE/HDE7A.TNPN;n/a;finoox;203-1ANL.2Q0.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3128_Epoxy;6952;A;4;1;3128;Axial;8,797;6,779;9,132;7,695;9,652;7,694;9,262;7,682;8,854;7,391;8,779;6,844;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,7;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XE/DDC7E.TNNN;GADC RX;035.2/3XE/DDC7E.TNNN;n/a;finoox;203-1AUB.2Q0.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3128_PC;6313;E;3;1;3128;Axial;4,356;3,306;4,483;3,797;4,902;3,89;4,633;3,87;4,417;3,693;4,347;3,376;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XN/FDA7E.TNPN;GADC RX;035.2/3XN/FDA7E.TNPN;n/a;finoox;203-1ABF.2PW.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3124_Alu;5745;E;3;1;3124;Axial;10,101;7,313;10,468;8,459;11,326;8,755;10,792;8,701;10,34;8,276;9,822;7,383;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/FEC7E.TNPN;GADC RX;035.2/1XN/FEC7E.TNPN;n/a;finoox;203-1ARK.2PW.1HQ.RJW2-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3124_PC;4706;E;1;1;3124;Axial;3,665;2,739;3,745;3,15;4,121;3,238;3,888;3,228;3,714;3,065;3,628;2,792;15,82;2581;1470;10;VT03207;0,201;0,93;D;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/1XN/HEC7E.TNNN;GADC RX;035.2/1XN/HEC7E.TNNN;n/a;finoox;203-1ARM.2PW.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3124_PC;4666;E;1;1;3124;Axial;4,312;3,284;4,445;3,778;4,823;3,832;4,586;3,819;4,384;3,655;4,307;3,36;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/4WL/FEE4E.TNNN;GADC RX;035.2/4WL/FEE4E.TNNN;n/a;finoox;203-1AP3.2PX.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3125_Epoxy;7568;E;4;1;3125;Axial;12,734;9,032;13,255;10,723;14,231;10,975;13,495;10,927;12,893;10,295;12,374;9,049;107;5850;850;11;VT03208;0,248;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WL/FEE7E.TNNN;GADC RX;035.2/1WL/FEE7E.TNNN;n/a;finoox;203-1AH9.2PX.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3125_Epoxy;3499;E;1;1;3125;Axial;2,799;2,168;2,926;2,453;3,129;2,52;3,015;2,503;2,869;2,395;2,791;2,217;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3WL/FEE7A.TNNN;GADC RX;035.2/3WL/FEE7A.TNNN;n/a;finoox;203-1AMG.2PX.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3125_Epoxy;5837;A;3;1;3125;Axial;8,47;6,485;8,739;7,423;9,446;7,547;8,924;7,509;8,584;7,195;8,454;6,604;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,8;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WL/HEC4E.TNPN;GADC RX;035.2/1WL/HEC4E.TNPN;n/a;finoox;203-1AR3.2PX.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3125_PC;4969;E;1;1;3125;Axial;3,135;2,38;3,215;2,715;3,417;2,71;3,25;2,702;3,107;2,589;3,118;2,401;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/2WL/HEC4A.TNPN;GADC RX;035.2/2WL/HEC4A.TNPN;n/a;finoox;203-1AT0.2PX.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3125_PC;5540;A;2;1;3125;Axial;6,366;4,901;6,539;5,533;6,91;5,512;6,606;5,496;6,308;5,284;6,333;4,932;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/3XL/DEA4E.TNNN;GADC RX;035.2/3XL/DEA4E.TNNN;n/a;finoox;203-1ACZ.2PZ.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3127_Alu;5827;E;3;1;3127;Axial;8,798;6,27;8,991;7,337;9,897;7,813;9,359;7,658;8,868;7,16;8,476;6,317;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XL/FDA7E.TNNN;GADC RX;035.2/1XL/FDA7E.TNNN;n/a;finoox;203-1A77.2PZ.1HH.RJVU-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3127_Alu;3142;E;1;1;3127;Axial;2,73;2,019;2,802;2,346;3,083;2,415;2,907;2,406;2,772;2,28;2,693;2,054;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/4XL/DEA7E.TNPN;GADC RX;035.2/4XL/DEA7E.TNPN;n/a;finoox;203-1AEK.2PZ.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3127_Alu;6918;E;4;1;3127;Axial;9,247;6,461;9,881;7,889;10,674;8,081;10,225;8,053;9,782;7,623;9,049;6,488;42,18;7405;930;14;VT03208;0,332;0,39;B;52,19;74,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/FEE4A.TNPN;GADC RX;035.2/4XL/FEE4A.TNPN;n/a;finoox;203-1AP2.2PZ.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3127_Epoxy;7092;A;4;1;3127;Axial;13,689;9,579;14,467;11,574;15,534;11,891;14,786;11,801;14,13;11,116;13,331;9,595;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XL/DEE4E.TNPN;GADC RX;035.2/4XL/DEE4E.TNPN;n/a;finoox;203-1AP1.2PZ.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3127_Epoxy;7201;E;4;1;3127;Axial;11,771;8,786;11,881;10,132;13,316;10,573;12,356;10,453;11,617;9,866;11,707;8,995;71,34;6988;930;13;VT03208;0,333;0,39;B;52,19;74,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4XL/FEE7E.TNPN;GADC RX;035.2/4XL/FEE7E.TNPN;n/a;finoox;203-1APM.2PZ.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3127_Epoxy;7738;E;4;1;3127;Axial;12,122;8,707;12,632;10,318;13,648;10,556;13,005;10,517;12,468;9,973;11,827;8,766;63,27;7206;930;13;VT03208;0,333;0,39;A;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21E/FEE4E.TNNN;GADC RX;035.1/21E/FEE4E.TNNN;n/a;finoox;203-1AJV.2HK.1HR.RJTN-R23.01.0800.000;GADC RX 035.1-06_2-04-EE51-CL-E32AX-2909_Epoxy;5082;E;2;1;2909;Axial;4,695;3,623;4,888;4,085;5,082;4,068;4,911;4,051;4,696;3,9;4,681;3,692;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31E/DDC4A.TNNN;GADC RX;035.1/31E/DDC4A.TNNN;n/a;finoox;203-1ATY.2HK.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-04-AE51-CC-E32AX-2909_PC;6480;A;3;1;2909;Axial;4,81;3,561;4,863;4,081;5,362;4,201;4,999;4,164;4,739;3,928;4,73;3,604;42,8;2653;535;6;VT03192U.1;0,065;0,18;A;25,85;47,91;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WN/DEA7E.TNNN;GADC RX;035.2/2WN/DEA7E.TNNN;n/a;finoox;203-1AAB.2PV.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3123_Alu;4220;E;2;1;3123;Axial;5,617;4,269;5,774;4,923;6,387;5,101;6,042;5,053;5,759;4,826;5,602;4,418;21,09;4859;1340;13;VT03207;0,303;0,73;C;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WN/FEE7E.TNNN;GADC RX;035.2/3WN/FEE7E.TNNN;n/a;finoox;203-1AMH.2PV.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3123_Epoxy;6428;E;3;1;3123;Axial;11,03;8,138;11,257;9,398;12,363;9,696;11,698;9,64;11,166;9,144;10,695;8,257;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/FDC7A.TNPN;GADC RX;035.2/1WN/FDC7A.TNPN;n/a;finoox;203-1AQG.2PV.1HK.RJW4-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3123_PC;3991;A;1;1;3123;Axial;2,96;2,276;3,072;2,606;3,349;2,679;3,189;2,657;3,043;2,548;2,97;2,346;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.2/2WN/FEC4E.TNPN;GADC RX;035.2/2WN/FEC4E.TNPN;n/a;finoox;203-1ASZ.2PV.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3123_PC;5915;E;2;1;3123;Axial;7,69;5,812;7,837;6,707;8,696;6,923;8,109;6,853;7,666;6,5;7,689;5,947;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21N/FDA7A.TNNN;GADC RX;035.1/21N/FDA7A.TNNN;n/a;finoox;203-1A9A.2HF.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_2-07-AE11-CC-E32AX-2905_Alu;4175;A;2;1;2905;Axial;6,846;5,237;7,01;5,987;7,66;6,128;7,311;6,082;6,977;5,805;6,855;5,392;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41N/HEE4A.TNNN;GADC RX;035.1/41N/HEE4A.TNNN;n/a;finoox;203-1AP4.2HF.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-04-AE11-CL-E32AX-2905_Epoxy;8438;A;4;1;2905;Axial;19,28;13,361;20,626;16,335;22,008;16,754;21,079;16,652;20,15;15,659;18,796;13,327;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,9;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/FDC7E.TNNN;GADC RX;035.1/31N/FDC7E.TNNN;n/a;finoox;203-1AUD.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_3-07-EE11-CC-E32AX-2905_PC;7319;E;3;1;2905;Axial;9,502;6,869;9,867;7,956;10,66;8,227;10,163;8,177;9,741;7,78;9,268;6,932;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21N/HDC7A.TNPN;GADC RX;035.1/21N/HDC7A.TNPN;n/a;finoox;203-1ASG.2HF.1H1.RJTV-R23.01.0000.010;GADC RX 035.1-08_2-07-AE11-CC-E32AX-2905_PC;5637;A;2;1;2905;Axial;7,409;5,404;7,624;6,246;8,252;6,418;7,856;6,388;7,538;6,079;7,221;5,465;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41N/HDC7E.TNPN;GADC RX;035.1/41N/HDC7E.TNPN;n/a;finoox;203-1AWD.2HF.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-07-EE11-CC-E32AX-2905_PC;9492;E;4;1;2905;Axial;14,337;9,964;15,506;12,226;16,373;12,263;15,8;12,265;15,187;11,663;14,067;9,978;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41N/DDC4E.TNNN;GADC RX;035.1/41N/DDC4E.TNNN;n/a;finoox;203-1AVX.2HF.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-04-EE11-CC-E32AX-2905_PC;8469;E;4;1;2905;Axial;11,345;8,143;11,169;9,344;12,899;10,261;11,827;9,98;11,077;9,229;10,833;8,39;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
