TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41S/DDE4E.TNPN;GADC RX;035.1/41S/DDE4E.TNPN;n/a;finoox;203-1AMZ.2HJ.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-04-EE41-CC-E32AX-2908_Epoxy;7607;E;4;1;2908;Axial;7,733;5,336;8,257;6,513;8,895;6,743;8,485;6,689;8,099;6,283;7,534;5,334;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11S/DDE4A.TNNN;GADC RX;035.1/11S/DDE4A.TNNN;n/a;finoox;203-1AFL.2HJ.1HC.RJPK-R23.01.0000.000;GADC RX 035.1-04_1-04-AE41-CC-E32AX-2908_Epoxy;2851;A;1;1;2908;Axial;2,039;1,54;2,096;1,756;2,268;1,782;2,155;1,793;2,036;1,711;2,028;1,571;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11S/HEE4A.TNPN;GADC RX;035.1/11S/HEE4A.TNPN;n/a;finoox;203-1AGS.2HJ.1H2.RJPP-R23.01.0000.010;GADC RX 035.1-08_1-04-AE41-CL-E32AX-2908_Epoxy;3667;A;1;1;2908;Axial;2,9;2,256;3,013;2,519;3,124;2,498;3,018;2,491;2,888;2,4;2,888;2,273;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.1/21S/HEE4E.TNPN;GADC RX;035.1/21S/HEE4E.TNPN;n/a;finoox;203-1AJX.2HJ.1HW.RJTQ-R23.01.0800.010;GADC RX 035.1-08_2-04-EE41-CL-E32AX-2908_Epoxy;5770;E;2;1;2908;Axial;5,84;4,441;6,031;5,066;6,319;5,001;6,04;4,999;5,792;4,802;5,812;4,461;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,3;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.1/31S/FEE4A.TNPN;GADC RX;035.1/31S/FEE4A.TNPN;n/a;finoox;203-1ALY.2HJ.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-04-AE41-CL-E32AX-2908_Epoxy;6823;A;3;1;2908;Axial;8,378;6,391;8,589;7,274;9,144;7,286;8,705;7,258;8,298;6,952;8,33;6,46;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/FEE7A.TNNN;GADC RX;035.1/11S/FEE7A.TNNN;n/a;finoox;203-1AH8.2HJ.1HD.RJVZ-R23.01.0000.000;GADC RX 035.1-06_1-07-AE41-CL-E32AX-2908_Epoxy;3169;A;1;1;2908;Axial;2,396;1,804;2,477;2,081;2,667;2,103;2,536;2,098;2,429;2,004;2,388;1,829;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.1/21S/FEC7A.TNPN;GADC RX;035.1/21S/FEC7A.TNPN;n/a;finoox;203-1ATG.2HJ.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-07-AE41-CL-E32AX-2908_PC;5688;A;2;1;2908;Axial;4,572;3,548;4,75;4,003;5,064;4,066;4,866;4,041;4,648;3,884;4,562;3,609;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/21S/HDC7E.TNNN;GADC RX;035.1/21S/HDC7E.TNNN;n/a;finoox;203-1ASH.2HJ.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_2-07-EE41-CC-E32AX-2908_PC;5965;E;2;1;2908;Axial;4,514;3,524;4,696;3,955;4,958;3,989;4,777;3,972;4,579;3,821;4,503;3,571;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11S/DDC4A.TNNN;GADC RX;035.1/11S/DDC4A.TNNN;n/a;finoox;203-1AQ2.2HJ.1HC.RJPK-R23.01.0000.000;GADC RX 035.1-04_1-04-AE41-CC-E32AX-2908_PC;3841;A;1;1;2908;Axial;1,844;1,391;1,894;1,591;2,053;1,642;1,946;1,625;1,841;1,548;1,833;1,421;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/21S/FDC4A.TNNN;GADC RX;035.1/21S/FDC4A.TNNN;n/a;finoox;203-1AS2.2HJ.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-04-AE41-CC-E32AX-2908_PC;5180;A;2;1;2908;Axial;4,318;3,262;4,402;3,721;4,743;3,746;4,471;3,74;4,26;3,56;4,291;3,289;42,8;2053;695;6;VT03192U.1;0,063;0,25;A;28,44;50,24;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/21M/DEA4E.TNPN;GADC RX;035.1/21M/DEA4E.TNPN;n/a;finoox;203-1AAV.2HG.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-04-EE21-CL-E32AX-2906_Alu;4919;E;2;1;2906;Axial;6,928;5,063;6,895;5,82;7,907;6,264;7,229;6,168;6,782;5,704;6,76;5,189;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21M/FEA7A.TNPN;GADC RX;035.1/21M/FEA7A.TNPN;n/a;finoox;203-1AAC.2HG.1HR.RJTU-R23.01.0000.010;GADC RX 035.1-06_2-07-AE21-CL-E32AX-2906_Alu;4659;A;2;1;2906;Axial;7,372;5,429;7,536;6,282;8,259;6,468;7,821;6,433;7,469;6,105;7,15;5,474;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21M/HDA7A.TNNN;GADC RX;035.1/21M/HDA7A.TNNN;n/a;finoox;203-1A9C.2HG.1H1.RJTV-R23.01.0000.000;GADC RX 035.1-08_2-07-AE21-CC-E32AX-2906_Alu;4372;A;2;1;2906;Axial;7,29;5,395;7,467;6,197;8,134;6,378;7,643;6,353;7,388;6,04;7,149;5,47;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31M/HEA7A.TNPN;GADC RX;035.1/31M/HEA7A.TNPN;n/a;finoox;203-1ACJ.2HG.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_3-07-AE21-CL-E32AX-2906_Alu;6999;A;3;1;2906;Axial;12,936;9,762;13,268;11,201;14,463;11,42;13,687;11,391;13,077;10,846;12,841;9,932;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21M/FEE4A.TNPN;GADC RX;035.1/21M/FEE4A.TNPN;n/a;finoox;203-1AJU.2HG.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_2-04-AE21-CL-E32AX-2906_Epoxy;4878;A;2;1;2906;Axial;8,363;6,318;8,514;7,244;9,387;7,464;8,793;7,26;8,322;7,049;8,309;6,444;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/FEE4E.TNNN;GADC RX;035.1/21M/FEE4E.TNNN;n/a;finoox;203-1AJV.2HG.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_2-04-EE21-CL-E32AX-2906_Epoxy;5199;E;2;1;2906;Axial;8,363;6,318;8,514;7,244;9,387;7,464;8,793;7,26;8,322;7,049;8,309;6,444;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41M/DEE4A.TNPN;GADC RX;035.1/41M/DEE4A.TNPN;n/a;finoox;203-1AP0.2HG.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-04-AE21-CL-E32AX-2906_Epoxy;7520;A;4;1;2906;Axial;13,543;9,937;13,512;11,427;15,488;12,257;14,157;12,081;13,281;11,198;13,279;10,206;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41M/DEE4A.TNNN;GADC RX;035.1/41M/DEE4A.TNNN;n/a;finoox;203-1AP0.2HG.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-04-AE21-CL-E32AX-2906_Epoxy;7279;A;4;1;2906;Axial;13,543;9,937;13,512;11,427;15,488;12,257;14,157;12,081;13,281;11,198;13,279;10,206;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31M/DDC7E.TNNN;GADC RX;035.1/31M/DDC7E.TNNN;n/a;finoox;203-1AUB.2HG.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-07-EE21-CC-E32AX-2906_PC;7008;E;3;1;2906;Axial;6,613;4,743;6,895;5,597;7,506;5,763;7,148;5,72;6,838;5,43;6,443;4,783;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41M/FDC7E.TNNN;GADC RX;035.1/41M/FDC7E.TNNN;n/a;finoox;203-1AWB.2HG.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE21-CC-E32AX-2906_PC;8683;E;4;1;2906;Axial;11,111;7,654;12,114;9,481;12,84;9,549;12,392;9,548;11,889;9,061;10,911;7,661;50,62;8318;1310;17;VT03192U.1;0,442;0,98;C;46,11;68,41;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31M/HEC7E.TNPN;GADC RX;035.1/31M/HEC7E.TNPN;n/a;finoox;203-1AVH.2HG.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_3-07-EE21-CL-E32AX-2906_PC;8826;E;3;1;2906;Axial;12,03;9,079;12,339;10,417;13,45;10,621;12,729;10,594;12,161;10,087;11,942;9,237;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,4;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11M/DEC4A.TNNN;GADC RX;035.1/11M/DEC4A.TNNN;n/a;finoox;203-1AQY.2HG.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-04-AE21-CL-E32AX-2906_PC;3985;A;1;1;2906;Axial;3,031;2,149;3,049;2,502;3,457;2,714;3,197;2,645;3,017;2,423;2,9;2,178;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/11L/HDA7E.TNPN;GADC RX;035.1/11L/HDA7E.TNPN;n/a;finoox;203-1A79.2HH.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-07-EE31-CC-E32AX-2907_Alu;3888;E;1;1;2907;Axial;2,895;2,251;3,018;2,54;3,216;2,589;3,09;2,575;2,951;2,454;2,89;2,294;16,87;1437;930;6;VT03192U.1;0,048;0,59;A+;32,76;54,29;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31L/DDE7A.TNPN;GADC RX;035.1/31L/DDE7A.TNPN;n/a;finoox;203-1ALC.2HH.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-07-AE31-CC-E32AX-2907_Epoxy;5685;A;3;1;2907;Axial;5,851;4,304;5,968;4,98;6,621;5,193;6,133;5,153;5,929;4,87;5,73;4,382;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31L/DEE7A.TNNN;GADC RX;035.1/31L/DEE7A.TNNN;n/a;finoox;203-1AME.2HH.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-07-AE31-CL-E32AX-2907_Epoxy;6033;A;3;1;2907;Axial;6,683;4,981;6,837;5,737;7,57;5,961;7,015;5,937;6,773;5,608;6,61;5,083;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/DEC7A.TNNN;GADC RX;035.1/21L/DEC7A.TNNN;n/a;finoox;203-1ATE.2HH.1HL.RJW2-R23.01.0000.000;GADC RX 035.1-04_2-07-AE31-CL-E32AX-2907_PC;5216;A;2;1;2907;Axial;4,092;3,008;4,179;3,483;4,611;3,617;4,349;3,592;4,147;3,397;4,005;3,059;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/31L/HDC7E.TNNN;GADC RX;035.1/31L/HDC7E.TNNN;n/a;finoox;203-1AUF.2HH.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-07-EE31-CC-E32AX-2907_PC;7780;E;3;1;2907;Axial;8,231;6,342;8,504;7,217;9,133;7,31;8,715;7,281;8,333;6,985;8,208;6,443;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WE/DDA4E.TNPN;GADC RX;035.2/2WE/DDA4E.TNPN;n/a;finoox;203-1A9T.2PY.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3126_Alu;4281;E;2;1;3126;Axial;3,885;2,66;4,173;3,273;4,487;3,384;4,284;3,359;4,088;3,153;3,786;2,658;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1WE/DDA7A.TNPN;GADC RX;035.2/1WE/DDA7A.TNPN;n/a;finoox;203-1A74.2PY.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3126_Alu;2657;A;1;1;3126;Axial;1,642;1,155;1,727;1,394;1,871;1,429;1,783;1,424;1,706;1,347;1,601;1,162;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/4WE/DEA7A.TNNN;GADC RX;035.2/4WE/DEA7A.TNNN;n/a;finoox;203-1AEJ.2PY.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3126_Alu;6086;A;4;1;3126;Axial;7,641;5,531;7,916;6,505;8,577;6,666;8,156;6,639;7,811;6,293;7,471;5,585;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/FDA7E.TNPN;GADC RX;035.2/3WE/FDA7E.TNPN;n/a;finoox;203-1ABF.2PY.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3126_Alu;5788;E;3;1;3126;Axial;6,446;4,967;6,672;5,649;7,183;5,743;6,841;5,713;6,539;5,46;6,435;5,056;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/FEA7E.TNPN;GADC RX;035.2/4WE/FEA7E.TNPN;n/a;finoox;203-1AEM.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3126_Alu;7581;E;4;1;3126;Axial;9,755;7,293;10,078;8,421;10,816;8,528;10,307;8,521;9,883;8,113;9,675;7,358;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WE/FEE7A.TNPN;GADC RX;035.2/1WE/FEE7A.TNPN;n/a;finoox;203-1AH8.2PY.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3126_Epoxy;3184;A;1;1;3126;Axial;2,38;1,794;2,462;2,069;2,648;2,089;2,519;2,085;2,413;1,992;2,373;1,821;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,3;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.2/2WE/DEE7E.TNNN;GADC RX;035.2/2WE/DEE7E.TNNN;n/a;finoox;203-1AKB.2PY.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3126_Epoxy;4311;E;2;1;3126;Axial;3,717;2,803;3,815;3,217;4,177;3,296;3,94;3,28;3,761;3,117;3,705;2,855;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3WE/DEC7A.TNNN;GADC RX;035.2/3WE/DEC7A.TNNN;n/a;finoox;203-1AVC.2PY.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3126_PC;6345;A;3;1;3126;Axial;5,374;4,085;5,535;4,694;6,043;4,799;5,713;4,774;5,451;4,56;5,364;4,172;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1WE/DEC7A.TNNN;GADC RX;035.2/1WE/DEC7A.TNNN;n/a;finoox;203-1ARG.2PY.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3126_PC;3752;A;1;1;3126;Axial;1,771;1,365;1,849;1,552;1,995;1,601;1,909;1,59;1,821;1,523;1,769;1,4;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/1WE/DEC7E.TNPN;GADC RX;035.2/1WE/DEC7E.TNPN;n/a;finoox;203-1ARH.2PY.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3126_PC;4405;E;1;1;3126;Axial;1,771;1,365;1,849;1,552;1,995;1,601;1,909;1,59;1,821;1,523;1,769;1,4;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/4WE/FEC7E.TNPN;GADC RX;035.2/4WE/FEC7E.TNPN;n/a;finoox;203-1AXD.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3126_PC;8665;E;4;1;3126;Axial;9,072;6,783;9,372;7,831;10,059;7,931;9,585;7,925;9,191;7,545;8,997;6,843;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WE/DDC4E.TNPN;GADC RX;035.2/2WE/DDC4E.TNPN;n/a;finoox;203-1AS1.2PY.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3126_PC;5308;E;2;1;3126;Axial;3,458;2,367;3,714;2,913;3,993;3,012;3,813;2,989;3,638;2,807;3,37;2,365;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/3WE/DEC4A.TNPN;GADC RX;035.2/3WE/DEC4A.TNPN;n/a;finoox;203-1AUU.2PY.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3126_PC;6606;A;3;1;3126;Axial;6,425;4,695;6,473;5,392;7,153;5,607;6,655;5,564;6,314;5,21;6,25;4,753;53,5;3663;585;8;VT03208;0,143;0,22;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WE/FEC4E.TNNN;GADC RX;035.2/3WE/FEC4E.TNNN;n/a;finoox;203-1AUX.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3126_PC;7461;E;3;1;3126;Axial;7,495;5,722;7,671;6,508;8,177;6,517;7,782;6,502;7,42;6,221;7,452;5,779;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XE/DDA4E.TNPN;GADC RX;035.2/1XE/DDA4E.TNPN;n/a;finoox;203-1A7P.2Q0.1HB.RJVQ-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3128_Alu;3071;E;1;1;3128;Axial;1,802;1,237;1,914;1,515;2,062;1,56;1,96;1,55;1,869;1,454;1,751;1,239;14,27;969;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.2/1XE/DDA4E.TNNN;GADC RX;035.2/1XE/DDA4E.TNNN;n/a;finoox;203-1A7P.2Q0.1HB.RJVQ-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3128_Alu;2830;E;1;1;3128;Axial;1,802;1,237;1,914;1,515;2,062;1,56;1,96;1,55;1,869;1,454;1,751;1,239;14,27;969;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.2/4XE/HEA4E.TNNN;GADC RX;035.2/4XE/HEA4E.TNNN;n/a;finoox;203-1AF7.2Q0.1JK.SJ4L-R23.01.0800.000;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3128_Alu;7890;E;4;1;3128;Axial;10,574;8,195;10,95;9,204;11,314;9,056;10,906;9,041;10,487;8,715;10,531;8,23;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,6;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XE/HEE4A.TNPN;GADC RX;035.2/1XE/HEE4A.TNPN;n/a;finoox;203-1AGS.2Q0.1HU.RJW1-R23.01.0000.010;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3128_Epoxy;3429;A;1;1;3128;Axial;2,564;1,892;2,68;2,206;2,793;2,176;2,669;2,181;2,572;2,084;2,542;1,891;35,67;957;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GADC RX 035.2/2XE/DEE7A.TNNN;GADC RX;035.2/2XE/DEE7A.TNNN;n/a;finoox;203-1AKA.2Q0.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3128_Epoxy;3813;A;2;1;3128;Axial;3,441;2,62;3,544;3,001;3,846;3,051;3,646;3,034;3,484;2,906;3,434;2,669;21,09;2326;515;6;VT03208;0,099;0,23;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/2XE/HDE7E.TNNN;GADC RX;035.2/2XE/HDE7E.TNNN;n/a;finoox;203-1AJD.2Q0.1H7.RJW9-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3128_Epoxy;4554;E;2;1;3128;Axial;4,392;3,383;4,564;3,841;4,823;3,839;4,628;3,834;4,425;3,687;4,382;3,407;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/4XE/FDE7E.TNNN;GADC RX;035.2/4XE/FDE7E.TNNN;n/a;finoox;203-1ANK.2Q0.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3128_Epoxy;6815;E;4;1;3128;Axial;7,766;5,808;8,023;6,704;8,612;6,79;8,206;6,783;7,868;6,46;7,706;5,856;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XE/DDC7A.TNPN;GADC RX;035.2/1XE/DDC7A.TNPN;n/a;finoox;203-1AQE.2Q0.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3128_PC;3674;A;1;1;3128;Axial;1,424;1,015;1,485;1,21;1,608;1,239;1,53;1,235;1,464;1,169;1,391;1,023;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,6;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/2XE/FEC7A.TNPN;GADC RX;035.2/2XE/FEC7A.TNPN;n/a;finoox;203-1ATG.2Q0.1HQ.RJW2-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3128_PC;5273;A;2;1;3128;Axial;4,075;2,934;4,28;3,48;4,548;3,504;4,347;3,508;4,184;3,336;4,013;2,947;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/2XE/HDC7E.TNNN;GADC RX;035.2/2XE/HDC7E.TNNN;n/a;finoox;203-1ASH.2Q0.1H7.RJW9-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3128_PC;5497;E;2;1;3128;Axial;4,116;3,156;4,283;3,602;4,522;3,599;4,338;3,594;4,167;3,457;4,108;3,191;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/4XE/DDC4E.TNNN;GADC RX;035.2/4XE/DDC4E.TNNN;n/a;finoox;203-1AVX.2Q0.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3128_PC;7426;E;4;1;3128;Axial;6,502;4,541;6,862;5,483;7,395;5,655;7,028;5,592;6,712;5,278;6,331;4,543;57,07;3878;515;8;VT03208;0,201;0,23;C;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;108;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XN/FEA4E.TNPN;GADC RX;035.2/3XN/FEA4E.TNPN;n/a;finoox;203-1AD1.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3124_Alu;6570;E;3;1;3124;Axial;13,468;9,6;13,828;11,267;15,165;11,947;14,359;11,728;13,626;10,975;12,926;9,668;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XN/DDA4E.TNPN;GADC RX;035.2/1XN/DDA4E.TNPN;n/a;finoox;203-1A7P.2PW.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3124_Alu;3236;E;1;1;3124;Axial;3,141;2,238;3,105;2,59;3,584;2,837;3,285;2,763;3,077;2,553;3,007;2,303;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4XN/DEE4A.TNNN;GADC RX;035.2/4XN/DEE4A.TNNN;n/a;finoox;203-1AP0.2PW.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3124_Epoxy;6311;A;4;1;3124;Axial;14,42;10,488;14,303;12,046;16,487;13,088;15,05;12,768;14,107;11,845;13,993;10,812;71,34;10050;1470;19;VT03207;0,813;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2XN/DEE7E.TNPN;GADC RX;035.2/2XN/DEE7E.TNPN;n/a;finoox;203-1AKB.2PW.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3124_Epoxy;4512;E;2;1;3124;Axial;5,8;4,41;5,952;5,069;6,565;5,254;6,233;5,206;5,932;4,967;5,808;4,548;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XN/DDC7A.TNNN;GADC RX;035.2/4XN/DDC7A.TNNN;n/a;finoox;203-1AW8.2PW.1HF.RJWU-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3124_PC;6878;A;4;1;3124;Axial;9,478;7,143;9,666;8,165;10,697;8,459;10,076;8,39;9,626;7,963;9,432;7,353;33,75;9803;1470;20;VT03207;0,82;0,93;E;59,23;81,53;7,1;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/2WL/HDA4E.TNNN;GADC RX;035.2/2WL/HDA4E.TNNN;n/a;finoox;203-1A9X.2PX.1H1.RJTS-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CC-E32AX-3125_Alu;4526;E;2;1;3125;Axial;6,183;4,68;6,297;5,326;6,759;5,353;6,392;5,344;6,104;5,088;6,144;4,705;57,07;2484;850;7;VT03208;0,125;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;73,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/1WL/DDA4A.TNPN;GADC RX;035.2/1WL/DDA4A.TNPN;n/a;finoox;203-1A7N.2PX.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3125_Alu;2837;A;1;1;3125;Axial;2,398;1,779;2,419;2,06;2,72;2,146;2,518;2,13;2,367;2,004;2,385;1,818;14,27;1403;850;6;VT03208;0,062;0,3;B;42,98;64,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/3WL/HEA4A.TNNN;GADC RX;035.2/3WL/HEA4A.TNNN;n/a;finoox;203-1AD2.2PX.1JK.SJ4L-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3125_Alu;6090;A;3;1;3125;Axial;10,781;8,326;11,084;9,377;11,689;9,339;11,192;9,311;10,689;8,954;10,726;8,385;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,8;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/FDA7E.TNPN;GADC RX;035.2/4WL/FDA7E.TNPN;n/a;finoox;203-1ADK.2PX.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3125_Alu;6930;E;4;1;3125;Axial;9,886;7,082;10,333;8,421;11,156;8,608;10,643;8,579;10,2;8,138;9,646;7,126;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WL/HEA7A.TNNN;GADC RX;035.2/1WL/HEA7A.TNNN;n/a;finoox;203-1A8A.2PX.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3125_Alu;3088;A;1;1;3125;Axial;3,213;2,48;3,327;2,826;3,568;2,85;3,414;2,841;3,27;2,724;3,224;2,522;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/2WL/FEE4E.TNPN;GADC RX;035.2/2WL/FEE4E.TNPN;n/a;finoox;203-1AJV.2PX.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3125_Epoxy;4910;E;2;1;3125;Axial;6,573;4,89;6,677;5,61;7,287;5,723;6,806;5,706;6,472;5,384;6,482;4,944;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1WL/DEE4A.TNPN;GADC RX;035.2/1WL/DEE4A.TNPN;n/a;finoox;203-1AGN.2PX.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3125_Epoxy;3018;A;1;1;3125;Axial;2,723;1,996;2,726;2,297;3,069;2,407;2,836;2,39;2,679;2,209;2,671;2,024;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2WL/HEE4E.TNNN;GADC RX;035.2/2WL/HEE4E.TNNN;n/a;finoox;203-1AJX.2PX.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3125_Epoxy;5112;E;2;1;3125;Axial;7,003;5,454;7,284;6,158;7,699;6,145;7,362;6,12;7,026;5,883;7,045;5,493;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WL/HEE4A.TNPN;GADC RX;035.2/4WL/HEE4A.TNPN;n/a;finoox;203-1AP4.2PX.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3125_Epoxy;7768;A;4;1;3125;Axial;14,045;10,369;14,433;11,977;15,4;12,056;14,577;12,046;13,959;11,43;13,794;10,414;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,3;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/HEE4E.TNPN;GADC RX;035.2/4WL/HEE4E.TNPN;n/a;finoox;203-1AP5.2PX.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3125_Epoxy;8570;E;4;1;3125;Axial;14,045;10,369;14,433;11,977;15,4;12,056;14,577;12,046;13,959;11,43;13,794;10,414;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,4;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/DEE7A.TNPN;GADC RX;035.2/4WL/DEE7A.TNPN;n/a;finoox;203-1APJ.2PX.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3125_Epoxy;6430;A;4;1;3125;Axial;8,538;6,053;8,975;7,262;9,721;7,46;9,277;7,425;8,879;7,029;8,336;6,105;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WL/HDE7A.TNNN;GADC RX;035.2/2WL/HDE7A.TNNN;n/a;finoox;203-1AJC.2PX.1H1.RJTS-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3125_Epoxy;4031;A;2;1;3125;Axial;5,681;4,36;5,86;4,973;6,303;5,029;5,973;5,011;5,746;4,801;5,665;4,426;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WL/HEE7E.TNNN;GADC RX;035.2/1WL/HEE7E.TNNN;n/a;finoox;203-1AHB.2PX.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3125_Epoxy;3750;E;1;1;3125;Axial;3,185;2,458;3,297;2,796;3,532;2,822;3,382;2,812;3,238;2,692;3,182;2,498;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/3WL/FDC4E.TNPN;GADC RX;035.2/3WL/FDC4E.TNPN;n/a;finoox;203-1AU1.2PX.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3125_PC;6893;E;3;1;3125;Axial;7,735;5,685;7,829;6,514;8,574;6,741;8,004;6,686;7,616;6,284;7,526;5,744;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WL/DDC4A.TNPN;GADC RX;035.2/4WL/DDC4A.TNPN;n/a;finoox;203-1AVW.2PX.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3125_PC;7205;A;4;1;3125;Axial;8,567;6,389;8,622;7,358;9,692;7,682;8,979;7,432;8,441;7,165;8,521;6,538;57,07;5611;850;12;VT03208;0,248;0,3;C;48,23;70,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;100,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/1XL/DEE4E.TNNN;GADC RX;035.2/1XL/DEE4E.TNNN;n/a;finoox;203-1AGP.2PZ.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3127_Epoxy;3188;E;1;1;3127;Axial;2,944;2,121;2,944;2,451;3,32;2,603;3,059;2,559;2,888;2,363;2,835;2,158;17,83;1747;930;6;VT03208;0,083;0,39;C;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3XL/DDE7E.TNNN;GADC RX;035.2/3XL/DDE7E.TNNN;n/a;finoox;203-1ALD.2PZ.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3127_Epoxy;5299;E;3;1;3127;Axial;6,227;4,529;6,35;5,27;7,023;5,492;6,528;5,445;6,323;5,152;6,042;4,603;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/HEA4E.TNNN;GADC RX;035.1/11E/HEA4E.TNNN;n/a;finoox;203-1A8V.2HK.1HU.RJW1-R23.01.0800.000;GADC RX 035.1-08_1-04-EE51-CL-E32AX-2909_Alu;3915;E;1;1;2909;Axial;2,398;1,792;2,503;2,075;2,593;2,033;2,49;2,037;2,398;1,958;2,384;1,793;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;20;8;yes;piece;1
GADC RX 035.1/31E/HDA7E.TNNN;GADC RX;035.1/31E/HDA7E.TNNN;n/a;finoox;203-1ABH.2HK.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_3-07-EE51-CC-E32AX-2909_Alu;6605;E;3;1;2909;Axial;6,129;4,625;6,364;5,322;6,725;5,3;6,435;5,302;6,188;5,061;6,103;4,657;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21E/HDA7E.TNPN;GADC RX;035.1/21E/HDA7E.TNPN;n/a;finoox;203-1A9D.2HK.1H7.RJW9-R23.01.0800.010;GADC RX 035.1-08_2-07-EE51-CC-E32AX-2909_Alu;5147;E;2;1;2909;Axial;4,137;3,199;4,307;3,624;4,524;3,615;4,361;3,605;4,184;3,475;4,127;3,235;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/31E/FDE7E.TNPN;GADC RX;035.1/31E/FDE7E.TNPN;n/a;finoox;203-1ALF.2HK.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-07-EE51-CC-E32AX-2909_Epoxy;6576;E;3;1;2909;Axial;5,472;4,273;5,716;4,788;6,033;4,859;5,816;4,837;5,577;4,647;5,459;4,349;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31E/HEE7E.TNPN;GADC RX;035.1/31E/HEE7E.TNPN;n/a;finoox;203-1AMK.2HK.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_3-07-EE51-CL-E32AX-2909_Epoxy;7813;E;3;1;2909;Axial;6,981;5,367;7,276;6,107;7,623;6,068;7,334;6,067;7,063;5,837;6,968;5,422;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;109,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41E/DEC4A.TNNN;GADC RX;035.1/41E/DEC4A.TNNN;n/a;finoox;203-1AWS.2HK.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_4-04-AE51-CL-E32AX-2909_PC;8116;A;4;1;2909;Axial;7,257;5,158;7,48;6,09;8,077;6,244;7,635;6,205;7,294;5,851;7,041;5,182;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;105;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WN/FEA4A.TNPN;GADC RX;035.2/2WN/FEA4A.TNPN;n/a;finoox;203-1AAW.2PV.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3123_Alu;4322;A;2;1;3123;Axial;8,64;6,53;8,806;7,536;9,77;7,779;9,112;7,7;8,613;7,304;8,64;6,682;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/DDA4A.TNNN;GADC RX;035.2/4WN/DDA4A.TNNN;n/a;finoox;203-1AE0.2PV.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3123_Alu;5807;A;4;1;3123;Axial;12,035;8,712;11,895;9,995;13,662;10,909;12,544;10,639;11,757;9,819;11,599;8,972;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3WN/DEA7E.TNNN;GADC RX;035.2/3WN/DEA7E.TNNN;n/a;finoox;203-1ACF.2PV.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3123_Alu;5771;E;3;1;3123;Axial;8,417;6,079;8,693;7,131;9,535;7,381;8,889;7,321;8,645;6,942;8,177;6,162;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/FEA7A.TNNN;GADC RX;035.2/4WN/FEA7A.TNNN;n/a;finoox;203-1AEL.2PV.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3123_Alu;6569;A;4;1;3123;Axial;14,223;9,915;15,305;12,145;16,349;12,296;15,728;12,28;15,088;11,654;13,938;9,94;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/DEE7A.TNNN;GADC RX;035.2/1WN/DEE7A.TNNN;n/a;finoox;203-1AH6.2PV.1H4.RJPA-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3123_Epoxy;2747;A;1;1;3123;Axial;2,78;2,051;2,827;2,37;3,151;2,469;2,962;2,456;2,821;2,321;2,728;2,096;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2WN/DDC4E.TNNN;GADC RX;035.2/2WN/DDC4E.TNNN;n/a;finoox;203-1AS1.2PV.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3123_PC;5017;E;2;1;3123;Axial;5,344;3,859;5,289;4,439;6,071;4,842;5,577;4,723;5,227;4,359;5,154;3,975;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,9;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WN/HEC4A.TNPN;GADC RX;035.2/1WN/HEC4A.TNPN;n/a;finoox;203-1AR2.2PV.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3123_PC;4306;A;1;1;3123;Axial;4,298;3,238;4,376;3,703;4,752;3,764;4,463;3,747;4,228;3,559;4,274;3,273;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/11N/FDA4E.TNNN;GADC RX;035.1/11N/FDA4E.TNNN;n/a;finoox;203-1A7R.2HF.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-04-EE11-CC-E32AX-2905_Alu;3387;E;1;1;2905;Axial;3,958;2,915;3,938;3,354;4,498;3,549;4,127;3,504;3,883;3,269;3,886;2,973;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.1/41N/HDA4A.TNPN;GADC RX;035.1/41N/HDA4A.TNPN;n/a;finoox;203-1AE4.2HF.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-04-AE11-CC-E32AX-2905_Alu;7721;A;4;1;2905;Axial;16,271;11,132;17,593;13,789;18,794;14,123;18,018;14,07;17,227;13,227;15,885;11,094;114,14;7942;1475;16;VT03192U.1;0,638;1,35;C;53,51;75,81;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;113,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/HEA4E.TNPN;GADC RX;035.1/31N/HEA4E.TNPN;n/a;finoox;203-1AD3.2HF.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-04-EE11-CL-E32AX-2905_Alu;7773;E;3;1;2905;Axial;15,6;11,349;15,716;13,033;17,231;13,565;16,13;13,412;15,351;12,606;15,051;11,429;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41N/FDA7E.TNPN;GADC RX;035.1/41N/FDA7E.TNPN;n/a;finoox;203-1ADK.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE11-CC-E32AX-2905_Alu;7838;E;4;1;2905;Axial;12,803;8,64;14,153;10,872;14,866;10,865;14,352;10,89;13,815;10,33;12,573;8,619;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
