TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/21N/HDA7E.TNPN;GADC RX;035.1/21N/HDA7E.TNPN;n/a;finoox;203-1A9D.2HF.1H1.RJTV-R23.01.0800.010;GADC RX 035.1-08_2-07-EE11-CC-E32AX-2905_Alu;5178;E;2;1;2905;Axial;7,967;5,811;8,198;6,716;8,873;6,901;8,447;6,868;8,105;6,537;7,764;5,876;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11N/DEE4E.TNNN;GADC RX;035.1/11N/DEE4E.TNNN;n/a;finoox;203-1AGP.2HF.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_1-04-EE11-CL-E32AX-2905_Epoxy;3426;E;1;1;2905;Axial;3,489;2,577;3,547;3,022;4,042;3,22;3,716;3,167;3,473;2,963;3,472;2,677;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41N/HDE4A.TNNN;GADC RX;035.1/41N/HDE4A.TNNN;n/a;finoox;203-1AN2.2HF.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-04-AE11-CC-E32AX-2905_Epoxy;7832;A;4;1;2905;Axial;16,063;11,024;17,335;13,61;18,54;13,969;17,752;13,874;16,969;13,064;15,696;10,991;114,14;7942;1475;16;VT03192U.1;0,638;1,35;C;53,51;75,81;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;113,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21N/DDC4E.TNNN;GADC RX;035.1/21N/DDC4E.TNNN;n/a;finoox;203-1AS1.2HF.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-04-EE11-CC-E32AX-2905_PC;5474;E;2;1;2905;Axial;5,662;4,051;5,58;4,662;6,229;5,116;5,908;4,978;5,533;4,603;5,406;4,174;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41N/DDC4A.TNNN;GADC RX;035.1/41N/DDC4A.TNNN;n/a;finoox;203-1AVW.2HF.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-04-AE11-CC-E32AX-2905_PC;7875;A;4;1;2905;Axial;11,345;8,143;11,169;9,344;12,899;10,261;11,827;9,98;11,077;9,229;10,833;8,39;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;95;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/11S/DDA7E.TNPN;GADC RX;035.1/11S/DDA7E.TNPN;n/a;finoox;203-1A75.2HJ.1HB.RJVN-R23.01.0800.010;GADC RX 035.1-04_1-07-EE41-CC-E32AX-2908_Alu;3294;E;1;1;2908;Axial;1,65;1,159;1,737;1,4;1,881;1,436;1,793;1,43;1,715;1,353;1,608;1,166;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/31S/DEA7A.TNPN;GADC RX;035.1/31S/DEA7A.TNPN;n/a;finoox;203-1ACE.2HJ.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-07-AE41-CL-E32AX-2908_Alu;6203;A;3;1;2908;Axial;5,816;4,417;5,988;5,075;6,543;5,194;6,185;5,167;5,899;4,933;5,805;4,511;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11S/FDE4A.TNNN;GADC RX;035.1/11S/FDE4A.TNNN;n/a;finoox;203-1AFN.2HJ.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-04-AE41-CC-E32AX-2908_Epoxy;3002;A;1;1;2908;Axial;2,391;1,796;2,443;2,061;2,631;2,08;2,482;2,069;2,364;1,971;2,375;1,811;21,4;1026;695;4;VT03192U.1;0,032;0,25;A;25,7;47,23;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/41S/HEE4E.TNNN;GADC RX;035.1/41S/HEE4E.TNNN;n/a;finoox;203-1AP5.2HJ.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-04-EE41-CL-E32AX-2908_Epoxy;9242;E;4;1;2908;Axial;11,702;8,928;12,071;10,154;12,649;10,025;12,09;10,022;11,595;9,629;11,649;8,97;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,5;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41S/HEE7A.TNNN;GADC RX;035.1/41S/HEE7A.TNNN;n/a;finoox;203-1APN.2HJ.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-07-AE41-CL-E32AX-2908_Epoxy;8174;A;4;1;2908;Axial;11,155;8,538;11,529;9,703;12,184;9,706;11,684;9,691;11,153;9,324;11,067;8,625;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,1;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31S/HEC7A.TNPN;GADC RX;035.1/31S/HEC7A.TNPN;n/a;finoox;203-1AVG.2HJ.1JN.RJWP-R23.01.0000.010;GADC RX 035.1-08_3-07-AE41-CL-E32AX-2908_PC;7986;A;3;1;2908;Axial;7,719;5,787;8,041;6,688;8,522;6,692;8,139;6,696;7,836;6,401;7,675;5,826;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11S/HEC4A.TNPN;GADC RX;035.1/11S/HEC4A.TNPN;n/a;finoox;203-1AR2.2HJ.1H2.RJPP-R23.01.0000.010;GADC RX 035.1-08_1-04-AE41-CL-E32AX-2908_PC;4581;A;1;1;2908;Axial;2,599;2,023;2,699;2,259;2,796;2,238;2,703;2,232;2,587;2,151;2,588;2,037;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.1/21M/HDA4A.TNPN;GADC RX;035.1/21M/HDA4A.TNPN;n/a;finoox;203-1A9W.2HG.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_2-04-AE21-CC-E32AX-2906_Alu;4628;A;2;1;2906;Axial;7,78;5,684;7,881;6,522;8,597;6,755;8,057;6,687;7,69;6,285;7,531;5,721;57,07;3431;1310;10;VT03192U.1;0,229;0,98;C;44,37;66,17;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/11M/DDA4E.TNNN;GADC RX;035.1/11M/DDA4E.TNNN;n/a;finoox;203-1A7P.2HG.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-04-EE21-CC-E32AX-2906_Alu;3231;E;1;1;2906;Axial;2,932;2,114;2,909;2,441;3,358;2,651;3,062;2,59;2,87;2,4;2,834;2,167;14,27;1995;1310;8;VT03192U.1;0,112;0,98;C;40,59;62,11;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/21M/HDE4A.TNPN;GADC RX;035.1/21M/HDE4A.TNPN;n/a;finoox;203-1AHU.2HG.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_2-04-AE21-CC-E32AX-2906_Epoxy;4794;A;2;1;2906;Axial;7,681;5,587;7,791;6,441;8,49;6,67;7,95;6,605;7,578;6,198;7,428;5,633;57,07;3431;1310;10;VT03192U.1;0,229;0,98;C;44,37;66,17;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21M/DEE4E.TNNN;GADC RX;035.1/21M/DEE4E.TNNN;n/a;finoox;203-1AJT.2HG.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-04-EE21-CL-E32AX-2906_Epoxy;4751;E;2;1;2906;Axial;6,77;4,955;6,751;5,704;7,737;6,115;7,073;6,03;6,635;5,59;6,631;5,081;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41M/FDE7A.TNPN;GADC RX;035.1/41M/FDE7A.TNPN;n/a;finoox;203-1ANJ.2HG.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE21-CC-E32AX-2906_Epoxy;7373;A;4;1;2906;Axial;11,797;8,147;12,803;10,067;13,631;10,167;13,142;10,161;12,601;9,639;11,575;8,151;50,62;8318;1310;17;VT03192U.1;0,442;0,98;B;46,11;68,41;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41M/HEE7E.TNPN;GADC RX;035.1/41M/HEE7E.TNPN;n/a;finoox;203-1APP.2HG.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-07-EE21-CL-E32AX-2906_Epoxy;9219;E;4;1;2906;Axial;16,621;11,894;17,414;14,177;18,712;14,403;17,895;14,37;17,172;13,659;16,236;11,979;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11M/DEC7E.TNPN;GADC RX;035.1/11M/DEC7E.TNPN;n/a;finoox;203-1ARH.2HG.1H4.RJPA-R23.01.0800.010;GADC RX 035.1-04_1-07-EE21-CL-E32AX-2906_PC;4629;E;1;1;2906;Axial;2,612;1,926;2,658;2,23;2,956;2,315;2,781;2,302;2,651;2,178;2,563;1,965;10,55;2396;1310;9;VT03192U.1;0,106;0,98;C;43,21;64,78;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/11L/DEA4E.TNPN;GADC RX;035.1/11L/DEA4E.TNPN;n/a;finoox;203-1A8R.2HH.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-04-EE31-CL-E32AX-2907_Alu;3618;E;1;1;2907;Axial;2,812;2,053;2,826;2,362;3,171;2,488;2,926;2,462;2,764;2,274;2,741;2,074;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/41L/DEA7A.TNPN;GADC RX;035.1/41L/DEA7A.TNPN;n/a;finoox;203-1AEJ.2HH.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-07-AE31-CL-E32AX-2907_Alu;7238;A;4;1;2907;Axial;8,785;6,196;9,277;7,477;10,039;7,677;9,592;7,643;9,181;7,233;8,576;6,245;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/FDA7A.TNPN;GADC RX;035.1/41L/FDA7A.TNPN;n/a;finoox;203-1ADJ.2HH.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE31-CC-E32AX-2907_Alu;7247;A;4;1;2907;Axial;10,004;7,153;10,479;8,525;11,311;8,712;10,796;8,683;10,347;8,237;9,764;7,195;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11L/DEA7A.TNNN;GADC RX;035.1/11L/DEA7A.TNNN;n/a;finoox;203-1A86.2HH.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-07-AE31-CL-E32AX-2907_Alu;2961;A;1;1;2907;Axial;2,243;1,7;2,313;1,97;2,552;2,033;2,412;2,016;2,292;1,925;2,24;1,747;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/41L/HDA7E.TNNN;GADC RX;035.1/41L/HDA7E.TNNN;n/a;finoox;203-1ADM.2HH.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-07-EE31-CC-E32AX-2907_Alu;8167;E;4;1;2907;Axial;11,683;8,584;12,099;10,012;13,019;10,171;12,387;10,155;11,897;9,653;11,475;8,653;67,49;5749;930;12;VT03192U.1;0,193;0,59;A+;38,01;60,31;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31L/DEE4E.TNPN;GADC RX;035.1/31L/DEE4E.TNPN;n/a;finoox;203-1ALX.2HH.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-04-EE31-CL-E32AX-2907_Epoxy;6878;E;3;1;2907;Axial;8,222;5,903;8,315;6,84;9,156;7,238;8,621;7,112;8,171;6,657;7,921;5,961;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/DDE7A.TNNN;GADC RX;035.1/31L/DDE7A.TNNN;n/a;finoox;203-1ALC.2HH.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-07-AE31-CC-E32AX-2907_Epoxy;5444;A;3;1;2907;Axial;5,851;4,304;5,968;4,98;6,621;5,193;6,133;5,153;5,929;4,87;5,73;4,382;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/FEC7E.TNNN;GADC RX;035.1/21L/FEC7E.TNNN;n/a;finoox;203-1ATH.2HH.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-07-EE31-CL-E32AX-2907_PC;6011;E;2;1;2907;Axial;5,41;4,124;5,576;4,728;6,054;4,82;5,747;4,798;5,482;4,579;5,399;4,197;31,64;3254;930;9;VT03192U.1;0,097;0,59;A;37,54;59,38;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/31L/FDC7E.TNPN;GADC RX;035.1/31L/FDC7E.TNPN;n/a;finoox;203-1AUD.2HH.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-07-EE31-CC-E32AX-2907_PC;7560;E;3;1;2907;Axial;7,135;5,377;7,317;6,176;8,032;6,349;7,572;6,326;7,221;6,005;7,086;5,477;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31L/FEC7A.TNPN;GADC RX;035.1/31L/FEC7A.TNPN;n/a;finoox;203-1AVE.2HH.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-07-AE31-CL-E32AX-2907_PC;7732;A;3;1;2907;Axial;8,122;6,202;8,366;7,099;9,085;7,239;8,623;7,205;8,227;6,877;8,107;6,314;47,46;4880;930;10;VT03192U.1;0,146;0,59;A;39,04;61,14;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41L/FDC4E.TNNN;GADC RX;035.1/41L/FDC4E.TNNN;n/a;finoox;203-1AVZ.2HH.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-04-EE31-CC-E32AX-2907_PC;8718;E;4;1;2907;Axial;9,887;6,902;10,488;8,363;11,241;8,588;10,708;8,524;10,234;8,031;9,633;6,909;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21L/FEC4A.TNNN;GADC RX;035.1/21L/FEC4A.TNNN;n/a;finoox;203-1ASY.2HH.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-04-AE31-CL-E32AX-2907_PC;5458;A;2;1;2907;Axial;6,012;4,461;6,09;5,11;6,67;5,236;6,222;5,199;5,917;4,916;5,904;4,502;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/31L/DDC4A.TNNN;GADC RX;035.1/31L/DDC4A.TNNN;n/a;finoox;203-1ATY.2HH.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-04-AE31-CC-E32AX-2907_PC;6480;A;3;1;2907;Axial;6,324;4,506;6,487;5,285;7,14;5,634;6,757;5,52;6,402;5,16;6,097;4,539;42,8;4290;930;10;VT03192U.1;0,145;0,59;B;36,95;59,01;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WE/HEE4E.TNPN;GADC RX;035.2/3WE/HEE4E.TNPN;n/a;finoox;203-1AM1.2PY.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3126_Epoxy;7318;E;3;1;3126;Axial;8,629;6,422;8,938;7,409;9,403;7,354;8,943;7,37;8,601;7,028;8,533;6,435;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WE/HEE4A.TNPN;GADC RX;035.2/4WE/HEE4A.TNPN;n/a;finoox;203-1AP4.2PY.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3126_Epoxy;7768;A;4;1;3126;Axial;11,673;8,909;12,041;10,131;12,615;10;12,059;9,996;11,566;9,605;11,62;8,951;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,3;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WE/DEE7A.TNNN;GADC RX;035.2/2WE/DEE7A.TNNN;n/a;finoox;203-1AKA.2PY.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3126_Epoxy;3813;A;2;1;3126;Axial;3,717;2,803;3,815;3,217;4,177;3,296;3,94;3,28;3,761;3,117;3,705;2,855;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3WE/DDE7A.TNPN;GADC RX;035.2/3WE/DDE7A.TNPN;n/a;finoox;203-1ALC.2PY.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3126_Epoxy;4990;A;3;1;3126;Axial;5,007;3,765;5,135;4,334;5,658;4,469;5,261;4,449;5,082;4,218;4,983;3,846;25,31;3626;585;9;VT03208;0,143;0,22;A;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WE/DDC7E.TNNN;GADC RX;035.2/1WE/DDC7E.TNNN;n/a;finoox;203-1AQF.2PY.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3126_PC;3844;E;1;1;3126;Axial;1,527;1,074;1,606;1,296;1,74;1,329;1,658;1,324;1,587;1,252;1,489;1,081;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/2WE/FDC7A.TNPN;GADC RX;035.2/2WE/FDC7A.TNPN;n/a;finoox;203-1ASE.2PY.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3126_PC;4979;A;2;1;3126;Axial;3,993;3,073;4,135;3,499;4,451;3,557;4,237;3,538;4,053;3,381;3,985;3,127;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/3WE/HEC7A.TNPN;GADC RX;035.2/3WE/HEC7A.TNPN;n/a;finoox;203-1AVG.2PY.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3126_PC;7291;A;3;1;3126;Axial;7,67;5,755;7,976;6,648;8,462;6,649;8,085;6,653;7,77;6,363;7,628;5,801;63,27;3705;585;8;VT03208;0,143;0,22;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WE/FDC4A.TNPN;GADC RX;035.2/3WE/FDC4A.TNPN;n/a;finoox;203-1AU0.2PY.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3126_PC;6342;A;3;1;3126;Axial;6,489;4,912;6,609;5,591;7,122;5,629;6,713;5,617;6,398;5,349;6,448;4,952;64,2;3082;585;7;VT03208;0,145;0,22;B;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;85;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XE/DEA7E.TNNN;GADC RX;035.2/2XE/DEA7E.TNNN;n/a;finoox;203-1AAB.2Q0.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3128_Alu;4260;E;2;1;3128;Axial;3,481;2,648;3,584;3,033;3,893;3,088;3,691;3,071;3,524;2,921;3,474;2,698;21,09;2326;515;6;VT03208;0,099;0,23;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/4XE/HDA7E.TNNN;GADC RX;035.2/4XE/HDA7E.TNNN;n/a;finoox;203-1ADM.2Q0.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3128_Alu;7258;E;4;1;3128;Axial;8,872;6,825;9,215;7,76;9,73;7,756;9,335;7,745;8,966;7,451;8,848;6,897;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XE/HDE7E.TNPN;GADC RX;035.2/4XE/HDE7E.TNPN;n/a;finoox;203-1ANM.2Q0.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3128_Epoxy;7666;E;4;1;3128;Axial;8,797;6,779;9,132;7,695;9,652;7,694;9,262;7,682;8,854;7,391;8,779;6,844;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XE/HEE7E.TNNN;GADC RX;035.2/4XE/HEE7E.TNNN;n/a;finoox;203-1APP.2Q0.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3128_Epoxy;8068;E;4;1;3128;Axial;10,043;7,83;10,455;8,799;10,957;8,774;10,568;8,752;10,155;8,438;10,061;7,913;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XE/FEC7A.TNNN;GADC RX;035.2/4XE/FEC7A.TNNN;n/a;finoox;203-1AXC.2Q0.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3128_PC;7711;A;4;1;3128;Axial;8,328;6,315;8,594;7,239;9,21;7,284;8,78;7,273;8,422;6,955;8,303;6,386;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XN/FDA7A.TNNN;GADC RX;035.2/1XN/FDA7A.TNNN;n/a;finoox;203-1A76.2PW.1HK.RJW4-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3124_Alu;2734;A;1;1;3124;Axial;3,373;2,576;3,457;2,948;3,772;3,02;3,604;2,997;3,44;2,871;3,375;2,651;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.2/1XN/DEE7A.TNPN;GADC RX;035.2/1XN/DEE7A.TNPN;n/a;finoox;203-1AH6.2PW.1H4.RJPA-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3124_Epoxy;2988;A;1;1;3124;Axial;2,918;2,136;2,971;2,479;3,298;2,575;3,108;2,555;2,965;2,422;2,855;2,185;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3XN/DEC7A.TNPN;GADC RX;035.2/3XN/DEC7A.TNPN;n/a;finoox;203-1AVC.2PW.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3124_PC;6540;A;3;1;3124;Axial;8,175;5,87;8,509;6,922;9,278;7,135;8,841;7,081;8,444;6,72;7,946;5,926;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XN/DEC7E.TNPN;GADC RX;035.2/3XN/DEC7E.TNPN;n/a;finoox;203-1AVD.2PW.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3124_PC;7092;E;3;1;3124;Axial;8,175;5,87;8,509;6,922;9,278;7,135;8,841;7,081;8,444;6,72;7,946;5,926;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XN/FDC7A.TNPN;GADC RX;035.2/1XN/FDC7A.TNPN;n/a;finoox;203-1AQG.2PW.1HK.RJW4-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3124_PC;3991;A;1;1;3124;Axial;3,137;2,395;3,215;2,742;3,508;2,809;3,352;2,787;3,199;2,67;3,139;2,466;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.2/2XN/FEC4E.TNPN;GADC RX;035.2/2XN/FEC4E.TNPN;n/a;finoox;203-1ASZ.2PW.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3124_PC;5915;E;2;1;3124;Axial;8,232;6,146;8,185;7,047;9,293;7,375;8,596;7,3;8,098;6,86;8,185;6,268;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WL/FEA4A.TNNN;GADC RX;035.2/2WL/FEA4A.TNNN;n/a;finoox;203-1AAW.2PX.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3125_Alu;4007;A;2;1;3125;Axial;6,649;4,946;6,748;5,669;7,377;5,793;6,887;5,756;6,551;5,428;6,552;4,999;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WL/FDA4A.TNNN;GADC RX;035.2/2WL/FDA4A.TNNN;n/a;finoox;203-1A9U.2PX.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3125_Alu;3725;A;2;1;3125;Axial;5,785;4,239;5,861;4,871;6,417;5,039;5,99;4,999;5,701;4,698;5,626;4,279;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,1;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WL/DDA7E.TNPN;GADC RX;035.2/2WL/DDA7E.TNPN;n/a;finoox;203-1A99.2PX.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3125_Alu;4274;E;2;1;3125;Axial;3,723;2,583;3,998;3,174;4,315;3,247;4,137;3,238;3,956;3,064;3,643;2,594;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4WL/DEA7E.TNNN;GADC RX;035.2/4WL/DEA7E.TNNN;n/a;finoox;203-1AEK.2PX.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3125_Alu;6677;E;4;1;3125;Axial;8,648;6,123;9,11;7,36;9,861;7,559;9,416;7,523;9,013;7,122;8,443;6,169;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WL/HEA7E.TNNN;GADC RX;035.2/3WL/HEA7E.TNNN;n/a;finoox;203-1ACK.2PX.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3125_Alu;6812;E;3;1;3125;Axial;9,878;7,698;10,274;8,668;10,898;8,77;10,488;8,73;10,036;8,36;9,868;7,83;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,2;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WL/HEE4E.TNPN;GADC RX;035.2/2WL/HEE4E.TNPN;n/a;finoox;203-1AJX.2PX.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3125_Epoxy;5353;E;2;1;3125;Axial;7,003;5,454;7,284;6,158;7,699;6,145;7,362;6,12;7,026;5,883;7,045;5,493;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WL/HEE7E.TNPN;GADC RX;035.2/3WL/HEE7E.TNPN;n/a;finoox;203-1AMK.2PX.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3125_Epoxy;7211;E;3;1;3125;Axial;9,72;7,62;10,176;8,574;10,786;8,68;10,382;8,637;9,937;8,273;9,768;7,752;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WL/HDC7A.TNNN;GADC RX;035.2/1WL/HDC7A.TNNN;n/a;finoox;203-1AQJ.2PX.1H5.RJVY-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3125_PC;3888;A;1;1;3125;Axial;2,657;1,933;2,764;2,278;2,974;2,31;2,829;2,308;2,715;2,192;2,611;1,947;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/3WL/DEC7E.TNNN;GADC RX;035.2/3WL/DEC7E.TNNN;n/a;finoox;203-1AVD.2PX.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3125_PC;6893;E;3;1;3125;Axial;6,196;4,624;6,339;5,326;7,017;5,528;6,504;5,507;6,279;5,203;6,13;4,718;31,64;4884;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XL/DEA7E.TNPN;GADC RX;035.2/1XL/DEA7E.TNPN;n/a;finoox;203-1A87.2PZ.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3127_Alu;3387;E;1;1;3127;Axial;2,39;1,799;2,455;2,083;2,729;2,164;2,561;2,149;2,438;2,036;2,391;1,848;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3XL/FDE7E.TNNN;GADC RX;035.2/3XL/FDE7E.TNNN;n/a;finoox;203-1ALF.2PZ.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3127_Epoxy;5642;E;3;1;3127;Axial;8,114;6,06;8,303;6,981;9,15;7,201;8,617;7,174;8,215;6,797;8,014;6,174;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;90,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/HEE7E.TNNN;GADC RX;035.2/3XL/HEE7E.TNNN;n/a;finoox;203-1AMK.2PZ.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3127_Epoxy;6970;E;3;1;3127;Axial;10,747;8,3;11,131;9,418;11,907;9,545;11,321;9,503;10,888;9,13;10,718;8,434;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,2;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XL/FDC7A.TNNN;GADC RX;035.2/1XL/FDC7A.TNNN;n/a;finoox;203-1AQG.2PZ.1HH.RJVU-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3127_PC;3750;A;1;1;3127;Axial;2,538;1,877;2,606;2,181;2,868;2,246;2,704;2,238;2,578;2,121;2,504;1,91;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/4XL/FEC7E.TNPN;GADC RX;035.2/4XL/FEC7E.TNPN;n/a;finoox;203-1AXD.2PZ.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3127_PC;8665;E;4;1;3127;Axial;11,405;8,182;11,907;9,715;12,857;9,931;12,262;9,897;11,753;9,388;11,128;8,233;63,27;7206;930;13;VT03208;0,333;0,39;B;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11E/DEA4E.TNPN;GADC RX;035.1/11E/DEA4E.TNPN;n/a;finoox;203-1A8R.2HK.1H4.RJPL-R23.01.0800.010;GADC RX 035.1-04_1-04-EE51-CL-E32AX-2909_Alu;3618;E;1;1;2909;Axial;2,074;1,583;2,143;1,794;2,291;1,822;2,182;1,807;2,065;1,729;2,064;1,599;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/41E/HDA7A.TNPN;GADC RX;035.1/41E/HDA7A.TNPN;n/a;finoox;203-1ADL.2HK.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_4-07-AE51-CC-E32AX-2909_Alu;7693;A;4;1;2909;Axial;8,287;6,427;8,62;7,26;9,054;7,244;8,723;7,222;8,375;6,962;8,268;6,497;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11E/HEE4A.TNPN;GADC RX;035.1/11E/HEE4A.TNPN;n/a;finoox;203-1AGS.2HK.1HU.RJW1-R23.01.0000.010;GADC RX 035.1-08_1-04-AE51-CL-E32AX-2909_Epoxy;3652;A;1;1;2909;Axial;2,386;1,784;2,491;2,065;2,582;2,022;2,479;2,028;2,384;1,949;2,373;1,785;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GADC RX 035.1/11E/FEE7E.TNNN;GADC RX;035.1/11E/FEE7E.TNNN;n/a;finoox;203-1AH9.2HK.1HD.RJVZ-R23.01.0800.000;GADC RX 035.1-06_1-07-EE51-CL-E32AX-2909_Epoxy;3711;E;1;1;2909;Axial;2,05;1,577;2,135;1,791;2,259;1,801;2,171;1,796;2,081;1,726;2,045;1,599;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.1/11E/DEC7A.TNNN;GADC RX;035.1/11E/DEC7A.TNNN;n/a;finoox;203-1ARG.2HK.1HA.RJVP-R23.01.0000.000;GADC RX 035.1-04_1-07-AE51-CL-E32AX-2909_PC;3798;A;1;1;2909;Axial;1,493;1,037;1,593;1,268;1,695;1,28;1,624;1,281;1,561;1,213;1,461;1,04;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;20;4;yes;piece;1
GADC RX 035.1/11E/HDC7E.TNNN;GADC RX;035.1/11E/HDC7E.TNNN;n/a;finoox;203-1AQK.2HK.1H5.RJVY-R23.01.0800.000;GADC RX 035.1-08_1-07-EE51-CC-E32AX-2909_PC;4657;E;1;1;2909;Axial;1,917;1,473;2;1,679;2,101;1,674;2,023;1,67;1,943;1,609;1,914;1,493;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.1/31E/FDC4A.TNNN;GADC RX;035.1/31E/FDC4A.TNNN;n/a;finoox;203-1AU0.2HK.1H9.RJS2-R23.01.0000.000;GADC RX 035.1-06_3-04-AE51-CC-E32AX-2909_PC;6796;A;3;1;2909;Axial;5,468;4,228;5,646;4,748;5,936;4,747;5,702;4,717;5,439;4,542;5,456;4,265;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41E/FEC4E.TNPN;GADC RX;035.1/41E/FEC4E.TNPN;n/a;finoox;203-1AWV.2HK.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_4-04-EE51-CL-E32AX-2909_PC;9620;E;4;1;2909;Axial;8,378;6,302;8,616;7,213;9,139;7,194;8,684;7,194;8,298;6,872;8,321;6,336;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WN/FEA4A.TNPN;GADC RX;035.2/3WN/FEA4A.TNPN;n/a;finoox;203-1AD0.2PV.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3123_Alu;5938;A;3;1;3123;Axial;12,821;9,212;13,061;10,694;14,327;11,313;13,519;11,118;12,834;10,408;12,35;9,275;80,25;6532;1340;14;VT03207;0,474;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/FEA7A.TNPN;GADC RX;035.2/4WN/FEA7A.TNPN;n/a;finoox;203-1AEL.2PV.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3123_Alu;6810;A;4;1;3123;Axial;14,223;9,915;15,305;12,145;16,349;12,296;15,728;12,28;15,088;11,654;13,938;9,94;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WN/FDE4A.TNNN;GADC RX;035.2/3WN/FDE4A.TNNN;n/a;finoox;203-1AKW.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3123_Epoxy;5088;A;3;1;3123;Axial;10,638;7,623;10,953;8,932;12,03;9,485;11,385;9,305;10,8;8,706;10,254;7,679;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/FDE4A.TNPN;GADC RX;035.2/1WN/FDE4A.TNPN;n/a;finoox;203-1AFN.2PV.1HK.RJW4-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3123_Epoxy;3017;A;1;1;3123;Axial;3,653;2,722;3,641;3,131;4,126;3,269;3,824;3,236;3,601;3,033;3,632;2,772;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.2/3WN/HDE7A.TNPN;GADC RX;035.2/3WN/HDE7A.TNPN;n/a;finoox;203-1ALG.2PV.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3123_Epoxy;5701;A;3;1;3123;Axial;11,262;8,377;11,513;9,643;12,545;9,859;11,892;9,825;11,373;9,342;10,996;8,508;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/DDC7A.TNPN;GADC RX;035.2/3WN/DDC7A.TNPN;n/a;finoox;203-1AUA.2PV.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3123_PC;5965;A;3;1;3123;Axial;6,683;4,78;6,993;5,593;7,599;5,823;7,242;5,781;6,929;5,488;6,523;4,829;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,9;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WN/DEC7A.TNPN;GADC RX;035.2/3WN/DEC7A.TNPN;n/a;finoox;203-1AVC.2PV.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3123_PC;6540;A;3;1;3123;Axial;7,828;5,654;8,084;6,632;8,868;6,865;8,267;6,809;8,04;6,456;7,604;5,731;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1WN/FEC7A.TNPN;GADC RX;035.2/1WN/FEC7A.TNPN;n/a;finoox;203-1ARJ.2PV.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3123_PC;4165;A;1;1;3123;Axial;3,454;2,6;3,544;3,004;3,899;3,081;3,683;3,069;3,513;2,919;3,453;2,665;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,1;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/2WN/FDC7E.TNPN;GADC RX;035.2/2WN/FDC7E.TNPN;n/a;finoox;203-1ASF.2PV.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3123_PC;5481;E;2;1;3123;Axial;5,962;4,582;6,147;5,225;6,678;5,371;6,386;5,327;6,097;5,109;5,951;4,719;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WN/DDC7A.TNPN;GADC RX;035.2/4WN/DDC7A.TNPN;n/a;finoox;203-1AW8.2PV.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3123_PC;7119;A;4;1;3123;Axial;9,065;6,86;9,269;7,851;10,233;8,136;9,657;8,067;9,218;7,661;9,053;7,1;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,7;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/1WN/FEC4A.TNPN;GADC RX;035.2/1WN/FEC4A.TNPN;n/a;finoox;203-1AR0.2PV.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3123_PC;4171;A;1;1;3123;Axial;3,839;2,819;3,873;3,233;4,334;3,415;4,016;3,372;3,798;3,123;3,753;2,847;26,75;2177;1340;8;VT03207;0,158;0,73;D;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/2WN/DDC4E.TNPN;GADC RX;035.2/2WN/DDC4E.TNPN;n/a;finoox;203-1AS1.2PV.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3123_PC;5258;E;2;1;3123;Axial;5,344;3,859;5,289;4,439;6,071;4,842;5,577;4,723;5,227;4,359;5,154;3,975;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,9;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11N/HEA7E.TNPN;GADC RX;035.1/11N/HEA7E.TNPN;n/a;finoox;203-1A8B.2HF.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-07-EE11-CL-E32AX-2905_Alu;4129;E;1;1;2905;Axial;4,778;3,627;4,918;4,17;5,341;4,233;5,073;4,22;4,853;4,033;4,78;3,711;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/21N/HEA7A.TNPN;GADC RX;035.1/21N/HEA7A.TNPN;n/a;finoox;203-1AAE.2HF.1JN.RJWP-R23.01.0000.010;GADC RX 035.1-08_2-07-AE11-CL-E32AX-2905_Alu;4927;A;2;1;2905;Axial;9,523;7,037;9,76;8,131;10,602;8,302;9,959;8,27;9,635;7,868;9,323;7,102;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31N/HEC7E.TNPN;GADC RX;035.1/31N/HEC7E.TNPN;n/a;finoox;203-1AVH.2HF.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_3-07-EE11-CL-E32AX-2905_PC;8826;E;3;1;2905;Axial;13,389;9,943;13,71;11,449;14,884;11,679;14,131;11,636;13,527;11,075;13,056;10,037;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,4;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21N/DDC4A.TNNN;GADC RX;035.1/21N/DDC4A.TNNN;n/a;finoox;203-1AS0.2HF.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-04-AE11-CC-E32AX-2905_PC;4976;A;2;1;2905;Axial;5,662;4,051;5,58;4,662;6,229;5,116;5,908;4,978;5,533;4,603;5,406;4,174;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41S/DDA4A.TNPN;GADC RX;035.1/41S/DDA4A.TNPN;n/a;finoox;203-1AE0.2HJ.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-04-AE41-CC-E32AX-2908_Alu;6885;A;4;1;2908;Axial;7,842;5,39;8,391;6,597;9,023;6,829;8,617;6,776;8,226;6,365;7,635;5,385;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,3;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11S/DEA4E.TNPN;GADC RX;035.1/11S/DEA4E.TNPN;n/a;finoox;203-1A8R.2HJ.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-04-EE41-CL-E32AX-2908_Alu;3618;E;1;1;2908;Axial;2,417;1,8;2,459;2,07;2,694;2,129;2,52;2,11;2,376;2;2,403;1,829;17,83;1232;695;5;VT03192U.1;0,03;0,25;A+;28,8;50,37;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
