TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41S/FDA7A.TNPN;GADC RX;035.1/41S/FDA7A.TNPN;n/a;finoox;203-1ADJ.2HJ.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE41-CC-E32AX-2908_Alu;7247;A;4;1;2908;Axial;8,58;6,312;8,876;7,354;9,582;7,49;9,105;7,476;8,731;7,099;8,437;6,375;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21S/FDE7E.TNPN;GADC RX;035.1/21S/FDE7E.TNPN;n/a;finoox;203-1AJB.2HJ.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-07-EE41-CC-E32AX-2908_Epoxy;4944;E;2;1;2908;Axial;4,263;3,28;4,416;3,733;4,752;3,796;4,542;3,776;4,328;3,602;4,255;3,339;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31S/HDE7E.TNNN;GADC RX;035.1/31S/HDE7E.TNNN;n/a;finoox;203-1ALH.2HJ.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-07-EE41-CC-E32AX-2908_Epoxy;6827;E;3;1;2908;Axial;7,283;5,71;7,612;6,384;7,991;6,451;7,711;6,416;7,413;6,179;7,266;5,78;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21S/DEC7E.TNPN;GADC RX;035.1/21S/DEC7E.TNPN;n/a;finoox;203-1ATF.2HJ.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-07-EE41-CL-E32AX-2908_PC;5954;E;2;1;2908;Axial;3,522;2,651;3,613;3,045;3,963;3,123;3,733;3,11;3,564;2,953;3,503;2,7;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/21S/FDC7A.TNNN;GADC RX;035.1/21S/FDC7A.TNNN;n/a;finoox;203-1ASE.2HJ.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-07-AE41-CC-E32AX-2908_PC;5165;A;2;1;2908;Axial;4,011;3,085;4,153;3,515;4,473;3,573;4,261;3,555;4,071;3,413;4,004;3,139;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/21S/FEC4A.TNPN;GADC RX;035.1/21S/FEC4A.TNPN;n/a;finoox;203-1ASY.2HJ.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-04-AE41-CL-E32AX-2908_PC;5707;A;2;1;2908;Axial;5,016;3,821;5,141;4,355;5,478;4,361;5,211;4,349;4,968;4,162;4,987;3,859;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/31S/DDC4A.TNNN;GADC RX;035.1/31S/DDC4A.TNNN;n/a;finoox;203-1ATY.2HJ.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-04-AE41-CC-E32AX-2908_PC;6480;A;3;1;2908;Axial;5,563;4,019;5,584;4,596;6,143;4,856;5,768;4,787;5,47;4,483;5,36;4,055;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31S/FDC4A.TNPN;GADC RX;035.1/31S/FDC4A.TNPN;n/a;finoox;203-1AU0.2HJ.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-04-AE41-CC-E32AX-2908_PC;7037;A;3;1;2908;Axial;6,484;4,908;6,605;5,588;7,117;5,625;6,709;5,617;6,393;5,346;6,444;4,948;64,2;3079;695;7;VT03192U.1;0,095;0,25;A;29,94;52;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31S/FDC4E.TNPN;GADC RX;035.1/31S/FDC4E.TNPN;n/a;finoox;203-1AU1.2HJ.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-04-EE41-CC-E32AX-2908_PC;7587;E;3;1;2908;Axial;6,484;4,908;6,605;5,588;7,117;5,625;6,709;5,617;6,393;5,346;6,444;4,948;64,2;3079;695;7;VT03192U.1;0,095;0,25;A;29,94;52;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,3;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41S/FDC4E.TNNN;GADC RX;035.1/41S/FDC4E.TNNN;n/a;finoox;203-1AVZ.2HJ.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_4-04-EE41-CC-E32AX-2908_PC;8718;E;4;1;2908;Axial;8,46;6,075;8,718;7,13;9,337;7,261;8,84;7,229;8,467;6,829;8,214;6,105;85,6;4105;695;9;VT03192U.1;0,126;0,25;A;30,95;53,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11M/DEA4A.TNNN;GADC RX;035.1/11M/DEA4A.TNNN;n/a;finoox;203-1A8Q.2HG.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-04-AE21-CL-E32AX-2906_Alu;2966;A;1;1;2906;Axial;3,406;2,414;3,426;2,811;3,884;3,05;3,592;2,972;3,39;2,722;3,259;2,448;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/11M/HEA4A.TNPN;GADC RX;035.1/11M/HEA4A.TNPN;n/a;finoox;203-1A8U.2HG.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-04-AE21-CL-E32AX-2906_Alu;3525;A;1;1;2906;Axial;4,692;3,558;4,781;4,06;5,176;4,103;4,871;4,06;4,623;3,892;4,66;3,583;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/41M/DEA4A.TNNN;GADC RX;035.1/41M/DEA4A.TNNN;n/a;finoox;203-1AF2.2HG.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-04-AE21-CL-E32AX-2906_Alu;7124;A;4;1;2906;Axial;13,878;10,152;13,799;11,66;15,828;12,556;14,47;12,358;13,576;11,43;13,538;10,43;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41M/DEA7A.TNNN;GADC RX;035.1/41M/DEA7A.TNNN;n/a;finoox;203-1AEJ.2HG.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-07-AE21-CL-E32AX-2906_Alu;7105;A;4;1;2906;Axial;11,154;8,488;11,464;9,781;12,625;10,142;12;10,046;11,437;9,598;11,135;8,797;42,18;9583;1310;18;VT03192U.1;0,423;0,98;B;48,46;70,8;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11M/HDE7A.TNPN;GADC RX;035.1/11M/HDE7A.TNPN;n/a;finoox;203-1AG8.2HG.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-07-AE21-CC-E32AX-2906_Epoxy;3385;A;1;1;2906;Axial;3,585;2,721;3,686;3,131;4,026;3,194;3,815;3,18;3,644;3,037;3,579;2,78;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41M/DDE7A.TNPN;GADC RX;035.1/41M/DDE7A.TNPN;n/a;finoox;203-1ANG.2HG.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-07-AE21-CC-E32AX-2906_Epoxy;7089;A;4;1;2906;Axial;9,401;7,155;9,645;8,21;10,653;8,514;10,12;8,437;9,613;8,006;9,423;7,388;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11M/FEC7E.TNPN;GADC RX;035.1/11M/FEC7E.TNPN;n/a;finoox;203-1ARK.2HG.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-07-EE21-CL-E32AX-2906_PC;4944;E;1;1;2906;Axial;3,413;2,573;3,504;2,972;3,79;3,048;3,642;3,036;3,472;2,889;3,416;2,637;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/11M/FDC4E.TNPN;GADC RX;035.1/11M/FDC4E.TNPN;n/a;finoox;203-1AQ5.2HG.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-04-EE21-CC-E32AX-2906_PC;4648;E;1;1;2906;Axial;3,221;2,394;3,246;2,764;3,623;2,876;3,363;2,847;3,173;2,676;3,198;2,447;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/31L/DEA4E.TNNN;GADC RX;035.1/31L/DEA4E.TNNN;n/a;finoox;203-1ACZ.2HH.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-04-EE31-CL-E32AX-2907_Alu;6519;E;3;1;2907;Axial;8,335;5,984;8,455;6,949;9,307;7,358;8,77;7,227;8,314;6,765;8,034;6,041;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/DDA7A.TNNN;GADC RX;035.1/31L/DDA7A.TNNN;n/a;finoox;203-1ABC.2HH.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-07-AE31-CC-E32AX-2907_Alu;5377;A;3;1;2907;Axial;5,949;4,366;6,068;5,059;6,706;5,271;6,237;5,23;6,031;4,946;5,8;4,448;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/HDA7E.TNPN;GADC RX;035.1/21L/HDA7E.TNPN;n/a;finoox;203-1A9D.2HH.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_2-07-EE31-CC-E32AX-2907_Alu;5185;E;2;1;2907;Axial;5,825;4,461;6,002;5,09;6,429;5,157;6,121;5,14;5,889;4,917;5,808;4,526;33,75;2875;930;8;VT03192U.1;0,096;0,59;A+;35,5;57,3;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21L/DEA7E.TNPN;GADC RX;035.1/21L/DEA7E.TNPN;n/a;finoox;203-1AAB.2HH.1HL.RJW2-R23.01.0800.010;GADC RX 035.1-04_2-07-EE31-CL-E32AX-2907_Alu;4931;E;2;1;2907;Axial;4,4;3,234;4,494;3,745;4,958;3,889;4,676;3,862;4,459;3,653;4,307;3,29;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;64,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/31L/DEE4A.TNPN;GADC RX;035.1/31L/DEE4A.TNPN;n/a;finoox;203-1ALW.2HH.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-04-AE31-CL-E32AX-2907_Epoxy;6326;A;3;1;2907;Axial;8,222;5,903;8,315;6,84;9,156;7,238;8,621;7,112;8,171;6,657;7,921;5,961;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11L/DDE4A.TNNN;GADC RX;035.1/11L/DDE4A.TNNN;n/a;finoox;203-1AFL.2HH.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-04-AE31-CC-E32AX-2907_Epoxy;2851;A;1;1;2907;Axial;2,378;1,763;2,401;2,044;2,699;2,135;2,499;2,114;2,349;1,987;2,364;1,803;14,27;1430;930;6;VT03192U.1;0,048;0,59;A;32,71;54,24;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41L/HEE4E.TNNN;GADC RX;035.1/41L/HEE4E.TNNN;n/a;finoox;203-1AP5.2HH.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-04-EE31-CL-E32AX-2907_Epoxy;9242;E;4;1;2907;Axial;14,25;10,492;14,627;12,121;15,621;12,223;14,787;12,206;14,176;11,578;13,964;10,527;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,5;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11L/DDC7A.TNPN;GADC RX;035.1/11L/DDC7A.TNPN;n/a;finoox;203-1AQE.2HH.1HB.RJVN-R23.01.0000.010;GADC RX 035.1-04_1-07-AE31-CC-E32AX-2907_PC;3901;A;1;1;2907;Axial;1,735;1,188;1,876;1,476;2,023;1,508;1,941;1,505;1,855;1,423;1,696;1,192;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/41L/FDC7E.TNNN;GADC RX;035.1/41L/FDC7E.TNNN;n/a;finoox;203-1AWB.2HH.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE31-CC-E32AX-2907_PC;8683;E;4;1;2907;Axial;9,304;6,652;9,746;7,929;10,519;8,102;10,041;8,075;9,623;7,661;9,081;6,691;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21L/FDC7E.TNNN;GADC RX;035.1/21L/FDC7E.TNNN;n/a;finoox;203-1ASF.2HH.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-07-EE31-CC-E32AX-2907_PC;5663;E;2;1;2907;Axial;4,75;3,573;4,875;4,111;5,351;4,226;5,045;4,211;4,811;3,997;4,718;3,639;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/21L/DEC4A.TNNN;GADC RX;035.1/21L/DEC4A.TNNN;n/a;finoox;203-1ASW.2HH.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-04-AE31-CL-E32AX-2907_PC;5216;A;2;1;2907;Axial;4,973;3,751;5,069;4,316;5,633;4,477;5,261;4,416;4,952;4,209;4,98;3,834;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31L/DEC4E.TNNN;GADC RX;035.1/31L/DEC4E.TNNN;n/a;finoox;203-1AUV.2HH.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-04-EE31-CL-E32AX-2907_PC;7609;E;3;1;2907;Axial;7,418;5,326;7,525;6,184;8,283;6,549;7,805;6,432;7,399;6,02;7,15;5,377;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11L/FEC4A.TNNN;GADC RX;035.1/11L/FEC4A.TNNN;n/a;finoox;203-1AR0.2HH.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-04-AE31-CL-E32AX-2907_PC;4169;A;1;1;2907;Axial;3,003;2,271;3,07;2,606;3,32;2,638;3,138;2,615;2,972;2,506;2,988;2,301;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/31L/FDC4A.TNNN;GADC RX;035.1/31L/FDC4A.TNNN;n/a;finoox;203-1AU0.2HH.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-04-AE31-CC-E32AX-2907_PC;6796;A;3;1;2907;Axial;7,831;5,724;7,894;6,569;8,662;6,809;8,068;6,749;7,684;6,341;7,59;5,786;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WE/DDA4A.TNPN;GADC RX;035.2/4WE/DDA4A.TNPN;n/a;finoox;203-1AE0.2PY.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3126_Alu;5974;A;4;1;3126;Axial;7,828;5,381;8,37;6,585;9,001;6,814;8,594;6,761;8,204;6,352;7,616;5,377;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,2;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/DDA4E.TNNN;GADC RX;035.2/2WE/DDA4E.TNNN;n/a;finoox;203-1A9T.2PY.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3126_Alu;4040;E;2;1;3126;Axial;3,885;2,66;4,173;3,273;4,487;3,384;4,284;3,359;4,088;3,153;3,786;2,658;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4WE/DEA4A.TNNN;GADC RX;035.2/4WE/DEA4A.TNNN;n/a;finoox;203-1AF2.2PY.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3126_Alu;6104;A;4;1;3126;Axial;9,167;6,399;9,684;7,731;10,435;7,976;9,921;7,886;9,473;7,443;8,929;6,401;71,34;4884;585;9;VT03208;0,191;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/DEA4A.TNPN;GADC RX;035.2/1WE/DEA4A.TNPN;n/a;finoox;203-1A8Q.2PY.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3126_Alu;2979;A;1;1;3126;Axial;2,404;1,79;2,448;2,061;2,676;2,116;2,506;2,097;2,362;1,988;2,39;1,82;17,83;1221;585;5;VT03208;0,048;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2WE/FDA4A.TNPN;GADC RX;035.2/2WE/FDA4A.TNPN;n/a;finoox;203-1A9U.2PY.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3126_Alu;3966;A;2;1;3126;Axial;4,853;3,666;4,947;4,182;5,331;4,211;5,025;4,204;4,789;4,001;4,823;3,696;42,8;2054;585;6;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,1;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1WE/DEE4A.TNPN;GADC RX;035.2/1WE/DEE4A.TNPN;n/a;finoox;203-1AGN.2PY.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3126_Epoxy;3018;A;1;1;3126;Axial;2,366;1,764;2,408;2,035;2,636;2,085;2,471;2,072;2,33;1,961;2,352;1,794;17,83;1221;585;5;VT03208;0,048;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1WE/DEE4E.TNPN;GADC RX;035.2/1WE/DEE4E.TNPN;n/a;finoox;203-1AGP.2PY.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3126_Epoxy;3429;E;1;1;3126;Axial;2,366;1,764;2,408;2,035;2,636;2,085;2,471;2,072;2,33;1,961;2,352;1,794;17,83;1221;585;5;VT03208;0,048;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2WE/DDE7E.TNNN;GADC RX;035.2/2WE/DDE7E.TNNN;n/a;finoox;203-1AJ9.2PY.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3126_Epoxy;4076;E;2;1;3126;Axial;3,27;2,324;3,419;2,776;3,705;2,849;3,529;2,837;3,379;2,686;3,189;2,342;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4WE/DEE7E.TNPN;GADC RX;035.2/4WE/DEE7E.TNPN;n/a;finoox;203-1APK.2PY.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3126_Epoxy;7022;E;4;1;3126;Axial;7,55;5,475;7,816;6,429;8,469;6,587;8,052;6,561;7,712;6,22;7,388;5,53;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/DEE7E.TNNN;GADC RX;035.2/3WE/DEE7E.TNNN;n/a;finoox;203-1AMF.2PY.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3126_Epoxy;5897;E;3;1;3126;Axial;5,704;4,339;5,879;4,99;6,41;5,096;6,085;5,064;5,793;4,803;5,693;4,432;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/HEC7E.TNPN;GADC RX;035.2/3WE/HEC7E.TNPN;n/a;finoox;203-1AVH.2PY.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3126_PC;8042;E;3;1;3126;Axial;7,67;5,755;7,976;6,648;8,462;6,649;8,085;6,653;7,77;6,363;7,628;5,801;63,27;3705;585;8;VT03208;0,143;0,22;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/1WE/FEC4E.TNPN;GADC RX;035.2/1WE/FEC4E.TNPN;n/a;finoox;203-1AR1.2PY.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3126_PC;4717;E;1;1;3126;Axial;2,436;1,79;2,495;2,071;2,688;2,078;2,53;2,097;2,419;1,982;2,394;1,802;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/3XE/DEA4A.TNNN;GADC RX;035.2/3XE/DEA4A.TNNN;n/a;finoox;203-1ACY.2Q0.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3128_Alu;5277;A;3;1;3128;Axial;6,644;4,936;6,723;5,65;7,392;5,806;6,887;5,777;6,547;5,43;6,549;4,991;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XE/DDA4A.TNPN;GADC RX;035.2/3XE/DDA4A.TNPN;n/a;finoox;203-1ABW.2Q0.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3128_Alu;4936;A;3;1;3128;Axial;5,748;4,205;5,792;4,826;6,397;5,015;5,952;4,978;5,648;4,662;5,593;4,253;42,8;2908;515;7;VT03208;0,151;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/HDA7E.TNPN;GADC RX;035.2/1XE/HDA7E.TNPN;n/a;finoox;203-1A79.2Q0.1H5.RJVY-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3128_Alu;3654;E;1;1;3128;Axial;2,205;1,681;2,3;1,929;2,427;1,927;2,329;1,924;2,236;1,85;2,2;1,7;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/4XE/HEA7A.TNNN;GADC RX;035.2/4XE/HEA7A.TNNN;n/a;finoox;203-1AEN.2Q0.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3128_Alu;7053;A;4;1;3128;Axial;10,171;7,881;10,531;8,87;11,037;8,838;10,639;8,818;10,227;8,501;10,126;7,967;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XE/DEE4E.TNPN;GADC RX;035.2/3XE/DEE4E.TNPN;n/a;finoox;203-1ALX.2Q0.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3128_Epoxy;6182;E;3;1;3128;Axial;6,56;4,883;6,642;5,585;7,295;5,732;6,8;5,697;6,465;5,366;6,467;4,927;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/FEE4A.TNPN;GADC RX;035.2/1XE/FEE4A.TNPN;n/a;finoox;203-1AGQ.2Q0.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3128_Epoxy;3202;A;1;1;3128;Axial;2,474;1,852;2,54;2,128;2,711;2,129;2,57;2,127;2,455;2,03;2,438;1,863;26,75;1016;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.2/3XE/DDC7A.TNPN;GADC RX;035.2/3XE/DDC7A.TNPN;n/a;finoox;203-1AUA.2Q0.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3128_PC;6005;A;3;1;3128;Axial;4,356;3,306;4,483;3,797;4,902;3,89;4,633;3,87;4,417;3,693;4,347;3,376;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,1;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XE/DEC4E.TNNN;GADC RX;035.2/3XE/DEC4E.TNNN;n/a;finoox;203-1AUV.2Q0.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3128_PC;6918;E;3;1;3128;Axial;5,913;4,393;5,984;5,029;6,579;5,168;6,129;5,142;5,827;4,833;5,828;4,442;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XN/HEA4A.TNPN;GADC RX;035.2/3XN/HEA4A.TNPN;n/a;finoox;203-1AD2.2PW.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3124_Alu;6289;A;3;1;3124;Axial;15,432;11,267;15,567;12,92;17,05;13,431;15,625;13,286;15,204;12,492;14,924;11,342;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,6;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XN/DEE4E.TNPN;GADC RX;035.2/1XN/DEE4E.TNPN;n/a;finoox;203-1AGP.2PW.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3124_Epoxy;3429;E;1;1;3124;Axial;3,406;2,523;3,473;2,954;3,933;3,136;3,627;3,081;3,396;2,903;3,389;2,619;17,83;2513;1470;9;VT03207;0,203;0,93;D;53,94;75,51;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/4XN/HEE4E.TNPN;GADC RX;035.2/4XN/HEE4E.TNPN;n/a;finoox;203-1AP5.2PW.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3124_Epoxy;8514;E;4;1;3124;Axial;19,126;13,275;20,424;16,201;21,803;16,613;20,864;16,51;19,944;15,533;18,648;13,264;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XN/DDC7E.TNPN;GADC RX;035.2/1XN/DDC7E.TNPN;n/a;finoox;203-1AQF.2PW.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3124_PC;4248;E;1;1;3124;Axial;2,362;1,768;2,397;2,033;2,655;2,105;2,513;2,088;2,401;1,98;2,35;1,817;8,44;2451;1470;10;VT03207;0,205;0,93;E;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/4XN/DDC4E.TNPN;GADC RX;035.2/4XN/DDC4E.TNPN;n/a;finoox;203-1AVX.2PW.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3124_PC;7742;E;4;1;3124;Axial;11,257;8,086;11,084;9,278;12,381;10,182;11,729;9,906;10,987;9,159;10,758;8,333;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/3WL/DEA4E.TNPN;GADC RX;035.2/3WL/DEA4E.TNPN;n/a;finoox;203-1ACZ.2PX.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3125_Alu;6068;E;3;1;3125;Axial;8,242;5,92;8,341;6,86;9,176;7,255;8,64;7,13;8,191;6,672;7,938;5,977;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/FEA4A.TNNN;GADC RX;035.2/1WL/FEA4A.TNNN;n/a;finoox;203-1A8S.2PX.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3125_Alu;2923;A;1;1;3125;Axial;3,326;2,52;3,405;2,887;3,671;2,919;3,418;2,901;3,294;2,774;3,311;2,555;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4WL/DDA4A.TNPN;GADC RX;035.2/4WL/DDA4A.TNPN;n/a;finoox;203-1AE0.2PX.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3125_Alu;6105;A;4;1;3125;Axial;9,626;7,179;9,688;8,267;10,89;8,631;10,088;8,35;9,485;8,05;9,574;7,346;57,07;5611;850;12;VT03208;0,248;0,3;B;48,23;70,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;100,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WL/HDA4E.TNNN;GADC RX;035.2/4WL/HDA4E.TNNN;n/a;finoox;203-1AE5.2PX.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CC-E32AX-3125_Alu;7287;E;4;1;3125;Axial;12,118;8,897;12,632;10,376;13,481;10,518;12,782;10,477;12,262;9,929;11,96;8,927;114,14;4967;850;10;VT03208;0,25;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;130;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WL/HDE4A.TNPN;GADC RX;035.2/1WL/HDE4A.TNPN;n/a;finoox;203-1AFQ.2PX.1H6.RJPM-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CC-E32AX-3125_Epoxy;3213;A;1;1;3125;Axial;3,056;2,356;3,157;2,678;3,33;2,667;3,195;2,653;3,049;2,542;3,041;2,377;28,53;1242;850;5;VT03208;0,063;0,3;A;42,98;64,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/4WL/FDE4A.TNNN;GADC RX;035.2/4WL/FDE4A.TNNN;n/a;finoox;203-1AN0.2PX.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3125_Epoxy;6276;A;4;1;3125;Axial;10,897;7,622;11,502;9,211;12,35;9,46;11,752;9,388;11,231;8,845;10,618;7,645;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/FDE4E.TNPN;GADC RX;035.2/4WL/FDE4E.TNPN;n/a;finoox;203-1AN1.2PX.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3125_Epoxy;7109;E;4;1;3125;Axial;10,897;7,622;11,502;9,211;12,35;9,46;11,752;9,388;11,231;8,845;10,618;7,645;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WL/FEE4E.TNPN;GADC RX;035.2/1WL/FEE4E.TNPN;n/a;finoox;203-1AGR.2PX.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3125_Epoxy;3759;E;1;1;3125;Axial;3,285;2,49;3,366;2,848;3,624;2,881;3,435;2,863;3,255;2,738;3,273;2,524;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/2WL/DDE7E.TNPN;GADC RX;035.2/2WL/DDE7E.TNPN;n/a;finoox;203-1AJ9.2PX.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3125_Epoxy;4317;E;2;1;3125;Axial;3,674;2,553;3,932;3,129;4,25;3,207;4,07;3,197;3,892;3,023;3,593;2,567;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1WL/HEE7A.TNPN;GADC RX;035.2/1WL/HEE7A.TNPN;n/a;finoox;203-1AHA.2PX.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3125_Epoxy;3381;A;1;1;3125;Axial;3,185;2,458;3,297;2,796;3,532;2,822;3,382;2,812;3,238;2,692;3,182;2,498;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/4WL/DDC7E.TNNN;GADC RX;035.2/4WL/DDC7E.TNNN;n/a;finoox;203-1AW9.2PX.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3125_PC;7397;E;4;1;3125;Axial;6,958;4,85;7,454;5,938;8,046;6,077;7,714;6,058;7,379;5,734;6,811;4,868;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XL/FEE4A.TNNN;GADC RX;035.2/1XL/FEE4A.TNNN;n/a;finoox;203-1AGQ.2PZ.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3127_Epoxy;2974;A;1;1;3127;Axial;3,596;2,693;3,666;3,093;3,993;3,153;3,745;3,113;3,543;2,978;3,576;2,731;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/1XL/DDE7A.TNPN;GADC RX;035.2/1XL/DDE7A.TNPN;n/a;finoox;203-1AG4.2PZ.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3127_Epoxy;2856;A;1;1;3127;Axial;2,028;1,547;2,115;1,795;2,334;1,872;2,212;1,849;2,102;1,772;2,028;1,609;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21E/FEA4E.TNPN;GADC RX;035.1/21E/FEA4E.TNPN;n/a;finoox;203-1AAX.2HK.1HR.RJTN-R23.01.0800.010;GADC RX 035.1-06_2-04-EE51-CL-E32AX-2909_Alu;5227;E;2;1;2909;Axial;4,734;3,685;4,925;4,12;5,121;4,101;4,955;4,084;4,731;3,936;4,719;3,723;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11E/FEA7A.TNPN;GADC RX;035.1/11E/FEA7A.TNPN;n/a;finoox;203-1A88.2HK.1HD.RJVZ-R23.01.0000.010;GADC RX 035.1-06_1-07-AE51-CL-E32AX-2909_Alu;3371;A;1;1;2909;Axial;2,073;1,595;2,157;1,807;2,279;1,817;2,189;1,812;2,098;1,741;2,064;1,613;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.1/41E/HDA7E.TNPN;GADC RX;035.1/41E/HDA7E.TNPN;n/a;finoox;203-1ADM.2HK.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_4-07-EE51-CC-E32AX-2909_Alu;8408;E;4;1;2909;Axial;8,287;6,427;8,62;7,26;9,054;7,244;8,723;7,222;8,375;6,962;8,268;6,497;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31E/FDE4A.TNNN;GADC RX;035.1/31E/FDE4A.TNNN;n/a;finoox;203-1AKW.2HK.1H9.RJS2-R23.01.0000.000;GADC RX 035.1-06_3-04-AE51-CC-E32AX-2909_Epoxy;5823;A;3;1;2909;Axial;6,088;4,707;6,291;5,284;6,613;5,287;6,356;5,263;6,064;5,059;6,069;4,75;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21E/DEE4E.TNPN;GADC RX;035.1/21E/DEE4E.TNPN;n/a;finoox;203-1AJT.2HK.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-04-EE51-CL-E32AX-2909_Epoxy;5013;E;2;1;2909;Axial;4,021;2,98;4,077;3,41;4,468;3,487;4,164;3,486;3,955;3,282;3,955;3,014;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/11E/DEE7A.TNNN;GADC RX;035.1/11E/DEE7A.TNNN;n/a;finoox;203-1AH6.2HK.1HA.RJVP-R23.01.0000.000;GADC RX 035.1-04_1-07-AE51-CL-E32AX-2909_Epoxy;2805;A;1;1;2909;Axial;1,592;1,108;1,695;1,351;1,804;1,363;1,728;1,364;1,66;1,291;1,557;1,11;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;20;4;yes;piece;1
GADC RX 035.1/21E/DDE7A.TNPN;GADC RX;035.1/21E/DDE7A.TNPN;n/a;finoox;203-1AJ8.2HK.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-07-AE51-CC-E32AX-2909_Epoxy;4248;A;2;1;2909;Axial;2,884;2,101;2,987;2,463;3,242;2,518;3,073;2,511;2,943;2,38;2,832;2,122;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/41E/DEE7E.TNPN;GADC RX;035.1/41E/DEE7E.TNPN;n/a;finoox;203-1APK.2HK.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-07-EE51-CL-E32AX-2909_Epoxy;7933;E;4;1;2909;Axial;6,609;4,916;6,824;5,684;7,407;5,785;7,002;5,775;6,706;5,487;6,544;4,971;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31E/HEE7E.TNNN;GADC RX;035.1/31E/HEE7E.TNNN;n/a;finoox;203-1AMK.2HK.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_3-07-EE51-CL-E32AX-2909_Epoxy;7572;E;3;1;2909;Axial;6,981;5,367;7,276;6,107;7,623;6,068;7,334;6,067;7,063;5,837;6,968;5,422;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;109,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11E/FDC7E.TNPN;GADC RX;035.1/11E/FDC7E.TNPN;n/a;finoox;203-1AQH.2HK.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-07-EE51-CC-E32AX-2909_PC;4628;E;1;1;2909;Axial;1,708;1,328;1,785;1,495;1,886;1,516;1,818;1,51;1,742;1,45;1,704;1,351;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/11E/HEC7A.TNPN;GADC RX;035.1/11E/HEC7A.TNPN;n/a;finoox;203-1ARL.2HK.1HU.RJW1-R23.01.0000.010;GADC RX 035.1-08_1-07-AE51-CL-E32AX-2909_PC;4556;A;1;1;2909;Axial;2,161;1,62;2,263;1,884;2,374;1,85;2,281;1,869;2,197;1,794;2,153;1,63;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;43,8;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;20;8;yes;piece;1
GADC RX 035.1/31E/DEC4A.TNNN;GADC RX;035.1/31E/DEC4A.TNNN;n/a;finoox;203-1AUU.2HK.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-04-AE51-CL-E32AX-2909_PC;7065;A;3;1;2909;Axial;5,568;4,163;5,653;4,761;6,165;4,859;5,706;4,836;5,473;4,577;5,518;4,212;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41E/FDC4A.TNNN;GADC RX;035.1/41E/FDC4A.TNNN;n/a;finoox;203-1AVY.2HK.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_4-04-AE51-CC-E32AX-2909_PC;8128;A;4;1;2909;Axial;7,218;5,352;7,404;6,173;7,922;6,197;7,488;6,199;7,171;5,887;7,106;5,38;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WN/DDA4A.TNNN;GADC RX;035.2/3WN/DDA4A.TNNN;n/a;finoox;203-1ABW.2PV.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3123_Alu;4654;A;3;1;3123;Axial;8,449;5,829;8,964;7,097;9,836;7,553;9,44;7,455;8,946;6,964;8,186;5,859;42,8;6227;1340;15;VT03207;0,48;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;81,2;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WN/DEA4A.TNPN;GADC RX;035.2/1WN/DEA4A.TNPN;n/a;finoox;203-1A8Q.2PV.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3123_Alu;2968;A;1;1;3123;Axial;3,44;2,438;3,468;2,841;3,933;3,086;3,639;3,007;3,434;2,753;3,293;2,469;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/4WN/DDA7E.TNPN;GADC RX;035.2/4WN/DDA7E.TNPN;n/a;finoox;203-1ADH.2PV.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3123_Alu;6627;E;4;1;3123;Axial;9,748;7,377;9,966;8,442;11,003;8,748;10,384;8,674;9,912;8,237;9,734;7,635;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/2WN/FDE4E.TNPN;GADC RX;035.2/2WN/FDE4E.TNPN;n/a;finoox;203-1AHT.2PV.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3123_Epoxy;4544;E;2;1;3123;Axial;7,323;5,465;7,286;6,271;8,271;6,561;7,657;6,492;7,21;6,094;7,283;5,577;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/FDE7A.TNPN;GADC RX;035.2/2WN/FDE7A.TNPN;n/a;finoox;203-1AJA.2PV.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3123_Epoxy;4021;A;2;1;3123;Axial;6,27;4,836;6,516;5,525;7,077;5,696;6,767;5,647;6,464;5,413;6,293;4,989;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/DDC7A.TNNN;GADC RX;035.2/1WN/DDC7A.TNNN;n/a;finoox;203-1AQE.2PV.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3123_PC;3599;A;1;1;3123;Axial;2,25;1,701;2,307;1,955;2,544;2,025;2,417;2,008;2,299;1,905;2,254;1,755;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/1WN/HEC4E.TNNN;GADC RX;035.2/1WN/HEC4E.TNNN;n/a;finoox;203-1AR3.2PV.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3123_PC;4677;E;1;1;3123;Axial;4,298;3,238;4,376;3,703;4,752;3,764;4,463;3,747;4,228;3,559;4,274;3,273;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.2/4WN/HEC4A.TNNN;GADC RX;035.2/4WN/HEC4A.TNNN;n/a;finoox;203-1AWW.2PV.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3123_PC;8131;A;4;1;3123;Axial;16,313;11,444;17,303;13,827;18,44;14,122;17,337;13,838;16,852;13,24;15,902;11,438;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
