TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41N/HDA4E.TNPN;GADC RX;035.1/41N/HDA4E.TNPN;n/a;finoox;203-1AE5.2HF.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-04-EE11-CC-E32AX-2905_Alu;8437;E;4;1;2905;Axial;16,271;11,132;17,593;13,789;18,794;14,123;18,018;14,07;17,227;13,227;15,885;11,094;114,14;7942;1475;16;VT03192U.1;0,638;1,35;C;53,51;75,81;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/FEA7E.TNPN;GADC RX;035.1/31N/FEA7E.TNPN;n/a;finoox;203-1ACH.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_3-07-EE11-CL-E32AX-2905_Alu;7284;E;3;1;2905;Axial;12,156;8,845;12,515;10,302;13,605;10,567;12,746;10,501;12,384;9,983;11,828;8,956;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/HEA7A.TNNN;GADC RX;035.1/21N/HEA7A.TNNN;n/a;finoox;203-1AAE.2HF.1JN.RJWP-R23.01.0000.000;GADC RX 035.1-08_2-07-AE11-CL-E32AX-2905_Alu;4686;A;2;1;2905;Axial;9,523;7,037;9,76;8,131;10,602;8,302;9,959;8,27;9,635;7,868;9,323;7,102;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21N/FEA7A.TNPN;GADC RX;035.1/21N/FEA7A.TNPN;n/a;finoox;203-1AAC.2HF.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_2-07-AE11-CL-E32AX-2905_Alu;4768;A;2;1;2905;Axial;8,083;6,219;8,332;7,081;9,053;7,275;8,653;7,216;8,259;6,922;8,091;6,393;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,8;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41N/DDA7A.TNNN;GADC RX;035.1/41N/DDA7A.TNNN;n/a;finoox;203-1ADG.2HF.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-07-AE11-CC-E32AX-2905_Alu;6762;A;4;1;2905;Axial;10,366;7,807;10,575;8,913;11,654;9,231;11,01;9,157;10,525;8,689;10,304;8,057;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/21N/DDE4E.TNPN;GADC RX;035.1/21N/DDE4E.TNPN;n/a;finoox;203-1AHR.2HF.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-04-EE11-CC-E32AX-2905_Epoxy;4749;E;2;1;2905;Axial;6,194;4,444;6,115;5,117;7,082;5,618;6,467;5,464;6,056;5,037;5,943;4,579;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41N/HDE4E.TNNN;GADC RX;035.1/41N/HDE4E.TNNN;n/a;finoox;203-1AN3.2HF.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-04-EE11-CC-E32AX-2905_Epoxy;8546;E;4;1;2905;Axial;16,063;11,024;17,335;13,61;18,54;13,969;17,752;13,874;16,969;13,064;15,696;10,991;114,14;7942;1475;16;VT03192U.1;0,638;1,35;C;53,51;75,81;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21N/FDE7E.TNNN;GADC RX;035.1/21N/FDE7E.TNNN;n/a;finoox;203-1AJB.2HF.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_2-07-EE11-CC-E32AX-2905_Epoxy;4733;E;2;1;2905;Axial;6,737;5,156;6,929;5,893;7,554;6,049;7,204;6,001;6,874;5,748;6,743;5,312;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/HDE7A.TNPN;GADC RX;035.1/31N/HDE7A.TNPN;n/a;finoox;203-1ALG.2HF.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_3-07-AE11-CC-E32AX-2905_Epoxy;6435;A;3;1;2905;Axial;12,004;8,852;12,307;10,223;13,354;10,443;12,533;10,395;12,15;9,892;11,737;8,973;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/HEE7E.TNNN;GADC RX;035.1/41N/HEE7E.TNNN;n/a;finoox;203-1APP.2HF.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-07-EE11-CL-E32AX-2905_Epoxy;8978;E;4;1;2905;Axial;18,147;12,804;19,376;15,509;20,653;15,657;19,854;15,637;19,07;14,866;17,783;12,834;84,37;10486;1475;19;VT03192U.1;0,652;1,35;B;51;73,34;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/FDC7E.TNPN;GADC RX;035.1/41N/FDC7E.TNPN;n/a;finoox;203-1AWB.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE11-CC-E32AX-2905_PC;8924;E;4;1;2905;Axial;11,907;8,035;13,163;10,111;13,825;10,104;13,348;10,128;12,848;9,607;11,693;8,016;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21N/HEC7E.TNNN;GADC RX;035.1/21N/HEC7E.TNNN;n/a;finoox;203-1ATK.2HF.1JN.RJWP-R23.01.0800.000;GADC RX 035.1-08_2-07-EE11-CL-E32AX-2905_PC;6337;E;2;1;2905;Axial;8,856;6,544;9,077;7,562;9,86;7,721;9,261;7,691;8,961;7,317;8,671;6,605;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41N/HEC7A.TNPN;GADC RX;035.1/41N/HEC7A.TNPN;n/a;finoox;203-1AXE.2HF.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-07-AE11-CL-E32AX-2905_PC;9288;A;4;1;2905;Axial;17,098;12,015;18,288;14,595;19,427;14,695;18,697;14,683;17,968;13,965;16,745;12,047;84,37;10486;1475;19;VT03192U.1;0,652;1,35;C;51;73,34;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41S/DDA7A.TNNN;GADC RX;035.1/41S/DDA7A.TNNN;n/a;finoox;203-1ADG.2HJ.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-07-AE41-CC-E32AX-2908_Alu;6631;A;4;1;2908;Axial;6,674;4,755;6,983;5,674;7,564;5,826;7,21;5,798;6,905;5,491;6,51;4,793;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41S/FDA7A.TNNN;GADC RX;035.1/41S/FDA7A.TNNN;n/a;finoox;203-1ADJ.2HJ.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE41-CC-E32AX-2908_Alu;7006;A;4;1;2908;Axial;8,58;6,312;8,876;7,354;9,582;7,49;9,105;7,476;8,731;7,099;8,437;6,375;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31S/DEA7A.TNNN;GADC RX;035.1/31S/DEA7A.TNNN;n/a;finoox;203-1ACE.2HJ.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-07-AE41-CL-E32AX-2908_Alu;5962;A;3;1;2908;Axial;5,816;4,417;5,988;5,075;6,543;5,194;6,185;5,167;5,899;4,933;5,805;4,511;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31S/FDA7A.TNNN;GADC RX;035.1/31S/FDA7A.TNNN;n/a;finoox;203-1ABE.2HJ.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-07-AE41-CC-E32AX-2908_Alu;5688;A;3;1;2908;Axial;6,477;4,988;6,701;5,676;7,22;5,77;6,877;5,74;6,569;5,512;6,465;5,077;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/FDE4E.TNNN;GADC RX;035.1/41S/FDE4E.TNNN;n/a;finoox;203-1AN1.2HJ.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_4-04-EE41-CC-E32AX-2908_Epoxy;7778;E;4;1;2908;Axial;9,413;6,765;9,694;7,933;10,389;8,092;9,829;8,045;9,414;7,6;9,139;6,799;85,6;4105;695;9;VT03192U.1;0,126;0,25;A;30,95;53,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/HEE7A.TNNN;GADC RX;035.1/11S/HEE7A.TNNN;n/a;finoox;203-1AHA.2HJ.1H2.RJW5-R23.01.0000.000;GADC RX 035.1-08_1-07-AE41-CL-E32AX-2908_Epoxy;3363;A;1;1;2908;Axial;2,723;2,134;2,854;2,386;2,984;2,404;2,885;2,391;2,774;2,305;2,72;2,166;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.1/31S/HEE7A.TNNN;GADC RX;035.1/31S/HEE7A.TNNN;n/a;finoox;203-1AMJ.2HJ.1JN.RJWP-R23.01.0000.000;GADC RX 035.1-08_3-07-AE41-CL-E32AX-2908_Epoxy;6822;A;3;1;2908;Axial;8,236;6,175;8,564;7,137;9,091;7,14;8,682;7,144;8,355;6,83;8,192;6,23;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11S/FDC7A.TNNN;GADC RX;035.1/11S/FDC7A.TNNN;n/a;finoox;203-1AQG.2HJ.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-07-AE41-CC-E32AX-2908_PC;3976;A;1;1;2908;Axial;2,002;1,532;2,075;1,752;2,234;1,781;2,126;1,772;2,033;1,693;1,997;1,558;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/31S/DDC4E.TNNN;GADC RX;035.1/31S/DDC4E.TNNN;n/a;finoox;203-1ATZ.2HJ.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-04-EE41-CC-E32AX-2908_PC;7031;E;3;1;2908;Axial;5,563;4,019;5,584;4,596;6,143;4,856;5,768;4,787;5,47;4,483;5,36;4,055;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11M/FEA7E.TNPN;GADC RX;035.1/11M/FEA7E.TNPN;n/a;finoox;203-1A89.2HG.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-07-EE21-CL-E32AX-2906_Alu;3927;E;1;1;2906;Axial;3,67;2,767;3,768;3,196;4,076;3,278;3,916;3,265;3,734;3,107;3,673;2,836;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21M/FDA7A.TNNN;GADC RX;035.1/21M/FDA7A.TNNN;n/a;finoox;203-1A9A.2HG.1H8.RJW6-R23.01.0000.000;GADC RX 035.1-06_2-07-AE21-CC-E32AX-2906_Alu;4145;A;2;1;2906;Axial;6,315;4,595;6,482;5,351;7,065;5,496;6,613;5,463;6,418;5,19;6,142;4,656;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,6;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21M/HEA7E.TNNN;GADC RX;035.1/21M/HEA7E.TNNN;n/a;finoox;203-1AAF.2HG.1JN.RJWP-R23.01.0800.000;GADC RX 035.1-08_2-07-EE21-CL-E32AX-2906_Alu;5315;E;2;1;2906;Axial;8,563;6,442;8,785;7,4;9,589;7,554;9,065;7,536;8,66;7,168;8,483;6,54;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21M/DEE4A.TNPN;GADC RX;035.1/21M/DEE4A.TNPN;n/a;finoox;203-1AJS.2HG.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-04-AE21-CL-E32AX-2906_Epoxy;4496;A;2;1;2906;Axial;6,77;4,955;6,751;5,704;7,737;6,115;7,073;6,03;6,635;5,59;6,631;5,081;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41M/DDC4E.TNNN;GADC RX;035.1/41M/DDC4E.TNNN;n/a;finoox;203-1AVX.2HG.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-04-EE21-CC-E32AX-2906_PC;8469;E;4;1;2906;Axial;10,481;7,612;10,379;8,735;11,949;9,505;10,929;9,279;10,246;8,598;10,138;7,842;57,07;7980;1310;17;VT03192U.1;0,446;0,98;D;45,84;68,14;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/11L/HEA4E.TNPN;GADC RX;035.1/11L/HEA4E.TNPN;n/a;finoox;203-1A8V.2HH.1H2.RJW5-R23.01.0800.010;GADC RX 035.1-08_1-04-EE31-CL-E32AX-2907_Alu;4171;E;1;1;2907;Axial;3,573;2,704;3,659;3,09;3,898;3,086;3,702;3,081;3,535;2,947;3,56;2,729;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.1/31L/HDA7E.TNPN;GADC RX;035.1/31L/HDA7E.TNPN;n/a;finoox;203-1ABH.2HH.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-07-EE31-CC-E32AX-2907_Alu;6940;E;3;1;2907;Axial;8,851;6,82;9,144;7,76;9,821;7,86;9,371;7,829;8,96;7,511;8,826;6,928;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/FEC7E.TNPN;GADC RX;035.1/41L/FEC7E.TNPN;n/a;finoox;203-1AXD.2HH.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE31-CL-E32AX-2907_PC;9576;E;4;1;2907;Axial;10,711;7,779;11,109;9,136;11,999;9,332;11,418;9,302;10,949;8,826;10,472;7,836;63,27;6507;930;12;VT03192U.1;0,194;0,59;A;40,05;62,39;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31L/DDC4E.TNPN;GADC RX;035.1/31L/DDC4E.TNPN;n/a;finoox;203-1ATZ.2HH.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-04-EE31-CC-E32AX-2907_PC;7272;E;3;1;2907;Axial;6,324;4,506;6,487;5,285;7,14;5,634;6,757;5,52;6,402;5,16;6,097;4,539;42,8;4290;930;10;VT03192U.1;0,145;0,59;B;36,95;59,01;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WE/FDA4E.TNNN;GADC RX;035.2/3WE/FDA4E.TNNN;n/a;finoox;203-1ABZ.2PY.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3126_Alu;5561;E;3;1;3126;Axial;7,291;5,519;7,426;6,283;8,003;6,325;7,543;6,311;7,188;6,01;7,245;5,563;64,2;3082;585;7;VT03208;0,145;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WE/DEA7E.TNPN;GADC RX;035.2/4WE/DEA7E.TNPN;n/a;finoox;203-1AEK.2PY.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3126_Alu;6918;E;4;1;3126;Axial;7,641;5,531;7,916;6,505;8,577;6,666;8,156;6,639;7,811;6,293;7,471;5,585;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/DDA7A.TNPN;GADC RX;035.2/3WE/DDA7A.TNPN;n/a;finoox;203-1ABC.2PY.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3126_Alu;4927;A;3;1;3126;Axial;5,079;3,815;5,206;4,395;5,734;4,534;5,335;4,515;5,147;4,278;5,051;3,896;25,31;3626;585;9;VT03208;0,143;0,22;A;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WE/HEE4A.TNNN;GADC RX;035.2/1WE/HEE4A.TNNN;n/a;finoox;203-1AGS.2PY.1H2.RJPP-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3126_Epoxy;3203;A;1;1;3126;Axial;2,892;2,25;3,005;2,512;3,115;2,491;3,009;2,484;2,88;2,393;2,879;2,267;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.2/4WE/FDE7A.TNPN;GADC RX;035.2/4WE/FDE7A.TNPN;n/a;finoox;203-1ANJ.2PY.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3126_Epoxy;6464;A;4;1;3126;Axial;8,449;6,23;8,737;7,247;9,445;7,378;8,961;7,366;8,591;6,995;8,319;6,295;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WE/FEC7A.TNPN;GADC RX;035.2/2WE/FEC7A.TNPN;n/a;finoox;203-1ATG.2PY.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3126_PC;5257;A;2;1;3126;Axial;4,541;3,526;4,723;3,976;5,027;4,037;4,832;4,013;4,618;3,856;4,531;3,586;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4WE/DEC4E.TNNN;GADC RX;035.2/4WE/DEC4E.TNNN;n/a;finoox;203-1AWT.2PY.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3126_PC;7795;E;4;1;3126;Axial;8,159;5,695;8,619;6,88;9,287;7,098;8,829;7,018;8,431;6,624;7,947;5,697;71,34;4884;585;9;VT03208;0,191;0,22;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XE/DDA7E.TNPN;GADC RX;035.2/4XE/DDA7E.TNPN;n/a;finoox;203-1ADH.2Q0.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3128_Alu;6552;E;4;1;3128;Axial;6,187;4,467;6,412;5,262;6,949;5,395;6,609;5,372;6,33;5,092;6,043;4,509;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XE/DEE4E.TNNN;GADC RX;035.2/2XE/DEE4E.TNNN;n/a;finoox;203-1AJT.2Q0.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3128_Epoxy;4345;E;2;1;3128;Axial;4,261;3,127;4,312;3,589;4,732;3,708;4,419;3,667;4,199;3,46;4,162;3,16;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/3XE/FEC7A.TNNN;GADC RX;035.2/3XE/FEC7A.TNNN;n/a;finoox;203-1AVE.2Q0.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3128_PC;6685;A;3;1;3128;Axial;6,198;4,599;6,439;5,341;6,877;5,378;6,554;5,381;6,299;5,117;6,137;4,63;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;94,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4XE/HDC7E.TNPN;GADC RX;035.2/4XE/HDC7E.TNPN;n/a;finoox;203-1AWD.2Q0.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3128_PC;8583;E;4;1;3128;Axial;8,251;6,347;8,57;7,217;9,049;7,213;8,681;7,203;8,339;6,93;8,228;6,414;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1XE/FEC4A.TNPN;GADC RX;035.2/1XE/FEC4A.TNPN;n/a;finoox;203-1AR0.2Q0.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3128_PC;4172;A;1;1;3128;Axial;2,22;1,661;2,279;1,908;2,433;1,911;2,306;1,909;2,203;1,821;2,193;1,671;26,75;1016;515;4;VT03208;0,05;0,23;B;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/1XN/FEA4E.TNNN;GADC RX;035.2/1XN/FEA4E.TNNN;n/a;finoox;203-1A8T.2PW.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3124_Alu;3454;E;1;1;3124;Axial;4,61;3,319;4,608;3,83;5,165;4,069;4,784;4;4,521;3,695;4,422;3,363;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,9;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4XN/HDC7A.TNNN;GADC RX;035.2/4XN/HDC7A.TNNN;n/a;finoox;203-1AWC.2PW.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3124_PC;7571;A;4;1;3124;Axial;14,237;9,912;15,371;12,148;16,246;12,187;15,673;12,187;15,063;11,59;13,965;9,927;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XN/DEC4A.TNPN;GADC RX;035.2/4XN/DEC4A.TNPN;n/a;finoox;203-1AWS.2PW.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3124_PC;7494;A;4;1;3124;Axial;13,155;9,549;13,023;10,956;14,904;11,929;13,716;11,644;12,858;10,787;12,716;9,837;71,34;10050;1470;19;VT03207;0,813;0,93;E;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/3XN/HEC4E.TNPN;GADC RX;035.2/3XN/HEC4E.TNPN;n/a;finoox;203-1AUZ.2PW.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3124_PC;8130;E;3;1;3124;Axial;13,735;10,027;13,855;11,499;15,174;11,953;13,907;11,825;13,532;11,118;13,283;10,094;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WL/HEA7A.TNPN;GADC RX;035.2/2WL/HEA7A.TNPN;n/a;finoox;203-1AAE.2PX.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3125_Alu;4497;A;2;1;3125;Axial;6,554;5,061;6,809;5,748;7,234;5,812;6,95;5,787;6,653;5,541;6,547;5,178;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WL/HDE4E.TNPN;GADC RX;035.2/1WL/HDE4E.TNPN;n/a;finoox;203-1AFR.2PX.1H6.RJPM-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CC-E32AX-3125_Epoxy;3756;E;1;1;3125;Axial;3,056;2,356;3,157;2,678;3,33;2,667;3,195;2,653;3,049;2,542;3,041;2,377;28,53;1242;850;5;VT03208;0,063;0,3;A;42,98;64,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;45,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/4WL/DEE4E.TNPN;GADC RX;035.2/4WL/DEE4E.TNPN;n/a;finoox;203-1AP1.2PX.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3125_Epoxy;7201;E;4;1;3125;Axial;10,882;8,202;11,094;9,379;12,204;9,732;11,457;9,619;10,8;9,155;10,817;8,378;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WL/FEE7A.TNPN;GADC RX;035.2/4WL/FEE7A.TNPN;n/a;finoox;203-1APL.2PX.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3125_Epoxy;7022;A;4;1;3125;Axial;11,193;8,168;11,594;9,56;12,527;9,759;11,911;9,731;11,419;9,235;10,967;8,238;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;122,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WL/DDC7A.TNPN;GADC RX;035.2/4WL/DDC7A.TNPN;n/a;finoox;203-1AW8.2PX.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3125_PC;7046;A;4;1;3125;Axial;6,958;4,85;7,454;5,938;8,046;6,077;7,714;6,058;7,379;5,734;6,811;4,868;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WL/DEC7A.TNPN;GADC RX;035.2/4WL/DEC7A.TNPN;n/a;finoox;203-1AXA.2PX.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3125_PC;7411;A;4;1;3125;Axial;8,042;5,695;8,472;6,845;9,171;7,03;8,757;6,997;8,382;6,623;7,852;5,737;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WL/HDC7E.TNPN;GADC RX;035.2/4WL/HDC7E.TNPN;n/a;finoox;203-1AWD.2PX.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3125_PC;8583;E;4;1;3125;Axial;10,724;7,889;11,101;9,198;11,943;9,34;11,365;9,328;10,912;8,867;10,547;7,964;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;128,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3XL/DDA7A.TNNN;GADC RX;035.2/3XL/DDA7A.TNNN;n/a;finoox;203-1ABC.2PZ.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3127_Alu;4686;A;3;1;3127;Axial;6,335;4,596;6,464;5,358;7,137;5,571;6,64;5,525;6,437;5,231;6,139;4,635;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XL/FEC7E.TNPN;GADC RX;035.2/1XL/FEC7E.TNPN;n/a;finoox;203-1ARK.2PZ.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3127_PC;4719;E;1;1;3127;Axial;2,88;2,215;2,991;2,535;3,244;2,601;3,094;2,582;2,945;2,474;2,876;2,268;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/21E/HEA4A.TNPN;GADC RX;035.1/21E/HEA4A.TNPN;n/a;finoox;203-1AAY.2HK.1HW.RJTM-R23.01.0000.010;GADC RX 035.1-08_2-04-AE51-CL-E32AX-2909_Alu;4916;A;2;1;2909;Axial;4,889;3,821;5,087;4,257;5,216;4,173;5,057;4,173;4,862;4,025;4,873;3,834;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.1/41E/HEA7A.TNNN;GADC RX;035.1/41E/HEA7A.TNNN;n/a;finoox;203-1AEN.2HK.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-07-AE51-CL-E32AX-2909_Alu;7964;A;4;1;2909;Axial;9,44;7,399;9,861;8,274;10,257;8,244;9,931;8,231;9,558;7,9;9,42;7,478;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,1;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11E/FEE4E.TNPN;GADC RX;035.1/11E/FEE4E.TNPN;n/a;finoox;203-1AGR.2HK.1HD.RJVZ-R23.01.0800.010;GADC RX 035.1-06_1-04-EE51-CL-E32AX-2909_Epoxy;3971;E;1;1;2909;Axial;2,313;1,75;2,384;2,007;2,522;1,992;2,404;1,989;2,294;1,909;2,301;1,761;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.1/31E/DEE7E.TNNN;GADC RX;035.1/31E/DEE7E.TNNN;n/a;finoox;203-1AMF.2HK.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-07-EE51-CL-E32AX-2909_Epoxy;6591;E;3;1;2909;Axial;4,956;3,824;5,155;4,331;5,519;4,422;5,289;4,397;5,049;4,217;4,947;3,905;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41E/HEE7A.TNNN;GADC RX;035.1/41E/HEE7A.TNNN;n/a;finoox;203-1APN.2HK.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-07-AE51-CL-E32AX-2909_Epoxy;8174;A;4;1;2909;Axial;9,376;7,351;9,798;8,215;10,111;8,187;9,864;8,175;9,496;7,829;9,357;7,429;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,1;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21E/HEC7E.TNNN;GADC RX;035.1/21E/HEC7E.TNNN;n/a;finoox;203-1ATK.2HK.1HW.RJTQ-R23.01.0800.000;GADC RX 035.1-08_2-07-EE51-CL-E32AX-2909_PC;6323;E;2;1;2909;Axial;4,384;3,428;4,584;3,842;4,768;3,829;4,616;3,822;4,443;3,67;4,374;3,464;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/31E/DDC7A.TNPN;GADC RX;035.1/31E/DDC7A.TNPN;n/a;finoox;203-1AUA.2HK.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-07-AE51-CC-E32AX-2909_PC;6700;A;3;1;2909;Axial;4,106;3,137;4,24;3,59;4,603;3,669;4,377;3,644;4,169;3,495;4,098;3,203;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11E/DEC4A.TNPN;GADC RX;035.1/11E/DEC4A.TNPN;n/a;finoox;203-1AQY.2HK.1H4.RJPL-R23.01.0000.010;GADC RX 035.1-04_1-04-AE51-CL-E32AX-2909_PC;4226;A;1;1;2909;Axial;1,846;1,409;1,907;1,597;2,039;1,621;1,942;1,609;1,838;1,539;1,837;1,423;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/1WN/FDA4A.TNNN;GADC RX;035.2/1WN/FDA4A.TNNN;n/a;finoox;203-1A7Q.2PV.1HK.RJW4-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3123_Alu;2737;A;1;1;3123;Axial;3,727;2,771;3,699;3,186;4,216;3,337;3,891;3,304;3,668;3,057;3,701;2,824;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.2/4WN/HEA4E.TNPN;GADC RX;035.2/4WN/HEA4E.TNPN;n/a;finoox;203-1AF7.2PV.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3123_Alu;8074;E;4;1;3123;Axial;18,329;12,858;19,442;15,536;20,719;15,867;19,48;15,548;18,934;14,877;17,867;12,852;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WN/DDA7E.TNPN;GADC RX;035.2/2WN/DDA7E.TNPN;n/a;finoox;203-1A99.2PV.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3123_Alu;4224;E;2;1;3123;Axial;4,87;3,678;4,962;4,215;5,483;4,367;5,188;4,331;4,952;4,111;4,86;3,804;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,6;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/FEE4E.TNNN;GADC RX;035.2/4WN/FEE4E.TNNN;n/a;finoox;203-1AP3.2PV.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3123_Epoxy;7508;E;4;1;3123;Axial;15,747;10,655;17,186;13,264;18,402;13,697;17,641;13,646;16,855;12,812;15,389;10,634;107;8710;1340;16;VT03207;0,632;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/HEE7A.TNPN;GADC RX;035.2/2WN/HEE7A.TNPN;n/a;finoox;203-1AKE.2PV.1JN.RJWP-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3123_Epoxy;4569;A;2;1;3123;Axial;8,579;6,44;8,8;7,408;9,623;7,576;9,089;7,557;8,679;7,183;8,497;6,546;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2WN/HDC7A.TNPN;GADC RX;035.2/2WN/HDC7A.TNPN;n/a;finoox;203-1ASG.2PV.1H1.RJTV-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3123_PC;5179;A;2;1;3123;Axial;6,955;5,124;7,126;5,894;7,751;6,065;7,288;6,039;7,051;5,744;6,802;5,173;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;68,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/4WN/HDC7E.TNPN;GADC RX;035.2/4WN/HDC7E.TNPN;n/a;finoox;203-1AWD.2PV.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3123_PC;8527;E;4;1;3123;Axial;13,578;9,536;14,496;11,589;15,414;11,676;14,828;11,666;14,249;11,095;13,3;9,584;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;134;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4WN/FDC4A.TNPN;GADC RX;035.2/4WN/FDC4A.TNPN;n/a;finoox;203-1AVY.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3123_PC;7401;A;4;1;3123;Axial;11,966;7,971;13,32;10,15;14,21;10,379;13,7;10,389;12,99;9,736;11,705;7,912;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;114,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WN/HEC4A.TNPN;GADC RX;035.2/2WN/HEC4A.TNPN;n/a;finoox;203-1AT0.2PV.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3123_PC;5517;A;2;1;3123;Axial;8,519;6,246;8,616;7,18;9,415;7,403;8,807;7,346;8,32;6,908;8,277;6,297;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/31N/DDA4A.TNPN;GADC RX;035.1/31N/DDA4A.TNPN;n/a;finoox;203-1ABW.2HF.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-04-AE11-CC-E32AX-2905_Alu;5630;A;3;1;2905;Axial;8,844;6,032;9,496;7,444;10,553;7,876;10,022;7,805;9,498;7,299;8,585;6,047;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/FDE4E.TNNN;GADC RX;035.1/11N/FDE4E.TNNN;n/a;finoox;203-1AFP.2HF.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-04-EE11-CC-E32AX-2905_Epoxy;3425;E;1;1;2905;Axial;3,874;2,857;3,866;3,292;4,408;3,476;4,046;3,441;3,805;3,206;3,82;2,915;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.1/11N/FEE4E.TNNN;GADC RX;035.1/11N/FEE4E.TNNN;n/a;finoox;203-1AGR.2HF.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-04-EE11-CL-E32AX-2905_Epoxy;3743;E;1;1;2905;Axial;4,607;3,312;4,603;3,823;5,167;4,069;4,783;3,998;4,519;3,69;4,428;3,36;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/21N/DEC7A.TNNN;GADC RX;035.1/21N/DEC7A.TNNN;n/a;finoox;203-1ATE.2HF.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-07-AE11-CL-E32AX-2905_PC;5202;A;2;1;2905;Axial;5,702;4,301;5,807;4,93;6,417;5,108;6,071;5,066;5,796;4,809;5,691;4,451;21,09;5673;1475;15;VT03192U.1;0,325;1,35;D;49,66;71,51;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11N/DDC7A.TNNN;GADC RX;035.1/11N/DDC7A.TNNN;n/a;finoox;203-1AQE.2HF.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-07-AE11-CC-E32AX-2905_PC;3836;A;1;1;2905;Axial;2,401;1,793;2,437;2,063;2,697;2,136;2,554;2,119;2,442;2,009;2,38;1,847;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/11S/FDA4A.TNNN;GADC RX;035.1/11S/FDA4A.TNNN;n/a;finoox;203-1A7Q.2HJ.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-04-AE41-CC-E32AX-2908_Alu;2963;A;1;1;2908;Axial;2,416;1,815;2,469;2,081;2,659;2,102;2,508;2,092;2,389;1,991;2,399;1,829;21,4;1026;695;4;VT03192U.1;0,032;0,25;A+;25,7;47,23;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/31S/DEE4A.TNPN;GADC RX;035.1/31S/DEE4A.TNPN;n/a;finoox;203-1ALW.2HJ.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-04-AE41-CL-E32AX-2908_Epoxy;6326;A;3;1;2908;Axial;7,154;5,233;7,213;6,009;7,973;6,246;7,415;6,201;7,034;5,806;6,967;5,297;53,5;3695;695;8;VT03192U.1;0,091;0,25;A+;33,04;55,14;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41S/DEE7A.TNNN;GADC RX;035.1/41S/DEE7A.TNNN;n/a;finoox;203-1APJ.2HJ.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-07-AE41-CL-E32AX-2908_Epoxy;7100;A;4;1;2908;Axial;7,594;5,501;7,864;6,464;8,522;6,624;8,103;6,598;7,76;6,254;7,428;5,555;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11S/FDC7E.TNNN;GADC RX;035.1/11S/FDC7E.TNNN;n/a;finoox;203-1AQH.2HJ.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-07-EE41-CC-E32AX-2908_PC;4387;E;1;1;2908;Axial;2,002;1,532;2,075;1,752;2,234;1,781;2,126;1,772;2,033;1,693;1,997;1,558;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/41S/FDC7A.TNPN;GADC RX;035.1/41S/FDC7A.TNPN;n/a;finoox;203-1AWA.2HJ.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE41-CC-E32AX-2908_PC;8332;A;4;1;2908;Axial;7,979;5,87;8,255;6,84;8,912;6,966;8,468;6,953;8,119;6,602;7,846;5,929;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41S/DDC4A.TNNN;GADC RX;035.1/41S/DDC4A.TNNN;n/a;finoox;203-1AVW.2HJ.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-04-AE41-CC-E32AX-2908_PC;7744;A;4;1;2908;Axial;6,98;4,797;7,468;5,872;8,031;6,077;7,669;6,03;7,321;5,665;6,796;4,793;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,3;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21S/DDC4E.TNNN;GADC RX;035.1/21S/DDC4E.TNNN;n/a;finoox;203-1AS1.2HJ.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-04-EE41-CC-E32AX-2908_PC;5498;E;2;1;2908;Axial;3,474;2,371;3,723;2,919;4,003;3,018;3,823;2,996;3,648;2,812;3,372;2,369;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/31S/HEC4E.TNPN;GADC RX;035.1/31S/HEC4E.TNPN;n/a;finoox;203-1AUZ.2HJ.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_3-04-EE41-CL-E32AX-2908_PC;8772;E;3;1;2908;Axial;7,746;5,76;8,028;6,65;8,44;6,604;8,031;6,615;7,729;6,308;7,656;5,769;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/31M/DEA4A.TNPN;GADC RX;035.1/31M/DEA4A.TNPN;n/a;finoox;203-1ACY.2HG.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-04-AE21-CL-E32AX-2906_Alu;6209;A;3;1;2906;Axial;9,897;6,869;10,339;8,287;11,356;8,867;10,844;8,698;10,265;8,121;9,566;6,973;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41M/HEA4A.TNNN;GADC RX;035.1/41M/HEA4A.TNNN;n/a;finoox;203-1AF6.2HG.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-04-AE21-CL-E32AX-2906_Alu;7998;A;4;1;2906;Axial;17,899;12,61;18,927;15,168;20,118;15,489;19,181;15,388;18,224;14,517;17,432;12,618;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,9;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11M/HDE4A.TNPN;GADC RX;035.1/11M/HDE4A.TNPN;n/a;finoox;203-1AFQ.2HG.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-04-AE21-CC-E32AX-2906_Epoxy;3437;A;1;1;2906;Axial;3,861;2,88;3,915;3,296;4,287;3,379;3,994;3,365;3,794;3,171;3,816;2,915;28,53;1716;1310;7;VT03192U.1;0,115;0,98;C;41,63;63,16;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;39;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/21M/FDE4A.TNPN;GADC RX;035.1/21M/FDE4A.TNPN;n/a;finoox;203-1AHS.2HG.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_2-04-AE21-CC-E32AX-2906_Epoxy;4502;A;2;1;2906;Axial;7,113;5,312;7,177;6,125;7,994;6,355;7,439;6,289;7,009;5,946;7,068;5,429;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/HDE4E.TNPN;GADC RX;035.1/31M/HDE4E.TNPN;n/a;finoox;203-1AKZ.2HG.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-04-EE21-CC-E32AX-2906_Epoxy;7226;E;3;1;2906;Axial;11,744;8,609;11,85;9,873;12,962;10,204;12,11;10,121;11,518;9,52;11,393;8,692;85,6;5147;1310;12;VT03192U.1;0,344;0,98;C;45,87;67,93;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
