TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41M/HEC4A.TNPN;GADC RX;035.1/41M/HEC4A.TNPN;n/a;finoox;203-1AWW.2HG.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-04-AE21-CL-E32AX-2906_PC;9339;A;4;1;2906;Axial;15,93;11,223;16,845;13,5;17,905;13,785;17,071;13,695;16,219;12,92;15,514;11,23;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/21L/HEA4A.TNPN;GADC RX;035.1/21L/HEA4A.TNPN;n/a;finoox;203-1AAY.2HH.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-04-AE31-CL-E32AX-2907_Alu;4945;A;2;1;2907;Axial;7,261;5,572;7,446;6,31;7,887;6,292;7,528;6,267;7,196;6,024;7,236;5,614;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41L/HEA4A.TNPN;GADC RX;035.1/41L/HEA4A.TNPN;n/a;finoox;203-1AF6.2HH.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-04-AE31-CL-E32AX-2907_Alu;8239;A;4;1;2907;Axial;14,358;10,573;14,761;12,221;15,739;12,319;14,911;12,299;14,312;11,671;14,074;10,604;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,4;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21L/FDA7A.TNNN;GADC RX;035.1/21L/FDA7A.TNNN;n/a;finoox;203-1A9A.2HH.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-07-AE31-CC-E32AX-2907_Alu;4145;A;2;1;2907;Axial;5,108;3,841;5,242;4,421;5,754;4,544;5,425;4,528;5,173;4,298;5,073;3,913;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21L/HEA7E.TNNN;GADC RX;035.1/21L/HEA7E.TNNN;n/a;finoox;203-1AAF.2HH.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-07-EE31-CL-E32AX-2907_Alu;5315;E;2;1;2907;Axial;6,679;5,174;6,891;5,852;7,374;5,918;7,078;5,893;6,77;5,649;6,663;5,262;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11L/FDE7E.TNPN;GADC RX;035.1/11L/FDE7E.TNPN;n/a;finoox;203-1AG7.2HH.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-07-EE31-CC-E32AX-2907_Epoxy;3641;E;1;1;2907;Axial;2,51;1,881;2,582;2,176;2,801;2,232;2,672;2,224;2,547;2,111;2,499;1,914;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/11L/FDC7E.TNPN;GADC RX;035.1/11L/FDC7E.TNPN;n/a;finoox;203-1AQH.2HH.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-07-EE31-CC-E32AX-2907_PC;4628;E;1;1;2907;Axial;2,367;1,77;2,434;2,047;2,671;2,104;2,519;2,097;2,401;1,99;2,351;1,802;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/41L/FEC7E.TNNN;GADC RX;035.1/41L/FEC7E.TNNN;n/a;finoox;203-1AXD.2HH.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE31-CL-E32AX-2907_PC;9335;E;4;1;2907;Axial;10,711;7,779;11,109;9,136;11,999;9,332;11,418;9,302;10,949;8,826;10,472;7,836;63,27;6507;930;12;VT03192U.1;0,194;0,59;A;40,05;62,39;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,4;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11L/DEC7A.TNNN;GADC RX;035.1/11L/DEC7A.TNNN;n/a;finoox;203-1ARG.2HH.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-07-AE31-CL-E32AX-2907_PC;3979;A;1;1;2907;Axial;2,086;1,581;2,151;1,832;2,373;1,891;2,243;1,875;2,132;1,79;2,083;1,625;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/11L/DEC7E.TNNN;GADC RX;035.1/11L/DEC7E.TNNN;n/a;finoox;203-1ARH.2HH.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-07-EE31-CL-E32AX-2907_PC;4388;E;1;1;2907;Axial;2,086;1,581;2,151;1,832;2,373;1,891;2,243;1,875;2,132;1,79;2,083;1,625;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/31L/FEC7E.TNNN;GADC RX;035.1/31L/FEC7E.TNNN;n/a;finoox;203-1AVF.2HH.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-07-EE31-CL-E32AX-2907_PC;8123;E;3;1;2907;Axial;8,122;6,202;8,366;7,099;9,085;7,239;8,623;7,205;8,227;6,877;8,107;6,314;47,46;4880;930;10;VT03192U.1;0,146;0,59;A;39,04;61,14;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11L/HEC4E.TNPN;GADC RX;035.1/11L/HEC4E.TNPN;n/a;finoox;203-1AR3.2HH.1H2.RJW5-R23.01.0800.010;GADC RX 035.1-08_1-04-EE31-CL-E32AX-2907_PC;5192;E;1;1;2907;Axial;3,18;2,407;3,257;2,75;3,469;2,747;3,295;2,742;3,146;2,623;3,168;2,429;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.1/41L/DDC4E.TNNN;GADC RX;035.1/41L/DDC4E.TNNN;n/a;finoox;203-1AVX.2HH.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-04-EE31-CC-E32AX-2907_PC;8469;E;4;1;2907;Axial;8,668;6,455;8,703;7,424;9,814;7,779;9,079;7,709;8,534;7,24;8,621;6,607;57,07;5720;930;12;VT03192U.1;0,193;0,59;B;37,96;60,26;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/4WE/DEE4E.TNNN;GADC RX;035.2/4WE/DEE4E.TNNN;n/a;finoox;203-1AP1.2PY.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3126_Epoxy;6852;E;4;1;3126;Axial;9,066;6,337;9,551;7,638;10,3;7,881;9,783;7,79;9,341;7,352;8,824;6,342;71,34;4884;585;9;VT03208;0,191;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/FEE4A.TNNN;GADC RX;035.2/1WE/FEE4A.TNNN;n/a;finoox;203-1AGQ.2PY.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3126_Epoxy;2961;A;1;1;3126;Axial;2,711;1,993;2,777;2,307;2,994;2,335;2,817;2,334;2,694;2,207;2,668;2,008;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.2/2WE/FDE4E.TNNN;GADC RX;035.2/2WE/FDE4E.TNNN;n/a;finoox;203-1AHT.2PY.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3126_Epoxy;4299;E;2;1;3126;Axial;4,802;3,625;4,896;4,137;5,273;4,165;4,974;4,155;4,739;3,96;4,771;3,659;42,8;2054;585;6;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WE/HDE7A.TNPN;GADC RX;035.2/2WE/HDE7A.TNPN;n/a;finoox;203-1AJC.2PY.1H7.RJW9-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3126_Epoxy;4234;A;2;1;3126;Axial;4,824;3,652;4,993;4,195;5,329;4,21;5,082;4,207;4,883;4,024;4,809;3,685;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/1WE/DEC7A.TNPN;GADC RX;035.2/1WE/DEC7A.TNPN;n/a;finoox;203-1ARG.2PY.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3126_PC;3993;A;1;1;3126;Axial;1,771;1,365;1,849;1,552;1,995;1,601;1,909;1,59;1,821;1,523;1,769;1,4;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/1WE/FDC4A.TNNN;GADC RX;035.2/1WE/FDC4A.TNNN;n/a;finoox;203-1AQ4.2PY.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3126_PC;3757;A;1;1;3126;Axial;2,152;1,616;2,199;1,854;2,369;1,872;2,233;1,864;2,128;1,773;2,137;1,629;21,4;1027;585;4;VT03208;0,048;0,22;B;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/1WE/HEC4E.TNNN;GADC RX;035.2/1WE/HEC4E.TNNN;n/a;finoox;203-1AR3.2PY.1H2.RJPP-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3126_PC;4728;E;1;1;3126;Axial;2,591;2,017;2,692;2,253;2,79;2,231;2,695;2,226;2,58;2,145;2,58;2,032;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/2WE/FDC4A.TNNN;GADC RX;035.2/2WE/FDC4A.TNNN;n/a;finoox;203-1AS2.2PY.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3126_PC;4751;A;2;1;3126;Axial;4,32;3,263;4,403;3,722;4,745;3,747;4,473;3,742;4,262;3,561;4,292;3,29;42,8;2054;585;6;VT03208;0,096;0,22;B;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,2;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/4WE/FEC4A.TNPN;GADC RX;035.2/4WE/FEC4A.TNPN;n/a;finoox;203-1AWU.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3126_PC;7990;A;4;1;3126;Axial;9,846;7,181;10,102;8,327;10,829;8,454;10,236;8,423;9,811;7,976;9,506;7,211;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XE/HEA4E.TNPN;GADC RX;035.2/1XE/HEA4E.TNPN;n/a;finoox;203-1A8V.2Q0.1HU.RJW1-R23.01.0800.010;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3128_Alu;3933;E;1;1;3128;Axial;2,577;1,901;2,695;2,217;2,806;2,186;2,681;2,191;2,586;2,093;2,554;1,899;35,67;957;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;20;8;yes;piece;1
GADC RX 035.2/1XE/DDE4A.TNNN;GADC RX;035.2/1XE/DDE4A.TNNN;n/a;finoox;203-1AFL.2Q0.1HB.RJVQ-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3128_Epoxy;2450;A;1;1;3128;Axial;1,782;1,226;1,887;1,497;2,036;1,542;1,933;1,529;1,844;1,436;1,731;1,228;14,27;969;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.2/1XE/DDE4E.TNNN;GADC RX;035.2/1XE/DDE4E.TNNN;n/a;finoox;203-1AFM.2Q0.1HB.RJVQ-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3128_Epoxy;2861;E;1;1;3128;Axial;1,782;1,226;1,887;1,497;2,036;1,542;1,933;1,529;1,844;1,436;1,731;1,228;14,27;969;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.2/4XE/DDE4E.TNNN;GADC RX;035.2/4XE/DDE4E.TNNN;n/a;finoox;203-1AMZ.2Q0.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3128_Epoxy;6454;E;4;1;3128;Axial;7,231;5,053;7,6;6,087;8,201;6,279;7,788;6,207;7,436;5,858;7,03;5,057;57,07;3878;515;8;VT03208;0,201;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,9;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/DDE7A.TNPN;GADC RX;035.2/1XE/DDE7A.TNPN;n/a;finoox;203-1AG4.2Q0.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3128_Epoxy;2680;A;1;1;3128;Axial;1,513;1,081;1,576;1,286;1,708;1,317;1,624;1,313;1,554;1,243;1,479;1,09;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/4XE/FDE7A.TNNN;GADC RX;035.2/4XE/FDE7A.TNNN;n/a;finoox;203-1ANJ.2Q0.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3128_Epoxy;6223;A;4;1;3128;Axial;7,766;5,808;8,023;6,704;8,612;6,79;8,206;6,783;7,868;6,46;7,706;5,856;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XE/FDC7E.TNPN;GADC RX;035.2/3XE/FDC7E.TNPN;n/a;finoox;203-1AUD.2Q0.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3128_PC;6867;E;3;1;3128;Axial;5,483;4,26;5,696;4,802;6,071;4,877;5,834;4,847;5,573;4,659;5,472;4,335;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/HEA4E.TNNN;GADC RX;035.2/3XN/HEA4E.TNNN;n/a;finoox;203-1AD3.2PW.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3124_Alu;6797;E;3;1;3124;Axial;15,432;11,267;15,567;12,92;17,05;13,431;15,625;13,286;15,204;12,492;14,924;11,342;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,1;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XN/DDA7A.TNNN;GADC RX;035.2/1XN/DDA7A.TNNN;n/a;finoox;203-1A74.2PW.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3124_Alu;2581;A;1;1;3124;Axial;2,54;1,901;2,577;2,186;2,854;2,263;2,702;2,245;2,582;2,129;2,526;1,954;8,44;2451;1470;10;VT03207;0,205;0,93;D;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1XN/DEA7A.TNNN;GADC RX;035.2/1XN/DEA7A.TNNN;n/a;finoox;203-1A86.2PW.1H4.RJPA-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3124_Alu;2721;A;1;1;3124;Axial;2,969;2,173;3,028;2,518;3,349;2,611;3,16;2,59;3,019;2,458;2,906;2,216;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3XN/FEA7A.TNPN;GADC RX;035.2/3XN/FEA7A.TNPN;n/a;finoox;203-1ACG.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3124_Alu;5919;A;3;1;3124;Axial;11,815;8,625;12,112;10,017;13,207;10,292;12,358;10,228;11,995;9,719;11,494;8,742;47,46;7743;1470;17;VT03207;0,603;0,93;C;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/HEA7E.TNNN;GADC RX;035.2/2XN/HEA7E.TNNN;n/a;finoox;203-1AAF.2PW.1JN.RJWP-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3124_Alu;4859;E;2;1;3124;Axial;9,261;6,869;9,478;7,925;10,315;8,094;9,783;8,067;9,359;7,672;9,084;6,97;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XN/HDA7A.TNNN;GADC RX;035.2/4XN/HDA7A.TNNN;n/a;finoox;203-1ADL.2PW.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3124_Alu;6486;A;4;1;3124;Axial;15,308;10,658;16,528;13,062;17,469;13,104;16,853;13,104;16,197;12,462;15,016;10,674;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,6;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XN/DEA7E.TNPN;GADC RX;035.2/4XN/DEA7E.TNPN;n/a;finoox;203-1AEK.2PW.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3124_Alu;6970;E;4;1;3124;Axial;11,82;9,004;12,132;10,316;13,374;10,684;12,697;10,591;12,076;10,059;11,847;9,295;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/1XN/FEE4E.TNNN;GADC RX;035.2/1XN/FEE4E.TNNN;n/a;finoox;203-1AGR.2PW.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3124_Epoxy;3502;E;1;1;3124;Axial;4,525;3,261;4,526;3,765;5,012;3,996;4,697;3,931;4,438;3,631;4,354;3,31;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,9;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3XN/DEE7A.TNNN;GADC RX;035.2/3XN/DEE7A.TNNN;n/a;finoox;203-1AME.2PW.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3124_Epoxy;5296;A;3;1;3124;Axial;8,656;6,221;8,977;7,325;9,827;7,575;9,347;7,514;8,923;7,126;8,402;6,287;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XN/FDE7E.TNNN;GADC RX;035.2/4XN/FDE7E.TNNN;n/a;finoox;203-1ANK.2PW.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3124_Epoxy;6759;E;4;1;3124;Axial;12,486;8,496;13,759;10,638;14,52;10,675;14,004;10,689;13,473;10,137;12,28;8,481;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/HDE7A.TNPN;GADC RX;035.2/1XN/HDE7A.TNPN;n/a;finoox;203-1AG8.2PW.1H7.RJW9-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3124_Epoxy;3111;A;1;1;3124;Axial;3,908;3,018;4,07;3,443;4,393;3,53;4,209;3,504;4,024;3,363;3,909;3,118;16,87;2265;1470;9;VT03207;0,21;0,93;C;53,98;75,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XN/HEE7A.TNPN;GADC RX;035.2/2XN/HEE7A.TNPN;n/a;finoox;203-1AKE.2PW.1JN.RJWP-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3124_Epoxy;4569;A;2;1;3124;Axial;9,118;6,779;9,339;7,821;10,191;8,005;9,654;7,978;9,228;7,581;8,923;6,893;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XN/DDE7A.TNPN;GADC RX;035.2/4XN/DDE7A.TNPN;n/a;finoox;203-1ANG.2PW.1HF.RJWU-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3124_Epoxy;6118;A;4;1;3124;Axial;10,011;7,548;10,193;8,642;11,328;8,969;10,664;8,893;10,178;8,438;9,974;7,798;33,75;9803;1470;20;VT03207;0,82;0,93;D;59,23;81,53;7,1;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,3;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/3XN/HDE7E.TNNN;GADC RX;035.2/3XN/HDE7E.TNNN;n/a;finoox;203-1ALH.2PW.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3124_Epoxy;6092;E;3;1;3124;Axial;11,906;8,793;12,201;10,146;13,247;10,366;12,43;10,32;12,047;9,82;11,572;8,876;50,62;6795;1470;16;VT03207;0,63;0,93;C;58,22;80,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XN/HDE7E.TNNN;GADC RX;035.2/4XN/HDE7E.TNNN;n/a;finoox;203-1ANM.2PW.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3124_Epoxy;7368;E;4;1;3124;Axial;15,145;10,564;16,287;12,907;17,275;12,99;16,651;12,984;15,992;12,342;14,833;10,577;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;133,9;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/FDC7E.TNPN;GADC RX;035.2/1XN/FDC7E.TNPN;n/a;finoox;203-1AQH.2PW.1HK.RJW4-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3124_PC;4403;E;1;1;3124;Axial;3,137;2,395;3,215;2,742;3,508;2,809;3,352;2,787;3,199;2,67;3,139;2,466;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.2/4XN/HEC7A.TNPN;GADC RX;035.2/4XN/HEC7A.TNPN;n/a;finoox;203-1AXE.2PW.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3124_PC;8321;A;4;1;3124;Axial;16,698;11,759;17,753;14,247;18,914;14,373;18,177;14,356;17,465;13,654;16,339;11,831;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;141;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WL/FDA4E.TNPN;GADC RX;035.2/1WL/FDA4E.TNPN;n/a;finoox;203-1A7R.2PX.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3125_Alu;3389;E;1;1;3125;Axial;2,879;2,097;2,926;2,424;3,201;2,505;2,988;2,486;2,832;2,336;2,809;2,111;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.2/1WL/HDA4E.TNPN;GADC RX;035.2/1WL/HDA4E.TNPN;n/a;finoox;203-1A7T.2PX.1H6.RJPM-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CC-E32AX-3125_Alu;3672;E;1;1;3125;Axial;3,088;2,38;3,187;2,706;3,364;2,695;3,225;2,679;3,078;2,57;3,073;2,401;28,53;1242;850;5;VT03208;0,063;0,3;A;42,98;64,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;45,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/2WL/FEA4E.TNNN;GADC RX;035.2/2WL/FEA4E.TNNN;n/a;finoox;203-1AAX.2PX.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3125_Alu;4571;E;2;1;3125;Axial;6,649;4,946;6,748;5,669;7,377;5,793;6,887;5,756;6,551;5,428;6,552;4,999;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WL/FDA4E.TNNN;GADC RX;035.2/2WL/FDA4E.TNNN;n/a;finoox;203-1A9V.2PX.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3125_Alu;4223;E;2;1;3125;Axial;5,785;4,239;5,861;4,871;6,417;5,039;5,99;4,999;5,701;4,698;5,626;4,279;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3WL/DDA4A.TNNN;GADC RX;035.2/3WL/DDA4A.TNNN;n/a;finoox;203-1ABW.2PX.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3125_Alu;4695;A;3;1;3125;Axial;7,05;5,023;7,208;5,88;7,934;6,263;7,503;6,139;7,11;5,739;6,793;5,061;42,8;4208;850;10;VT03208;0,186;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WL/FEA4A.TNNN;GADC RX;035.2/3WL/FEA4A.TNNN;n/a;finoox;203-1AD0.2PX.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3125_Alu;5738;A;3;1;3125;Axial;10,001;7,447;10,128;8,516;11,074;8,705;10,337;8,647;9,833;8,177;9,841;7,539;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WL/HDA4A.TNPN;GADC RX;035.2/3WL/HDA4A.TNPN;n/a;finoox;203-1AC0.2PX.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CC-E32AX-3125_Alu;5638;A;3;1;3125;Axial;9,386;7,149;9,581;8,142;10,233;8,15;9,715;8,12;9,279;7,767;9,331;7,218;85,6;3725;850;9;VT03208;0,188;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;93;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/HEA4A.TNPN;GADC RX;035.2/4WL/HEA4A.TNPN;n/a;finoox;203-1AF6.2PX.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3125_Alu;7328;A;4;1;3125;Axial;14,164;10,448;14,56;12,077;15,514;12,149;14,696;12,136;14,095;11,52;13,9;10,489;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,3;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WL/DDA7A.TNPN;GADC RX;035.2/2WL/DDA7A.TNPN;n/a;finoox;203-1A98.2PX.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3125_Alu;3777;A;2;1;3125;Axial;3,723;2,583;3,998;3,174;4,315;3,247;4,137;3,238;3,956;3,064;3,643;2,594;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1WL/DDE7E.TNPN;GADC RX;035.2/1WL/DDE7E.TNPN;n/a;finoox;203-1AG5.2PX.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3125_Epoxy;3092;E;1;1;3125;Axial;1,82;1,253;1,957;1,548;2,114;1,585;2,025;1,581;1,935;1,494;1,778;1,258;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/4WL/HEC7A.TNNN;GADC RX;035.2/4WL/HEC7A.TNNN;n/a;finoox;203-1AXE.2PX.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3125_PC;8137;A;4;1;3125;Axial;12,163;9,145;12,622;10,549;13,501;10,651;12,872;10,649;12,366;10,146;12,078;9,231;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WL/FDC4E.TNNN;GADC RX;035.2/2WL/FDC4E.TNNN;n/a;finoox;203-1AS3.2PX.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3125_PC;5249;E;2;1;3125;Axial;5,148;3,773;5,216;4,335;5,712;4,485;5,331;4,449;5,074;4,181;5,008;3,808;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/4XL/FDA7E.TNNN;GADC RX;035.2/4XL/FDA7E.TNNN;n/a;finoox;203-1ADK.2PZ.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3127_Alu;6689;E;4;1;3127;Axial;10,579;7,511;11,25;9,066;12,108;9,233;11,598;9,208;11,117;8,738;10,379;7,545;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XL/FDC7A.TNPN;GADC RX;035.2/1XL/FDC7A.TNPN;n/a;finoox;203-1AQG.2PZ.1HH.RJVU-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3127_PC;3991;A;1;1;3127;Axial;2,538;1,877;2,606;2,181;2,868;2,246;2,704;2,238;2,578;2,121;2,504;1,91;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/2XL/FEC4A.TNPN;GADC RX;035.2/2XL/FEC4A.TNPN;n/a;finoox;203-1ASY.2PZ.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3127_PC;5268;A;2;1;3127;Axial;6,476;4,745;6,555;5,449;7,187;5,643;6,697;5,596;6,379;5,258;6,302;4,774;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2XL/FEC4A.TNNN;GADC RX;035.2/2XL/FEC4A.TNNN;n/a;finoox;203-1ASY.2PZ.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3127_PC;5027;A;2;1;3127;Axial;6,476;4,745;6,555;5,449;7,187;5,643;6,697;5,596;6,379;5,258;6,302;4,774;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/1XL/FEC4A.TNPN;GADC RX;035.2/1XL/FEC4A.TNPN;n/a;finoox;203-1AR0.2PZ.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3127_PC;4185;A;1;1;3127;Axial;3,246;2,433;3,299;2,788;3,605;2,847;3,379;2,814;3,196;2,681;3,224;2,47;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/21E/FEA4A.TNNN;GADC RX;035.1/21E/FEA4A.TNNN;n/a;finoox;203-1AAW.2HK.1HR.RJTN-R23.01.0000.000;GADC RX 035.1-06_2-04-AE51-CL-E32AX-2909_Alu;4424;A;2;1;2909;Axial;4,734;3,685;4,925;4,12;5,121;4,101;4,955;4,084;4,731;3,936;4,719;3,723;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11E/DEA7E.TNPN;GADC RX;035.1/11E/DEA7E.TNPN;n/a;finoox;203-1A87.2HK.1HA.RJVP-R23.01.0800.010;GADC RX 035.1-04_1-07-EE51-CL-E32AX-2909_Alu;3431;E;1;1;2909;Axial;1,606;1,115;1,713;1,363;1,823;1,376;1,747;1,377;1,678;1,304;1,571;1,118;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;40,8;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;20;4;yes;piece;1
GADC RX 035.1/11E/FEA7A.TNNN;GADC RX;035.1/11E/FEA7A.TNNN;n/a;finoox;203-1A88.2HK.1HD.RJVZ-R23.01.0000.000;GADC RX 035.1-06_1-07-AE51-CL-E32AX-2909_Alu;3130;A;1;1;2909;Axial;2,073;1,595;2,157;1,807;2,279;1,817;2,189;1,812;2,098;1,741;2,064;1,613;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.1/11E/HEA7E.TNNN;GADC RX;035.1/11E/HEA7E.TNNN;n/a;finoox;203-1A8B.2HK.1HU.RJW1-R23.01.0800.000;GADC RX 035.1-08_1-07-EE51-CL-E32AX-2909_Alu;3909;E;1;1;2909;Axial;2,324;1,742;2,434;2,026;2,552;1,989;2,452;2,009;2,363;1,929;2,316;1,753;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;20;8;yes;piece;1
GADC RX 035.1/21E/FDA7E.TNNN;GADC RX;035.1/21E/FDA7E.TNNN;n/a;finoox;203-1A9B.2HK.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-07-EE51-CC-E32AX-2909_Alu;4642;E;2;1;2909;Axial;3,681;2,871;3,844;3,223;4,062;3,27;3,916;3,256;3,752;3,128;3,673;2,922;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31E/DEE7A.TNPN;GADC RX;035.1/31E/DEE7A.TNPN;n/a;finoox;203-1AME.2HK.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-07-AE51-CL-E32AX-2909_Epoxy;6281;A;3;1;2909;Axial;4,956;3,824;5,155;4,331;5,519;4,422;5,289;4,397;5,049;4,217;4,947;3,905;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/FEE7A.TNPN;GADC RX;035.1/21E/FEE7A.TNPN;n/a;finoox;203-1AKC.2HK.1HQ.RJW2-R23.01.0000.010;GADC RX 035.1-06_2-07-AE51-CL-E32AX-2909_Epoxy;4757;A;2;1;2909;Axial;4,089;2,997;4,282;3,516;4,548;3,527;4,343;3,534;4,18;3,365;4,044;3,007;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21E/DEE7E.TNPN;GADC RX;035.1/21E/DEE7E.TNPN;n/a;finoox;203-1AKB.2HK.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-07-EE51-CL-E32AX-2909_Epoxy;4981;E;2;1;2909;Axial;3,242;2,485;3,351;2,828;3,61;2,874;3,443;2,862;3,286;2,746;3,236;2,532;21,09;2126;535;6;VT03192U.1;0,042;0,18;A+;28,01;49,85;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/41E/HDE7E.TNPN;GADC RX;035.1/41E/HDE7E.TNPN;n/a;finoox;203-1ANM.2HK.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_4-07-EE51-CC-E32AX-2909_Epoxy;8575;E;4;1;2909;Axial;8,224;6,38;8,557;7,205;8,986;7,19;8,659;7,167;8,314;6,909;8,206;6,451;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11E/FDC4A.TNPN;GADC RX;035.1/11E/FDC4A.TNPN;n/a;finoox;203-1AQ4.2HK.1HH.RJPG-R23.01.0000.010;GADC RX 035.1-06_1-04-AE51-CC-E32AX-2909_PC;4225;A;1;1;2909;Axial;1,795;1,395;1,877;1,577;1,975;1,576;1,898;1,566;1,809;1,507;1,806;1,409;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.1/21E/HEC4E.TNNN;GADC RX;035.1/21E/HEC4E.TNNN;n/a;finoox;203-1AT1.2HK.1HW.RJTM-R23.01.0800.000;GADC RX 035.1-08_2-04-EE51-CL-E32AX-2909_PC;6330;E;2;1;2909;Axial;4,351;3,4;4,527;3,789;4,642;3,714;4,5;3,714;4,327;3,583;4,337;3,412;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.1/41E/FDC4E.TNNN;GADC RX;035.1/41E/FDC4E.TNNN;n/a;finoox;203-1AVZ.2HK.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_4-04-EE51-CC-E32AX-2909_PC;8718;E;4;1;2909;Axial;7,218;5,352;7,404;6,173;7,922;6,197;7,488;6,199;7,171;5,887;7,106;5,38;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1WN/HDA7E.TNNN;GADC RX;035.2/1WN/HDA7E.TNNN;n/a;finoox;203-1A79.2PV.1H6.RJW3-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3123_Alu;3411;E;1;1;3123;Axial;3,737;2,825;3,834;3,242;4,186;3,31;3,965;3,298;3,794;3,144;3,723;2,885;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/1WN/DDE4A.TNNN;GADC RX;035.2/1WN/DDE4A.TNNN;n/a;finoox;203-1AFL.2PV.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3123_Epoxy;2615;A;1;1;3123;Axial;2,922;2,104;2,899;2,432;3,345;2,644;3,053;2,579;2,861;2,391;2,827;2,16;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/3WN/FDE7A.TNNN;GADC RX;035.2/3WN/FDE7A.TNNN;n/a;finoox;203-1ALE.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3123_Epoxy;5050;A;3;1;3123;Axial;9,523;6,936;9,76;8,064;10,658;8,298;9,965;8,244;9,674;7,83;9,256;7,031;37,96;6448;1340;15;VT03207;0,476;0,73;C;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HDE7E.TNPN;GADC RX;035.2/2WN/HDE7E.TNPN;n/a;finoox;203-1AJD.2PV.1H1.RJTV-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3123_Epoxy;4802;E;2;1;3123;Axial;7,375;5,439;7,547;6,253;8,233;6,449;7,73;6,421;7,465;6,102;7,219;5,516;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;75,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2WN/FEC7A.TNNN;GADC RX;035.2/2WN/FEC7A.TNNN;n/a;finoox;203-1ATG.2PV.1HR.RJTU-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3123_PC;4982;A;2;1;3123;Axial;6,932;5,093;7,09;5,902;7,765;6,075;7,357;6,041;7,027;5,734;6,718;5,136;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4WN/DEC7E.TNPN;GADC RX;035.2/4WN/DEC7E.TNPN;n/a;finoox;203-1AXB.2PV.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3123_PC;8055;E;4;1;3123;Axial;10,458;7,958;10,744;9,169;11,824;9,5;11,247;9,412;10,719;8,989;10,441;8,243;42,18;9718;1340;18;VT03207;0,607;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/4WN/FEC4E.TNNN;GADC RX;035.2/4WN/FEC4E.TNNN;n/a;finoox;203-1AWV.2PV.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3123_PC;8410;E;4;1;3123;Axial;14,199;9,622;15,556;11,979;16,634;12,342;15,964;12,31;15,252;11,557;13,881;9,558;107;8710;1340;16;VT03207;0,632;0,73;D;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WN/DEC4A.TNNN;GADC RX;035.2/4WN/DEC4A.TNNN;n/a;finoox;203-1AWS.2PV.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3123_PC;7253;A;4;1;3123;Axial;12,497;9,138;12,428;10,493;14,271;11,327;13,044;11,082;12,236;10,295;12,182;9,419;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41N/FEA4E.TNPN;GADC RX;035.1/41N/FEA4E.TNPN;n/a;finoox;203-1AF5.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-04-EE11-CL-E32AX-2905_Alu;8530;E;4;1;2905;Axial;16,919;11,244;18,872;14,358;20,131;14,668;19,412;14,69;18,399;13,764;16,558;11,158;107;9850;1475;18;VT03192U.1;0,65;1,35;C;50,6;72,94;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/HDA7E.TNPN;GADC RX;035.1/31N/HDA7E.TNPN;n/a;finoox;203-1ABH.2HF.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_3-07-EE11-CC-E32AX-2905_Alu;6940;E;3;1;2905;Axial;12,169;8,962;12,496;10,357;13,509;10,553;12,703;10,506;12,333;10,007;11,892;9,079;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/HEE4E.TNNN;GADC RX;035.1/41N/HEE4E.TNNN;n/a;finoox;203-1AP5.2HF.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-04-EE11-CL-E32AX-2905_Epoxy;9242;E;4;1;2905;Axial;19,28;13,361;20,626;16,335;22,008;16,754;21,079;16,652;20,15;15,659;18,796;13,327;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11N/DDE7A.TNPN;GADC RX;035.1/11N/DDE7A.TNPN;n/a;finoox;203-1AG4.2HF.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-07-AE11-CC-E32AX-2905_Epoxy;3082;A;1;1;2905;Axial;2,54;1,902;2,592;2,184;2,859;2,265;2,704;2,247;2,582;2,13;2,526;1,949;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/41N/DDE7E.TNPN;GADC RX;035.1/41N/DDE7E.TNPN;n/a;finoox;203-1ANH.2HF.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-07-EE11-CC-E32AX-2905_Epoxy;7680;E;4;1;2905;Axial;10,189;7,66;10,381;8,774;11,521;9,105;10,84;9,03;10,351;8,565;10,139;7,893;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102,9;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/21N/FEC7A.TNNN;GADC RX;035.1/21N/FEC7A.TNNN;n/a;finoox;203-1ATG.2HF.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_2-07-AE11-CL-E32AX-2905_PC;5548;A;2;1;2905;Axial;7,517;5,783;7,748;6,585;8,419;6,766;8,047;6,711;7,681;6,437;7,524;5,946;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,8;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31N/FEC4A.TNNN;GADC RX;035.1/31N/FEC4A.TNNN;n/a;finoox;203-1AUW.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_3-04-AE11-CL-E32AX-2905_PC;7523;A;3;1;2905;Axial;12,169;8,655;12,521;10,186;13,766;10,811;13,025;10,614;12,358;9,934;11,643;8,715;80,25;7388;1475;16;VT03192U.1;0,488;1,35;D;49,59;71,69;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,8;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11S/DDA4E.TNNN;GADC RX;035.1/11S/DDA4E.TNNN;n/a;finoox;203-1A7P.2HJ.1HC.RJPK-R23.01.0800.000;GADC RX 035.1-04_1-04-EE41-CC-E32AX-2908_Alu;3231;E;1;1;2908;Axial;2,071;1,563;2,128;1,787;2,307;1,845;2,186;1,826;2,069;1,739;2,06;1,597;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
