TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/31S/FEA4E.TNPN;GADC RX;035.1/31S/FEA4E.TNPN;n/a;finoox;203-1AD1.2HJ.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-04-EE41-CL-E32AX-2908_Alu;7305;E;3;1;2908;Axial;8,463;6,454;8,669;7,349;9,236;7,359;8,786;7,333;8,376;7,024;8,414;6,523;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/DDE4E.TNPN;GADC RX;035.1/21S/DDE4E.TNPN;n/a;finoox;203-1AHR.2HJ.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-04-EE41-CC-E32AX-2908_Epoxy;4773;E;2;1;2908;Axial;3,846;2,638;4,111;3,237;4,434;3,349;4,23;3,323;4,036;3,12;3,753;2,636;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41S/FDE4E.TNPN;GADC RX;035.1/41S/FDE4E.TNPN;n/a;finoox;203-1AN1.2HJ.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_4-04-EE41-CC-E32AX-2908_Epoxy;8019;E;4;1;2908;Axial;9,413;6,765;9,694;7,933;10,389;8,092;9,829;8,045;9,414;7,6;9,139;6,799;85,6;4105;695;9;VT03192U.1;0,126;0,25;A;30,95;53,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/DEE7E.TNNN;GADC RX;035.1/41S/DEE7E.TNNN;n/a;finoox;203-1APK.2HJ.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-07-EE41-CL-E32AX-2908_Epoxy;7692;E;4;1;2908;Axial;7,594;5,501;7,864;6,464;8,522;6,624;8,103;6,598;7,76;6,254;7,428;5,555;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21S/DEE7A.TNNN;GADC RX;035.1/21S/DEE7A.TNNN;n/a;finoox;203-1AKA.2HJ.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-07-AE41-CL-E32AX-2908_Epoxy;4244;A;2;1;2908;Axial;3,74;2,817;3,837;3,234;4,204;3,316;3,964;3,3;3,784;3,135;3,724;2,87;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/11S/HDC7A.TNPN;GADC RX;035.1/11S/HDC7A.TNPN;n/a;finoox;203-1AQJ.2HJ.1H5.RJVY-R23.01.0000.010;GADC RX 035.1-08_1-07-AE41-CC-E32AX-2908_PC;4353;A;1;1;2908;Axial;2,261;1,699;2,346;1,964;2,505;1,972;2,388;1,971;2,295;1,884;2,253;1,713;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.1/21S/DDC7E.TNPN;GADC RX;035.1/21S/DDC7E.TNPN;n/a;finoox;203-1ASD.2HJ.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-07-EE41-CC-E32AX-2908_PC;5727;E;2;1;2908;Axial;3,092;2,192;3,242;2,627;3,511;2,696;3,347;2,684;3,204;2,541;3,015;2,208;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/41S/FEC4A.TNNN;GADC RX;035.1/41S/FEC4A.TNNN;n/a;finoox;203-1AWU.2HJ.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_4-04-AE41-CL-E32AX-2908_PC;8662;A;4;1;2908;Axial;9,895;7,208;10,153;8,364;10,882;8,494;10,287;8,46;9,859;8,012;9,654;7,237;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,4;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41M/FEE4A.TNNN;GADC RX;035.1/41M/FEE4A.TNNN;n/a;finoox;203-1AP2.2HG.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-04-AE21-CL-E32AX-2906_Epoxy;7763;A;4;1;2906;Axial;15,503;10,578;16,844;13,077;18,044;13,488;17,28;13,422;16,511;12,611;15,146;10,513;107;8434;1310;16;VT03192U.1;0,44;0,98;B;46,21;68,55;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/FDE4A.TNPN;GADC RX;035.1/31M/FDE4A.TNPN;n/a;finoox;203-1AKW.2HG.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-04-AE21-CC-E32AX-2906_Epoxy;6064;A;3;1;2906;Axial;10,436;7,466;10,65;8,712;11,69;9,227;11,044;9,059;10,479;8,476;10,033;7,519;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/DEC7E.TNPN;GADC RX;035.1/31M/DEC7E.TNPN;n/a;finoox;203-1AVD.2HG.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-07-EE21-CL-E32AX-2906_PC;7825;E;3;1;2906;Axial;7,777;5,62;8,019;6,586;8,804;6,822;8,205;6,766;7,977;6,415;7,551;5,698;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31M/FEC7E.TNNN;GADC RX;035.1/31M/FEC7E.TNNN;n/a;finoox;203-1AVF.2HG.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_3-07-EE21-CL-E32AX-2906_PC;8123;E;3;1;2906;Axial;10,3;7,6;10,519;8,778;11,53;9,04;10,918;8,99;10,427;8,533;9,99;7,667;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11M/HDC7E.TNNN;GADC RX;035.1/11M/HDC7E.TNNN;n/a;finoox;203-1AQK.2HG.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-07-EE21-CC-E32AX-2906_PC;4667;E;1;1;2906;Axial;3,385;2,567;3,478;2,952;3,794;3,007;3,596;2,995;3,439;2,858;3,38;2,622;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/41M/FDC4E.TNPN;GADC RX;035.1/41M/FDC4E.TNPN;n/a;finoox;203-1AVZ.2HG.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-04-EE21-CC-E32AX-2906_PC;8959;E;4;1;2906;Axial;11,695;7,831;12,925;9,911;13,797;10,155;13,28;10,15;12,666;9,518;11,439;7,792;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21M/FDC4A.TNPN;GADC RX;035.1/21M/FDC4A.TNPN;n/a;finoox;203-1AS2.2HG.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_2-04-AE21-CC-E32AX-2906_PC;5451;A;2;1;2906;Axial;6,45;4,822;6,499;5,541;7,262;5,77;6,739;5,711;6,352;5,374;6,411;4,921;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21L/DDA7A.TNNN;GADC RX;035.1/21L/DDA7A.TNNN;n/a;finoox;203-1A98.2HH.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-07-AE31-CC-E32AX-2907_Alu;3967;A;2;1;2907;Axial;3,766;2,604;4,055;3,212;4,373;3,283;4,195;3,274;4,012;3,098;3,686;2,613;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11L/FDE4A.TNNN;GADC RX;035.1/11L/FDE4A.TNNN;n/a;finoox;203-1AFN.2HH.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-04-AE31-CC-E32AX-2907_Epoxy;3002;A;1;1;2907;Axial;2,869;2,084;2,905;2,415;3,194;2,497;2,973;2,478;2,831;2,327;2,803;2,105;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/11L/FDE4E.TNPN;GADC RX;035.1/11L/FDE4E.TNPN;n/a;finoox;203-1AFP.2HH.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-04-EE31-CC-E32AX-2907_Epoxy;3653;E;1;1;2907;Axial;2,869;2,084;2,905;2,415;3,194;2,497;2,973;2,478;2,831;2,327;2,803;2,105;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/21L/DEE4E.TNPN;GADC RX;035.1/21L/DEE4E.TNPN;n/a;finoox;203-1AJT.2HH.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-04-EE31-CL-E32AX-2907_Epoxy;4999;E;2;1;2907;Axial;5,509;4,142;5,611;4,758;6,197;4,936;5,811;4,861;5,471;4,641;5,467;4,233;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11L/DEE4E.TNPN;GADC RX;035.1/11L/DEE4E.TNPN;n/a;finoox;203-1AGP.2HH.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-04-EE31-CL-E32AX-2907_Epoxy;3655;E;1;1;2907;Axial;2,752;2,02;2,771;2,325;3,121;2,444;2,877;2,423;2,717;2,238;2,703;2,047;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/31L/DDE4A.TNPN;GADC RX;035.1/31L/DDE4A.TNPN;n/a;finoox;203-1AKU.2HH.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-04-AE31-CC-E32AX-2907_Epoxy;5725;A;3;1;2907;Axial;7,015;4,992;7,155;5,838;7,88;6,221;7,449;6,096;7,057;5,699;6,747;5,031;42,8;4290;930;10;VT03192U.1;0,145;0,59;A;36,95;59,01;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEC7E.TNNN;GADC RX;035.1/41L/DEC7E.TNNN;n/a;finoox;203-1AXB.2HH.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-07-EE31-CL-E32AX-2907_PC;8674;E;4;1;2907;Axial;8,17;5,762;8,628;6,953;9,336;7,14;8,921;7,108;8,538;6,727;7,976;5,808;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11L/HDC7E.TNPN;GADC RX;035.1/11L/HDC7E.TNPN;n/a;finoox;203-1AQK.2HH.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-07-EE31-CC-E32AX-2907_PC;4908;E;1;1;2907;Axial;2,693;2,094;2,806;2,362;2,991;2,407;2,874;2,395;2,745;2,283;2,687;2,133;16,87;1437;930;6;VT03192U.1;0,048;0,59;A;32,76;54,29;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/41L/HDC7A.TNNN;GADC RX;035.1/41L/HDC7A.TNNN;n/a;finoox;203-1AWC.2HH.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-07-AE31-CC-E32AX-2907_PC;8538;A;4;1;2907;Axial;10,865;7,984;11,252;9,311;12,108;9,459;11,52;9,445;11,064;8,977;10,672;8,047;67,49;5749;930;12;VT03192U.1;0,193;0,59;A;38,01;60,31;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21L/FEC4A.TNPN;GADC RX;035.1/21L/FEC4A.TNPN;n/a;finoox;203-1ASY.2HH.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-04-AE31-CL-E32AX-2907_PC;5699;A;2;1;2907;Axial;6,012;4,461;6,09;5,11;6,67;5,236;6,222;5,199;5,917;4,916;5,904;4,502;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/1WE/DDA4A.TNNN;GADC RX;035.2/1WE/DDA4A.TNNN;n/a;finoox;203-1A7N.2PY.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3126_Alu;2420;A;1;1;3126;Axial;1,923;1,302;2,074;1,617;2,232;1,67;2,13;1,655;2,03;1,556;1,88;1,299;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.2/4WE/FDA4A.TNNN;GADC RX;035.2/4WE/FDA4A.TNNN;n/a;finoox;203-1AE2.2PY.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3126_Alu;6118;A;4;1;3126;Axial;9,513;6,829;9,802;8,017;10,498;8,164;9,94;8,127;9,521;7,678;9,229;6,863;85,6;4109;585;9;VT03208;0,193;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WE/FEA7A.TNPN;GADC RX;035.2/1WE/FEA7A.TNPN;n/a;finoox;203-1A88.2PY.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3126_Alu;3146;A;1;1;3126;Axial;2,404;1,81;2,486;2,089;2,679;2,11;2,544;2,106;2,437;2,011;2,396;1,837;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,3;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.2/4WE/DDE4E.TNPN;GADC RX;035.2/4WE/DDE4E.TNPN;n/a;finoox;203-1AMZ.2PY.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3126_Epoxy;6695;E;4;1;3126;Axial;7,717;5,328;8,218;6,5;8,873;6,729;8,463;6,675;8,079;6,27;7,514;5,326;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/FEE4E.TNNN;GADC RX;035.2/2WE/FEE4E.TNNN;n/a;finoox;203-1AJV.2PY.1HR.RJTN-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3126_Epoxy;4653;E;2;1;3126;Axial;5,553;4,233;5,696;4,82;6,063;4,828;5,775;4,809;5,505;4,608;5,521;4,275;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1WE/DDE7A.TNPN;GADC RX;035.2/1WE/DDE7A.TNPN;n/a;finoox;203-1AG4.2PY.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3126_Epoxy;2680;A;1;1;3126;Axial;1,623;1,143;1,704;1,376;1,846;1,412;1,758;1,406;1,682;1,33;1,582;1,151;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/1WE/HDE7A.TNNN;GADC RX;035.2/1WE/HDE7A.TNNN;n/a;finoox;203-1AG8.2PY.1H5.RJVY-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3126_Epoxy;2910;A;1;1;3126;Axial;2,403;1,806;2,493;2,09;2,66;2,095;2,537;2,094;2,437;2,002;2,394;1,823;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/4WE/DDE7E.TNNN;GADC RX;035.2/4WE/DDE7E.TNNN;n/a;finoox;203-1ANH.2PY.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3126_Epoxy;6396;E;4;1;3126;Axial;6,562;4,687;6,849;5,576;7,422;5,725;7,07;5,698;6,771;5,397;6,402;4,727;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WE/FDE7A.TNPN;GADC RX;035.2/2WE/FDE7A.TNPN;n/a;finoox;203-1AJA.2PY.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3126_Epoxy;4018;A;2;1;3126;Axial;4,244;3,267;4,397;3,716;4,729;3,779;4,519;3,758;4,309;3,586;4,236;3,325;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1WE/HDC7E.TNPN;GADC RX;035.2/1WE/HDC7E.TNPN;n/a;finoox;203-1AQK.2PY.1H5.RJVY-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3126_PC;4674;E;1;1;3126;Axial;2,254;1,695;2,339;1,958;2,497;1,965;2,38;1,965;2,287;1,878;2,246;1,708;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/4WE/DEC7A.TNNN;GADC RX;035.2/4WE/DEC7A.TNNN;n/a;finoox;203-1AXA.2PY.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3126_PC;7170;A;4;1;3126;Axial;7,106;5,144;7,361;6,049;7,977;6,199;7,585;6,174;7,264;5,853;6,948;5,194;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XE/HEA4A.TNNN;GADC RX;035.2/1XE/HEA4A.TNNN;n/a;finoox;203-1A8U.2Q0.1HU.RJW1-R23.01.0000.000;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3128_Alu;3081;A;1;1;3128;Axial;2,577;1,901;2,695;2,217;2,806;2,186;2,681;2,191;2,586;2,093;2,554;1,899;35,67;957;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;4;20;8;yes;piece;1
GADC RX 035.2/1XE/FEA7E.TNNN;GADC RX;035.2/1XE/FEA7E.TNNN;n/a;finoox;203-1A89.2Q0.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3128_Alu;3448;E;1;1;3128;Axial;2,208;1,685;2,288;1,926;2,44;1,938;2,334;1,932;2,236;1,856;2,203;1,706;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.2/1XE/HEA7A.TNPN;GADC RX;035.2/1XE/HEA7A.TNPN;n/a;finoox;203-1A8A.2Q0.1HU.RJW1-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3128_Alu;3314;A;1;1;3128;Axial;2,481;1,838;2,608;2,152;2,742;2,139;2,624;2,144;2,529;2,051;2,469;1,847;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;7;20;8;yes;piece;1
GADC RX 035.2/1XE/DEE4E.TNPN;GADC RX;035.2/1XE/DEE4E.TNPN;n/a;finoox;203-1AGP.2Q0.1H4.RJPL-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3128_Epoxy;3429;E;1;1;3128;Axial;2,178;1,642;2,232;1,886;2,415;1,9;2,285;1,901;2,162;1,813;2,167;1,668;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2XE/DEE4A.TNNN;GADC RX;035.2/2XE/DEE4A.TNNN;n/a;finoox;203-1AJS.2Q0.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3128_Epoxy;3848;A;2;1;3128;Axial;4,261;3,127;4,312;3,589;4,732;3,708;4,419;3,667;4,199;3,46;4,162;3,16;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/4XE/DEE7A.TNPN;GADC RX;035.2/4XE/DEE7A.TNPN;n/a;finoox;203-1APJ.2Q0.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3128_Epoxy;6430;A;4;1;3128;Axial;7,005;5,154;7,236;5,997;7,805;6,124;7,439;6,11;7,124;5,796;6,898;5,211;42,18;4652;515;9;VT03208;0,199;0,23;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XE/FEC7A.TNNN;GADC RX;035.2/1XE/FEC7A.TNNN;n/a;finoox;203-1ARJ.2Q0.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3128_PC;3921;A;1;1;3128;Axial;2,054;1,567;2,128;1,791;2,269;1,802;2,17;1,797;2,08;1,726;2,049;1,586;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.2/1XE/DDC4E.TNPN;GADC RX;035.2/1XE/DDC4E.TNPN;n/a;finoox;203-1AQ3.2Q0.1HB.RJVQ-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3128_PC;4092;E;1;1;3128;Axial;1,604;1,101;1,703;1,348;1,835;1,389;1,744;1,38;1,663;1,294;1,558;1,103;14,27;969;515;4;VT03208;0,05;0,23;C;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.2/4XE/HEC4A.TNPN;GADC RX;035.2/4XE/HEC4A.TNPN;n/a;finoox;203-1AWW.2Q0.1JK.SJ4L-R23.01.0000.010;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3128_PC;8428;A;4;1;3128;Axial;9,411;7,294;9,745;8,191;10,069;8,06;9,707;8,046;9,333;7,756;9,372;7,325;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,6;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1XN/FEA4E.TNPN;GADC RX;035.2/1XN/FEA4E.TNPN;n/a;finoox;203-1A8T.2PW.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3124_Alu;3695;E;1;1;3124;Axial;4,61;3,319;4,608;3,83;5,165;4,069;4,784;4;4,521;3,695;4,422;3,363;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4XN/DEA4E.TNPN;GADC RX;035.2/4XN/DEA4E.TNPN;n/a;finoox;203-1AF3.2PW.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3124_Alu;6989;E;4;1;3124;Axial;14,781;10,729;14,632;12,31;16,746;13,404;15,412;13,083;14,447;12,121;14,288;11,053;71,34;10050;1470;19;VT03207;0,813;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2XN/HEA4E.TNNN;GADC RX;035.2/2XN/HEA4E.TNNN;n/a;finoox;203-1AAZ.2PW.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3124_Alu;4961;E;2;1;3124;Axial;10,312;7,897;10,59;8,891;11,392;9,126;10,836;9,049;10,245;8,664;10,257;8,034;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;88,1;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/FDA7A.TNPN;GADC RX;035.2/3XN/FDA7A.TNPN;n/a;finoox;203-1ABE.2PW.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3124_Alu;5195;A;3;1;3124;Axial;10,101;7,313;10,468;8,459;11,326;8,755;10,792;8,701;10,34;8,276;9,822;7,383;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/DEA7E.TNPN;GADC RX;035.2/2XN/DEA7E.TNPN;n/a;finoox;203-1AAB.2PW.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3124_Alu;4461;E;2;1;3124;Axial;5,905;4,49;6,066;5,152;6,68;5,334;6,351;5,288;6,033;5,021;5,917;4,632;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XN/FEA7E.TNNN;GADC RX;035.2/1XN/FEA7E.TNNN;n/a;finoox;203-1A89.2PW.1HQ.RJW2-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3124_Alu;3449;E;1;1;3124;Axial;3,941;2,945;4,027;3,387;4,431;3,482;4,181;3,471;3,993;3,296;3,901;3,003;15,82;2581;1470;10;VT03207;0,201;0,93;C;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2XN/HDA7E.TNNN;GADC RX;035.2/2XN/HDA7E.TNNN;n/a;finoox;203-1A9D.2PW.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3124_Alu;4576;E;2;1;3124;Axial;7,956;6,19;8,261;7,007;8,874;7,161;8,54;7,112;8,172;6,831;7,959;6,367;33,75;4530;1470;13;VT03207;0,42;0,93;C;56,72;78,52;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;76,4;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/HEE7A.TNPN;GADC RX;035.2/3XN/HEE7A.TNPN;n/a;finoox;203-1AMJ.2PW.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3124_Epoxy;6419;A;3;1;3124;Axial;13,78;10,294;14,107;11,841;15,384;12,107;14,575;12,07;13,933;11,474;13,576;10,443;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/DEC4E.TNPN;GADC RX;035.2/2XN/DEC4E.TNPN;n/a;finoox;203-1ASX.2PW.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3124_PC;5490;E;2;1;3124;Axial;6,564;4,753;6,506;5,468;7,491;5,95;6,852;5,809;6,423;5,382;6,349;4,895;35,67;5025;1470;13;VT03207;0,406;0,93;E;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WL/FDA4A.TNNN;GADC RX;035.2/1WL/FDA4A.TNNN;n/a;finoox;203-1A7Q.2PX.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3125_Alu;2737;A;1;1;3125;Axial;2,879;2,097;2,926;2,424;3,201;2,505;2,988;2,486;2,832;2,336;2,809;2,111;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.2/2WL/FEA4A.TNPN;GADC RX;035.2/2WL/FEA4A.TNPN;n/a;finoox;203-1AAW.2PX.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3125_Alu;4248;A;2;1;3125;Axial;6,649;4,946;6,748;5,669;7,377;5,793;6,887;5,756;6,551;5,428;6,552;4,999;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1WL/DEA4A.TNNN;GADC RX;035.2/1WL/DEA4A.TNNN;n/a;finoox;203-1A8Q.2PX.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3125_Alu;2738;A;1;1;3125;Axial;2,762;2,026;2,782;2,333;3,123;2,45;2,884;2,429;2,724;2,244;2,709;2,053;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1WL/HEE7E.TNPN;GADC RX;035.2/1WL/HEE7E.TNPN;n/a;finoox;203-1AHB.2PX.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3125_Epoxy;3991;E;1;1;3125;Axial;3,185;2,458;3,297;2,796;3,532;2,822;3,382;2,812;3,238;2,692;3,182;2,498;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/3WL/FEE7E.TNPN;GADC RX;035.2/3WL/FEE7E.TNPN;n/a;finoox;203-1AMH.2PX.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3125_Epoxy;6709;E;3;1;3125;Axial;8,47;6,485;8,739;7,423;9,446;7,547;8,924;7,509;8,584;7,195;8,454;6,604;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WL/FEC7E.TNNN;GADC RX;035.2/3WL/FEC7E.TNNN;n/a;finoox;203-1AVF.2PX.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3125_PC;7430;E;3;1;3125;Axial;7,976;6,104;8,224;6,991;8,909;7,108;8,396;7,074;8,081;6,76;7,961;6,213;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WL/HEC7A.TNPN;GADC RX;035.2/4WL/HEC7A.TNPN;n/a;finoox;203-1AXE.2PX.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3125_PC;8378;A;4;1;3125;Axial;12,163;9,145;12,622;10,549;13,501;10,651;12,872;10,649;12,366;10,146;12,078;9,231;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WL/FEC4A.TNPN;GADC RX;035.2/2WL/FEC4A.TNPN;n/a;finoox;203-1ASY.2PX.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3125_PC;5276;A;2;1;3125;Axial;5,918;4,402;6,006;5,046;6,566;5,156;6,13;5,123;5,83;4,831;5,831;4,449;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2WL/DEC4E.TNNN;GADC RX;035.2/2WL/DEC4E.TNNN;n/a;finoox;203-1ASX.2PX.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3125_PC;5284;E;2;1;3125;Axial;4,919;3,706;5,009;4,253;5,53;4,407;5,187;4,345;4,885;4,146;4,883;3,782;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XL/DEA7E.TNNN;GADC RX;035.2/3XL/DEA7E.TNNN;n/a;finoox;203-1ACF.2PZ.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3127_Alu;5813;E;3;1;3127;Axial;7,235;5,336;7,381;6,168;8,183;6,425;7,582;6,378;7,329;6,029;7,088;5,432;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FEE7A.TNNN;GADC RX;035.2/2XL/FEE7A.TNNN;n/a;finoox;203-1AKC.2PZ.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3127_Epoxy;4071;A;2;1;3127;Axial;6,156;4,649;6,326;5,349;6,849;5,483;6,539;5,46;6,236;5,19;6,142;4,738;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1XL/DEE7A.TNPN;GADC RX;035.2/1XL/DEE7A.TNPN;n/a;finoox;203-1AH6.2PZ.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3127_Epoxy;3002;A;1;1;3127;Axial;2,35;1,771;2,416;2,054;2,686;2,13;2,526;2,114;2,399;2,01;2,352;1,82;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2XL/DEE7E.TNPN;GADC RX;035.2/2XL/DEE7E.TNPN;n/a;finoox;203-1AKB.2PZ.1HL.RJW2-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3127_Epoxy;4552;E;2;1;3127;Axial;4,604;3,354;4,7;3,898;5,179;4,061;4,9;4,028;4,671;3,808;4,484;3,409;21,09;3703;930;10;VT03208;0,166;0,39;B;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3XL/FDC7A.TNPN;GADC RX;035.2/3XL/FDC7A.TNPN;n/a;finoox;203-1AUC.2PZ.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3127_PC;6316;A;3;1;3127;Axial;7,661;5,714;7,838;6,585;8,626;6,785;8,133;6,758;7,756;6,407;7,556;5,819;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XL/FEC4E.TNPN;GADC RX;035.2/4XL/FEC4E.TNPN;n/a;finoox;203-1AWV.2PZ.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3127_PC;8708;E;4;1;3127;Axial;12,329;8,607;13,069;10,424;14,007;10,703;13,337;10,622;12,746;10,009;12,002;8,617;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XL/DEC4E.TNPN;GADC RX;035.2/2XL/DEC4E.TNPN;n/a;finoox;203-1ASX.2PZ.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3127_PC;5525;E;2;1;3127;Axial;5,336;3,974;5,376;4,585;6,042;4,78;5,596;4,629;5,262;4,462;5,307;4,064;35,67;3494;930;9;VT03208;0,167;0,39;C;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41E/FEA4A.TNNN;GADC RX;035.1/41E/FEA4A.TNNN;n/a;finoox;203-1AF4.2HK.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_4-04-AE51-CL-E32AX-2909_Alu;7562;A;4;1;2909;Axial;9,413;7,081;9,681;8,104;10,268;8,084;9,757;8,083;9,324;7,721;9,349;7,119;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31E/DDA7A.TNNN;GADC RX;035.1/31E/DDA7A.TNNN;n/a;finoox;203-1ABC.2HK.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-07-AE51-CC-E32AX-2909_Alu;5377;A;3;1;2909;Axial;4,415;3,373;4,559;3,86;4,949;3,945;4,706;3,919;4,483;3,758;4,407;3,444;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41E/HEA7A.TNPN;GADC RX;035.1/41E/HEA7A.TNPN;n/a;finoox;203-1AEN.2HK.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-07-AE51-CL-E32AX-2909_Alu;8205;A;4;1;2909;Axial;9,44;7,399;9,861;8,274;10,257;8,244;9,931;8,231;9,558;7,9;9,42;7,478;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,1;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11E/FEE4E.TNNN;GADC RX;035.1/11E/FEE4E.TNNN;n/a;finoox;203-1AGR.2HK.1HD.RJVZ-R23.01.0800.000;GADC RX 035.1-06_1-04-EE51-CL-E32AX-2909_Epoxy;3730;E;1;1;2909;Axial;2,313;1,75;2,384;2,007;2,522;1,992;2,404;1,989;2,294;1,909;2,301;1,761;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.1/21E/DEE4A.TNPN;GADC RX;035.1/21E/DEE4A.TNPN;n/a;finoox;203-1AJS.2HK.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-04-AE51-CL-E32AX-2909_Epoxy;4517;A;2;1;2909;Axial;4,021;2,98;4,077;3,41;4,468;3,487;4,164;3,486;3,955;3,282;3,955;3,014;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41E/FDE7A.TNPN;GADC RX;035.1/41E/FDE7A.TNPN;n/a;finoox;203-1ANJ.2HK.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_4-07-AE51-CC-E32AX-2909_Epoxy;7373;A;4;1;2909;Axial;7,301;5,523;7,551;6,337;8,096;6,389;7,708;6,379;7,391;6,096;7,279;5,581;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21E/FEC7E.TNNN;GADC RX;035.1/21E/FEC7E.TNNN;n/a;finoox;203-1ATH.2HK.1HQ.RJW2-R23.01.0800.000;GADC RX 035.1-06_2-07-EE51-CL-E32AX-2909_PC;6027;E;2;1;2909;Axial;3,833;2,805;4,022;3,295;4,263;3,306;4,073;3,312;3,921;3,154;3,789;2,815;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/31E/FDC7A.TNPN;GADC RX;035.1/31E/FDC7A.TNPN;n/a;finoox;203-1AUC.2HK.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-07-AE51-CC-E32AX-2909_PC;7008;A;3;1;2909;Axial;5,138;4,011;5,363;4,5;5,667;4,565;5,464;4,544;5,235;4,367;5,126;4,084;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WN/DEA4E.TNPN;GADC RX;035.2/1WN/DEA4E.TNPN;n/a;finoox;203-1A8R.2PV.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3123_Alu;3380;E;1;1;3123;Axial;3,44;2,438;3,468;2,841;3,933;3,086;3,639;3,007;3,434;2,753;3,293;2,469;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2WN/HEA4E.TNNN;GADC RX;035.2/2WN/HEA4E.TNNN;n/a;finoox;203-1AAZ.2PV.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3123_Alu;4876;E;2;1;3123;Axial;9,572;7,018;9,68;8,068;10,578;8,317;9,895;8,254;9,349;7,762;9,3;7,075;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;86,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/1WN/HEA7A.TNNN;GADC RX;035.2/1WN/HEA7A.TNNN;n/a;finoox;203-1A8A.2PV.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3123_Alu;3039;A;1;1;3123;Axial;4,353;3,342;4,504;3,828;4,811;3,89;4,645;3,875;4,436;3,716;4,347;3,414;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/2WN/DDE4E.TNPN;GADC RX;035.2/2WN/DDE4E.TNPN;n/a;finoox;203-1AHR.2PV.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3123_Epoxy;4293;E;2;1;3123;Axial;5,855;4,238;5,806;4,879;6,704;5,314;6,116;5,181;5,731;4,801;5,669;4,368;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WN/DEE7E.TNNN;GADC RX;035.2/1WN/DEE7E.TNNN;n/a;finoox;203-1AH7.2PV.1H4.RJPA-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3123_Epoxy;3158;E;1;1;3123;Axial;2,78;2,051;2,827;2,37;3,151;2,469;2,962;2,456;2,821;2,321;2,728;2,096;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WN/FEE7A.TNNN;GADC RX;035.2/1WN/FEE7A.TNNN;n/a;finoox;203-1AH8.2PV.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3123_Epoxy;2945;A;1;1;3123;Axial;3,652;2,752;3,75;3,182;4,057;3,268;3,902;3,255;3,718;3,096;3,656;2,822;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/4WN/HDE7A.TNNN;GADC RX;035.2/4WN/HDE7A.TNNN;n/a;finoox;203-1ANL.2PV.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3123_Epoxy;6653;A;4;1;3123;Axial;14,413;10,184;15,359;12,315;16,386;12,44;15,745;12,423;15,122;11,81;14,116;10,209;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,6;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/HDE7E.TNNN;GADC RX;035.2/4WN/HDE7E.TNNN;n/a;finoox;203-1ANM.2PV.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3123_Epoxy;7368;E;4;1;3123;Axial;14,413;10,184;15,359;12,315;16,386;12,44;15,745;12,423;15,122;11,81;14,116;10,209;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;133,9;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WN/HDC7E.TNPN;GADC RX;035.2/2WN/HDC7E.TNPN;n/a;finoox;203-1ASH.2PV.1H1.RJTV-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3123_PC;5745;E;2;1;3123;Axial;6,955;5,124;7,126;5,894;7,751;6,065;7,288;6,039;7,051;5,744;6,802;5,173;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;75,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/4WN/DDC7A.TNNN;GADC RX;035.2/4WN/DDC7A.TNNN;n/a;finoox;203-1AW8.2PV.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3123_PC;6878;A;4;1;3123;Axial;9,065;6,86;9,269;7,851;10,233;8,136;9,657;8,067;9,218;7,661;9,053;7,1;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,7;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/4WN/HDC7A.TNNN;GADC RX;035.2/4WN/HDC7A.TNNN;n/a;finoox;203-1AWC.2PV.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3123_PC;7571;A;4;1;3123;Axial;13,578;9,536;14,496;11,589;15,414;11,676;14,828;11,666;14,249;11,095;13,3;9,584;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31N/DEA4A.TNPN;GADC RX;035.1/31N/DEA4A.TNPN;n/a;finoox;203-1ACY.2HF.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-04-AE11-CL-E32AX-2905_Alu;6209;A;3;1;2905;Axial;10,627;7,32;11,292;8,928;12,584;9,496;11,896;9,378;11,272;8,761;10,297;7,355;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31N/HEA4E.TNNN;GADC RX;035.1/31N/HEA4E.TNNN;n/a;finoox;203-1AD3.2HF.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-04-EE11-CL-E32AX-2905_Alu;7532;E;3;1;2905;Axial;15,6;11,349;15,716;13,033;17,231;13,565;16,13;13,412;15,351;12,606;15,051;11,429;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
