TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41N/FDA7E.TNNN;GADC RX;035.1/41N/FDA7E.TNNN;n/a;finoox;203-1ADK.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE11-CC-E32AX-2905_Alu;7597;E;4;1;2905;Axial;12,803;8,64;14,153;10,872;14,866;10,865;14,352;10,89;13,815;10,33;12,573;8,619;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/DEA7A.TNPN;GADC RX;035.1/21N/DEA7A.TNPN;n/a;finoox;203-1AAA.2HF.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-07-AE11-CL-E32AX-2905_Alu;4420;A;2;1;2905;Axial;6,131;4,625;6,244;5,301;6,9;5,493;6,528;5,447;6,232;5,171;6,119;4,786;21,09;5673;1475;15;VT03192U.1;0,325;1,35;C;49,66;71,51;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31N/HEA7E.TNNN;GADC RX;035.1/31N/HEA7E.TNNN;n/a;finoox;203-1ACK.2HF.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_3-07-EE11-CL-E32AX-2905_Alu;7505;E;3;1;2905;Axial;14,396;10,691;14,742;12,31;16,004;12,558;15,195;12,512;14,545;11,909;14,039;10,792;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,3;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/DDE7E.TNPN;GADC RX;035.1/31N/DDE7E.TNPN;n/a;finoox;203-1ALD.2HF.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-07-EE11-CC-E32AX-2905_Epoxy;6235;E;3;1;2905;Axial;7,452;5,293;7,871;6,227;8,513;6,48;8,127;6,436;7,782;6,112;7,308;5,349;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41N/FDE7A.TNPN;GADC RX;035.1/41N/FDE7A.TNPN;n/a;finoox;203-1ANJ.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE11-CC-E32AX-2905_Epoxy;7373;A;4;1;2905;Axial;12,61;8,56;13,938;10,745;14,688;10,768;14,164;10,787;13,636;10,23;12,414;8,541;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/FEE7A.TNPN;GADC RX;035.1/31N/FEE7A.TNPN;n/a;finoox;203-1AMG.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_3-07-AE11-CL-E32AX-2905_Epoxy;6771;A;3;1;2905;Axial;11,999;8,727;12,304;10,154;13,426;10,445;12,556;10,376;12,194;9,857;11,656;8,845;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41N/FEC7E.TNPN;GADC RX;035.1/41N/FEC7E.TNPN;n/a;finoox;203-1AXD.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE11-CL-E32AX-2905_PC;9576;E;4;1;2905;Axial;14,198;9,726;15,566;12,11;16,451;12,167;15,851;12,174;15,253;11,552;13,958;9,725;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21N/HEC7A.TNNN;GADC RX;035.1/21N/HEC7A.TNNN;n/a;finoox;203-1ATJ.2HF.1JN.RJWP-R23.01.0000.000;GADC RX 035.1-08_2-07-AE11-CL-E32AX-2905_PC;5707;A;2;1;2905;Axial;8,856;6,544;9,077;7,562;9,86;7,721;9,261;7,691;8,961;7,317;8,671;6,605;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/31N/HEC7A.TNNN;GADC RX;035.1/31N/HEC7A.TNNN;n/a;finoox;203-1AVG.2HF.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_3-07-AE11-CL-E32AX-2905_PC;7837;A;3;1;2905;Axial;13,389;9,943;13,71;11,449;14,884;11,679;14,131;11,636;13,527;11,075;13,056;10,037;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21N/FEC4E.TNPN;GADC RX;035.1/21N/FEC4E.TNPN;n/a;finoox;203-1ASZ.2HF.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_2-04-EE11-CL-E32AX-2905_PC;6370;E;2;1;2905;Axial;8,389;6,247;8,425;7,164;9,487;7,521;8,752;7,445;8,243;6,882;8,317;6,373;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41S/DDA4A.TNNN;GADC RX;035.1/41S/DDA4A.TNNN;n/a;finoox;203-1AE0.2HJ.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-04-AE41-CC-E32AX-2908_Alu;6644;A;4;1;2908;Axial;7,842;5,39;8,391;6,597;9,023;6,829;8,617;6,776;8,226;6,365;7,635;5,385;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,3;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41S/DDA4E.TNNN;GADC RX;035.1/41S/DDA4E.TNNN;n/a;finoox;203-1AE1.2HJ.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-04-EE41-CC-E32AX-2908_Alu;7238;E;4;1;2908;Axial;7,842;5,39;8,391;6,597;9,023;6,829;8,617;6,776;8,226;6,365;7,635;5,385;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/DDA4A.TNPN;GADC RX;035.1/21S/DDA4A.TNPN;n/a;finoox;203-1A9S.2HJ.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-04-AE41-CC-E32AX-2908_Alu;4214;A;2;1;2908;Axial;3,903;2,664;4,183;3,279;4,498;3,391;4,295;3,366;4,098;3,16;3,789;2,662;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11S/FEA4A.TNNN;GADC RX;035.1/11S/FEA4A.TNNN;n/a;finoox;203-1A8S.2HJ.1HQ.RJPP-R23.01.0000.000;GADC RX 035.1-06_1-04-AE41-CL-E32AX-2908_Alu;3150;A;1;1;2908;Axial;2,806;2,175;2,924;2,443;3,057;2,454;2,95;2,437;2,817;2,335;2,794;2,199;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31S/DEA4E.TNPN;GADC RX;035.1/31S/DEA4E.TNPN;n/a;finoox;203-1ACZ.2HJ.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-04-EE41-CL-E32AX-2908_Alu;6760;E;3;1;2908;Axial;7,259;5,31;7,33;6,087;8,084;6,336;7,519;6,284;7,134;5,884;7,076;5,355;53,5;3695;695;8;VT03192U.1;0,091;0,25;A+;33,04;55,14;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/FDA7A.TNNN;GADC RX;035.1/21S/FDA7A.TNNN;n/a;finoox;203-1A9A.2HJ.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-07-AE41-CC-E32AX-2908_Alu;4145;A;2;1;2908;Axial;4,313;3,317;4,465;3,779;4,81;3,842;4,582;3,822;4,377;3,67;4,305;3,376;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31S/HEA7E.TNNN;GADC RX;035.1/31S/HEA7E.TNNN;n/a;finoox;203-1ACK.2HJ.1JN.RJWP-R23.01.0800.000;GADC RX 035.1-08_3-07-EE41-CL-E32AX-2908_Alu;7413;E;3;1;2908;Axial;8,3;6,222;8,646;7,192;9,163;7,196;8,751;7,2;8,425;6,882;8,252;6,265;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11S/DEC7A.TNNN;GADC RX;035.1/11S/DEC7A.TNNN;n/a;finoox;203-1ARG.2HJ.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-07-AE41-CL-E32AX-2908_PC;3979;A;1;1;2908;Axial;1,783;1,372;1,86;1,563;2,009;1,612;1,921;1,601;1,833;1,534;1,781;1,408;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/31M/HEA4A.TNPN;GADC RX;035.1/31M/HEA4A.TNPN;n/a;finoox;203-1AD2.2HG.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-04-AE21-CL-E32AX-2906_Alu;7025;A;3;1;2906;Axial;14,043;10,417;14,228;11,917;15,537;12,224;14,493;12,168;13,79;11,321;13,748;10,507;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31M/DDA7A.TNNN;GADC RX;035.1/31M/DDA7A.TNNN;n/a;finoox;203-1ABC.2HG.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-07-AE21-CC-E32AX-2906_Alu;5377;A;3;1;2906;Axial;7,111;5,1;7,414;6,018;8,071;6,196;7,686;6,151;7,352;5,838;6,928;5,143;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/DDE4E.TNPN;GADC RX;035.1/31M/DDE4E.TNPN;n/a;finoox;203-1AKV.2HG.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-04-EE21-CC-E32AX-2906_Epoxy;6278;E;3;1;2906;Axial;8,151;5,66;8,571;6,828;9,409;7,305;9,011;7,18;8,525;6,699;7,885;5,708;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,5;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11M/FEE7A.TNNN;GADC RX;035.1/11M/FEE7A.TNNN;n/a;finoox;203-1AH8.2HG.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-07-AE21-CL-E32AX-2906_Epoxy;3182;A;1;1;2906;Axial;3,609;2,723;3,708;3,148;4,012;3,234;3,792;3,22;3,675;3,064;3,614;2,793;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21M/FDE7E.TNPN;GADC RX;035.1/21M/FDE7E.TNPN;n/a;finoox;203-1AJB.2HG.1H8.RJW6-R23.01.0800.010;GADC RX 035.1-06_2-07-EE21-CC-E32AX-2906_Epoxy;4944;E;2;1;2906;Axial;6,221;4,531;6,373;5,274;6,971;5,431;6,514;5,397;6,319;5,123;6,053;4,597;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21M/DEC7A.TNNN;GADC RX;035.1/21M/DEC7A.TNNN;n/a;finoox;203-1ATE.2HG.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-07-AE21-CL-E32AX-2906_PC;5202;A;2;1;2906;Axial;5,181;3,941;5,328;4,542;5,893;4,709;5,576;4,665;5,315;4,457;5,173;4,078;21,09;4791;1310;13;VT03192U.1;0,211;0,98;C;45,95;67,79;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41M/DEC7A.TNPN;GADC RX;035.1/41M/DEC7A.TNPN;n/a;finoox;203-1AXA.2HG.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-07-AE21-CL-E32AX-2906_PC;8430;A;4;1;2906;Axial;10,373;7,894;10,661;9,096;11,741;9,432;11,16;9,342;10,636;8,926;10,355;8,181;42,18;9583;1310;18;VT03192U.1;0,423;0,98;C;48,46;70,8;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/31M/DEC4A.TNNN;GADC RX;035.1/31M/DEC4A.TNNN;n/a;finoox;203-1AUU.2HG.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-04-AE21-CL-E32AX-2906_PC;7058;A;3;1;2906;Axial;8,809;6,114;9,202;7,375;10,107;7,892;9,651;7,741;9,136;7,228;8,514;6,206;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21L/FEA4E.TNNN;GADC RX;035.1/21L/FEA4E.TNNN;n/a;finoox;203-1AAX.2HH.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-04-EE31-CL-E32AX-2907_Alu;4994;E;2;1;2907;Axial;6,755;5,013;6,843;5,741;7,495;5,883;6,991;5,841;6,648;5,524;6,634;5,058;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31L/DEA4E.TNPN;GADC RX;035.1/31L/DEA4E.TNPN;n/a;finoox;203-1ACZ.2HH.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-04-EE31-CL-E32AX-2907_Alu;6760;E;3;1;2907;Axial;8,335;5,984;8,455;6,949;9,307;7,358;8,77;7,227;8,314;6,765;8,034;6,041;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEA4E.TNNN;GADC RX;035.1/41L/DEA4E.TNNN;n/a;finoox;203-1AF3.2HH.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-04-EE31-CL-E32AX-2907_Alu;7715;E;4;1;2907;Axial;11,238;8,452;11,398;9,702;12,661;10,077;11,829;9,941;11,136;9,471;11,199;8,642;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41L/HEA7E.TNPN;GADC RX;035.1/41L/HEA7E.TNPN;n/a;finoox;203-1AEP.2HH.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-07-EE31-CL-E32AX-2907_Alu;9009;E;4;1;2907;Axial;13,347;9,975;13,811;11,525;14,814;11,65;14,093;11,65;13,538;11,089;13,183;10,066;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21L/DEE4E.TNNN;GADC RX;035.1/21L/DEE4E.TNNN;n/a;finoox;203-1AJT.2HH.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-04-EE31-CL-E32AX-2907_Epoxy;4758;E;2;1;2907;Axial;5,509;4,142;5,611;4,758;6,197;4,936;5,811;4,861;5,471;4,641;5,467;4,233;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21L/HEE4A.TNPN;GADC RX;035.1/21L/HEE4A.TNPN;n/a;finoox;203-1AJW.2HH.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-04-AE31-CL-E32AX-2907_Epoxy;5155;A;2;1;2907;Axial;7,188;5,52;7,387;6,249;7,819;6,236;7,466;6,209;7,125;5,969;7,163;5,565;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41L/HEE7E.TNPN;GADC RX;035.1/41L/HEE7E.TNPN;n/a;finoox;203-1APP.2HH.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-07-EE31-CL-E32AX-2907_Epoxy;9219;E;4;1;2907;Axial;13,216;9,888;13,673;11,411;14,661;11,537;13,955;11,536;13,402;10,984;13,063;9,981;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/HEC7E.TNPN;GADC RX;035.1/41L/HEC7E.TNPN;n/a;finoox;203-1AXF.2HH.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-07-EE31-CL-E32AX-2907_PC;10093;E;4;1;2907;Axial;12,413;9,277;12,844;10,718;13,777;10,834;13,107;10,834;12,59;10,313;12,261;9,362;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31L/HEC7A.TNNN;GADC RX;035.1/31L/HEC7A.TNNN;n/a;finoox;203-1AVG.2HH.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-07-AE31-CL-E32AX-2907_PC;7837;A;3;1;2907;Axial;9,365;7,267;9,677;8,208;10,333;8,308;9,929;8,27;9,499;7,927;9,343;7,399;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;101,3;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31L/FDC4E.TNPN;GADC RX;035.1/31L/FDC4E.TNPN;n/a;finoox;203-1AU1.2HH.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-04-EE31-CC-E32AX-2907_PC;7587;E;3;1;2907;Axial;7,831;5,724;7,894;6,569;8,662;6,809;8,068;6,749;7,684;6,341;7,59;5,786;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,3;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1WE/FEA4E.TNPN;GADC RX;035.2/1WE/FEA4E.TNPN;n/a;finoox;203-1A8T.2PY.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3126_Alu;3696;E;1;1;3126;Axial;2,737;2,011;2,804;2,327;3,02;2,335;2,843;2,356;2,718;2,226;2,69;2,025;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.2/1WE/FEA4E.TNNN;GADC RX;035.2/1WE/FEA4E.TNNN;n/a;finoox;203-1A8T.2PY.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3126_Alu;3455;E;1;1;3126;Axial;2,737;2,011;2,804;2,327;3,02;2,335;2,843;2,356;2,718;2,226;2,69;2,025;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.2/1WE/DDA7E.TNNN;GADC RX;035.2/1WE/DDA7E.TNNN;n/a;finoox;203-1A75.2PY.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3126_Alu;2827;E;1;1;3126;Axial;1,642;1,155;1,727;1,394;1,871;1,429;1,783;1,424;1,706;1,347;1,601;1,162;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/3WE/HEA7E.TNNN;GADC RX;035.2/3WE/HEA7E.TNNN;n/a;finoox;203-1ACK.2PY.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3126_Alu;6720;E;3;1;3126;Axial;8,248;6,188;8,576;7,149;9,099;7,15;8,693;7,153;8,355;6,842;8,202;6,238;63,27;3705;585;8;VT03208;0,143;0,22;A+;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2WE/DDE4A.TNNN;GADC RX;035.2/2WE/DDE4A.TNNN;n/a;finoox;203-1AHQ.2PY.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3126_Epoxy;3604;A;2;1;3126;Axial;3,839;2,634;4,105;3,231;4,424;3,342;4,219;3,316;4,026;3,113;3,75;2,633;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,8;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1WE/FEE4E.TNPN;GADC RX;035.2/1WE/FEE4E.TNPN;n/a;finoox;203-1AGR.2PY.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3126_Epoxy;3746;E;1;1;3126;Axial;2,711;1,993;2,777;2,307;2,994;2,335;2,817;2,334;2,694;2,207;2,668;2,008;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.2/2WE/FDE4A.TNNN;GADC RX;035.2/2WE/FDE4A.TNNN;n/a;finoox;203-1AHS.2PY.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3126_Epoxy;3802;A;2;1;3126;Axial;4,802;3,625;4,896;4,137;5,273;4,165;4,974;4,155;4,739;3,96;4,771;3,659;42,8;2054;585;6;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,1;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3WE/DEE7A.TNPN;GADC RX;035.2/3WE/DEE7A.TNPN;n/a;finoox;203-1AME.2PY.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3126_Epoxy;5586;A;3;1;3126;Axial;5,704;4,339;5,879;4,99;6,41;5,096;6,085;5,064;5,793;4,803;5,693;4,432;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/FDE7E.TNNN;GADC RX;035.2/3WE/FDE7E.TNNN;n/a;finoox;203-1ALF.2PY.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3126_Epoxy;5642;E;3;1;3126;Axial;6,371;4,912;6,598;5,58;7,096;5,675;6,782;5,644;6,466;5,385;6,36;5;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WE/DEC7E.TNNN;GADC RX;035.2/3WE/DEC7E.TNNN;n/a;finoox;203-1AVD.2PY.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3126_PC;6900;E;3;1;3126;Axial;5,374;4,085;5,535;4,694;6,043;4,799;5,713;4,774;5,451;4,56;5,364;4,172;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1WE/DEC7E.TNNN;GADC RX;035.2/1WE/DEC7E.TNNN;n/a;finoox;203-1ARH.2PY.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3126_PC;4164;E;1;1;3126;Axial;1,771;1,365;1,849;1,552;1,995;1,601;1,909;1,59;1,821;1,523;1,769;1,4;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/4WE/DEC4A.TNNN;GADC RX;035.2/4WE/DEC4A.TNNN;n/a;finoox;203-1AWS.2PY.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3126_PC;7205;A;4;1;3126;Axial;8,159;5,695;8,619;6,88;9,287;7,098;8,829;7,018;8,431;6,624;7,947;5,697;71,34;4884;585;9;VT03208;0,191;0,22;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4WE/DEC4E.TNPN;GADC RX;035.2/4WE/DEC4E.TNPN;n/a;finoox;203-1AWT.2PY.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3126_PC;8036;E;4;1;3126;Axial;8,159;5,695;8,619;6,88;9,287;7,098;8,829;7,018;8,431;6,624;7,947;5,697;71,34;4884;585;9;VT03208;0,191;0,22;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XE/FEA4E.TNPN;GADC RX;035.2/4XE/FEA4E.TNPN;n/a;finoox;203-1AF5.2Q0.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3128_Alu;7608;E;4;1;3128;Axial;10,062;7,483;10,342;8,63;11,059;8,655;10,457;8,658;10,013;8,226;9,931;7,523;107;4065;515;8;VT03208;0,201;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XE/DDA7A.TNNN;GADC RX;035.2/4XE/DDA7A.TNNN;n/a;finoox;203-1ADG.2Q0.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3128_Alu;5719;A;4;1;3128;Axial;6,187;4,467;6,412;5,262;6,949;5,395;6,609;5,372;6,33;5,092;6,043;4,509;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/DEA7E.TNNN;GADC RX;035.2/3XE/DEA7E.TNNN;n/a;finoox;203-1ACF.2Q0.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3128_Alu;5820;E;3;1;3128;Axial;5,332;4,088;5,518;4,662;5,964;4,763;5,685;4,728;5,419;4,531;5,322;4,174;31,64;3489;515;7;VT03208;0,149;0,23;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/HEA7E.TNNN;GADC RX;035.2/3XE/HEA7E.TNNN;n/a;finoox;203-1ACK.2Q0.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3128_Alu;6720;E;3;1;3128;Axial;7,528;5,732;7,823;6,579;8,248;6,529;7,907;6,532;7,609;6,249;7,506;5,777;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3XE/DEE4A.TNNN;GADC RX;035.2/3XE/DEE4A.TNNN;n/a;finoox;203-1ALW.2Q0.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3128_Epoxy;5391;A;3;1;3128;Axial;6,56;4,883;6,642;5,585;7,295;5,732;6,8;5,697;6,465;5,366;6,467;4,927;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/HDC7A.TNPN;GADC RX;035.2/1XE/HDC7A.TNPN;n/a;finoox;203-1AQJ.2Q0.1H5.RJVY-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3128_PC;4129;A;1;1;3128;Axial;2,051;1,564;2,139;1,794;2,257;1,792;2,166;1,79;2,08;1,72;2,046;1,581;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/2XE/DDC7A.TNPN;GADC RX;035.2/2XE/DDC7A.TNPN;n/a;finoox;203-1ASC.2Q0.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3128_PC;4799;A;2;1;3128;Axial;2,867;2,061;2,977;2,438;3,226;2,498;3,068;2,488;2,938;2,357;2,8;2,079;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/3XE/HDC7A.TNPN;GADC RX;035.2/3XE/HDC7A.TNPN;n/a;finoox;203-1AUE.2Q0.1H1.RJTS-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3128_PC;6602;A;3;1;3128;Axial;6,079;4,547;6,325;5,256;6,71;5,257;6,408;5,263;6,17;5,029;6,029;4,571;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;91,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2XE/FEC7E.TNNN;GADC RX;035.2/2XE/FEC7E.TNNN;n/a;finoox;203-1ATH.2Q0.1HQ.RJW2-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3128_PC;5596;E;2;1;3128;Axial;4,075;2,934;4,28;3,48;4,548;3,504;4,347;3,508;4,184;3,336;4,013;2,947;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/4XN/HEA4E.TNPN;GADC RX;035.2/4XN/HEA4E.TNPN;n/a;finoox;203-1AF7.2PW.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3124_Alu;8074;E;4;1;3124;Axial;19,34;13,402;20,711;16,402;22,114;16,8;21,155;16,707;20,223;15,721;18,866;13,384;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/FEA7A.TNNN;GADC RX;035.2/3XN/FEA7A.TNNN;n/a;finoox;203-1ACG.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3124_Alu;5678;A;3;1;3124;Axial;11,815;8,625;12,112;10,017;13,207;10,292;12,358;10,228;11,995;9,719;11,494;8,742;47,46;7743;1470;17;VT03207;0,603;0,93;C;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/DEE4E.TNPN;GADC RX;035.2/2XN/DEE4E.TNPN;n/a;finoox;203-1AJT.2PW.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3124_Epoxy;4539;E;2;1;3124;Axial;7,196;5,221;7,146;6,013;8,234;6,528;7,519;6,369;7,048;5,91;6,986;5,386;35,67;5025;1470;13;VT03207;0,406;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XN/DDE4A.TNPN;GADC RX;035.2/2XN/DDE4A.TNPN;n/a;finoox;203-1AHQ.2PW.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3124_Epoxy;3795;A;2;1;3124;Axial;6,145;4,414;6,07;5,082;6,99;5,575;6,416;5,424;6,009;4,999;5,903;4,551;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/DEE7A.TNNN;GADC RX;035.2/1XN/DEE7A.TNNN;n/a;finoox;203-1AH6.2PW.1H4.RJPA-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3124_Epoxy;2747;A;1;1;3124;Axial;2,918;2,136;2,971;2,479;3,298;2,575;3,108;2,555;2,965;2,422;2,855;2,185;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3XN/FEE7A.TNNN;GADC RX;035.2/3XN/FEE7A.TNNN;n/a;finoox;203-1AMG.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3124_Epoxy;5796;A;3;1;3124;Axial;11,637;8,503;11,908;9,872;13,03;10,169;12,197;10,104;11,809;9,593;11,326;8,63;47,46;7743;1470;17;VT03207;0,603;0,93;C;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/FDC7A.TNNN;GADC RX;035.2/1XN/FDC7A.TNNN;n/a;finoox;203-1AQG.2PW.1HK.RJW4-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3124_PC;3750;A;1;1;3124;Axial;3,137;2,395;3,215;2,742;3,508;2,809;3,352;2,787;3,199;2,67;3,139;2,466;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.2/1XN/HDC7A.TNPN;GADC RX;035.2/1XN/HDC7A.TNPN;n/a;finoox;203-1AQJ.2PW.1H7.RJW9-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3124_PC;4088;A;1;1;3124;Axial;3,692;2,853;3,838;3,249;4,139;3,323;3,967;3,3;3,795;3,17;3,694;2,946;16,87;2265;1470;9;VT03207;0,21;0,93;D;53,98;75,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/3WL/DDA7A.TNPN;GADC RX;035.2/3WL/DDA7A.TNPN;n/a;finoox;203-1ABC.2PX.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3125_Alu;4927;A;3;1;3125;Axial;5,867;4,317;5,984;4,996;6,635;5,205;6,15;5,166;5,946;4,884;5,72;4,397;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WL/HDA7A.TNNN;GADC RX;035.2/2WL/HDA7A.TNNN;n/a;finoox;203-1A9C.2PX.1H1.RJTS-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3125_Alu;3950;A;2;1;3125;Axial;5,746;4,408;5,925;5,029;6,338;5,087;6,039;5,07;5,81;4,854;5,73;4,472;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WL/DDE7A.TNNN;GADC RX;035.2/1WL/DDE7A.TNNN;n/a;finoox;203-1AG4.2PX.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3125_Epoxy;2439;A;1;1;3125;Axial;1,82;1,253;1,957;1,548;2,114;1,585;2,025;1,581;1,935;1,494;1,778;1,258;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/3WL/FEC7E.TNPN;GADC RX;035.2/3WL/FEC7E.TNPN;n/a;finoox;203-1AVF.2PX.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3125_PC;7671;E;3;1;3125;Axial;7,976;6,104;8,224;6,991;8,909;7,108;8,396;7,074;8,081;6,76;7,961;6,213;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WL/DEC4E.TNPN;GADC RX;035.2/2WL/DEC4E.TNPN;n/a;finoox;203-1ASX.2PX.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3125_PC;5525;E;2;1;3125;Axial;4,919;3,706;5,009;4,253;5,53;4,407;5,187;4,345;4,885;4,146;4,883;3,782;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XL/FEA7E.TNPN;GADC RX;035.2/3XL/FEA7E.TNPN;n/a;finoox;203-1ACH.2PZ.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3127_Alu;6592;E;3;1;3127;Axial;9,372;7,084;9,62;8,141;10,419;8,346;9,946;8,313;9,485;7,9;9,33;7,219;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XL/FEE4A.TNNN;GADC RX;035.2/4XL/FEE4A.TNNN;n/a;finoox;203-1AP2.2PZ.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3127_Epoxy;6851;A;4;1;3127;Axial;13,689;9,579;14,467;11,574;15,534;11,891;14,786;11,801;14,13;11,116;13,331;9,595;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XL/FEE4E.TNPN;GADC RX;035.2/4XL/FEE4E.TNPN;n/a;finoox;203-1AP3.2PZ.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3127_Epoxy;7809;E;4;1;3127;Axial;13,689;9,579;14,467;11,574;15,534;11,891;14,786;11,801;14,13;11,116;13,331;9,595;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XL/FDC7E.TNNN;GADC RX;035.2/1XL/FDC7E.TNNN;n/a;finoox;203-1AQH.2PZ.1HH.RJVU-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3127_PC;4161;E;1;1;3127;Axial;2,538;1,877;2,606;2,181;2,868;2,246;2,704;2,238;2,578;2,121;2,504;1,91;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/11E/FDA4E.TNNN;GADC RX;035.1/11E/FDA4E.TNNN;n/a;finoox;203-1A7R.2HK.1HH.RJPG-R23.01.0800.000;GADC RX 035.1-06_1-04-EE51-CC-E32AX-2909_Alu;3374;E;1;1;2909;Axial;2,017;1,568;2,11;1,772;2,219;1,771;2,132;1,76;2,033;1,694;2,029;1,583;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/21E/FDA4A.TNNN;GADC RX;035.1/21E/FDA4A.TNNN;n/a;finoox;203-1A9U.2HK.1H8.RJT7-R23.01.0000.000;GADC RX 035.1-06_2-04-AE51-CC-E32AX-2909_Alu;4154;A;2;1;2909;Axial;4,095;3,16;4,227;3,554;4,444;3,551;4,269;3,529;4,072;3,398;4,076;3,186;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,9;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11E/FEA4A.TNNN;GADC RX;035.1/11E/FEA4A.TNNN;n/a;finoox;203-1A8S.2HK.1HD.RJVZ-R23.01.0000.000;GADC RX 035.1-06_1-04-AE51-CL-E32AX-2909_Alu;3137;A;1;1;2909;Axial;2,331;1,763;2,402;2,022;2,541;2,007;2,421;2,004;2,311;1,923;2,319;1,774;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.1/41E/DDA7A.TNPN;GADC RX;035.1/41E/DDA7A.TNPN;n/a;finoox;203-1ADG.2HK.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-07-AE51-CC-E32AX-2909_Alu;6872;A;4;1;2909;Axial;5,854;4,274;6,054;4,998;6,571;5,114;6,231;5,097;5,968;4,833;5,743;4,319;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/HEA7A.TNNN;GADC RX;035.1/21E/HEA7A.TNNN;n/a;finoox;203-1AAE.2HK.1HW.RJTQ-R23.01.0000.000;GADC RX 035.1-08_2-07-AE51-CL-E32AX-2909_Alu;4672;A;2;1;2909;Axial;4,714;3,686;4,929;4,131;5,127;4,117;4,964;4,11;4,777;3,946;4,704;3,725;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21E/DDE4E.TNNN;GADC RX;035.1/21E/DDE4E.TNNN;n/a;finoox;203-1AHR.2HK.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_2-04-EE51-CC-E32AX-2909_Epoxy;4532;E;2;1;2909;Axial;3,428;2,399;3,577;2,877;3,862;2,964;3,658;2,942;3,492;2,767;3,322;2,411;28,53;1769;535;5;VT03192U.1;0,043;0,18;A+;24,35;46,15;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41E/DEE7A.TNPN;GADC RX;035.1/41E/DEE7A.TNPN;n/a;finoox;203-1APJ.2HK.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-07-AE51-CL-E32AX-2909_Epoxy;7341;A;4;1;2909;Axial;6,609;4,916;6,824;5,684;7,407;5,785;7,002;5,775;6,706;5,487;6,544;4,971;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31E/DDE7A.TNPN;GADC RX;035.1/31E/DDE7A.TNPN;n/a;finoox;203-1ALC.2HK.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-07-AE51-CC-E32AX-2909_Epoxy;5685;A;3;1;2909;Axial;4,36;3,333;4,506;3,81;4,885;3,895;4,649;3,867;4,433;3,709;4,352;3,404;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/FEC4A.TNNN;GADC RX;035.1/11E/FEC4A.TNNN;n/a;finoox;203-1AR0.2HK.1HD.RJVZ-R23.01.0000.000;GADC RX 035.1-06_1-04-AE51-CL-E32AX-2909_PC;4156;A;1;1;2909;Axial;2,075;1,569;2,138;1,8;2,262;1,786;2,154;1,784;2,057;1,711;2,064;1,579;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.1/31E/DDC4E.TNNN;GADC RX;035.1/31E/DDC4E.TNNN;n/a;finoox;203-1ATZ.2HK.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-04-EE51-CC-E32AX-2909_PC;7031;E;3;1;2909;Axial;4,81;3,561;4,863;4,081;5,362;4,201;4,999;4,164;4,739;3,928;4,73;3,604;42,8;2653;535;6;VT03192U.1;0,065;0,18;A;25,85;47,91;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WN/FDA4E.TNPN;GADC RX;035.2/2WN/FDA4E.TNPN;n/a;finoox;203-1A9V.2PV.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3123_Alu;4466;E;2;1;3123;Axial;7,472;5,571;7,401;6,394;8,443;6,697;7,799;6,629;7,347;6,129;7,419;5,683;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/DDA4E.TNPN;GADC RX;035.2/4WN/DDA4E.TNPN;n/a;finoox;203-1AE1.2PV.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3123_Alu;6642;E;4;1;3123;Axial;12,035;8,712;11,895;9,995;13,662;10,909;12,544;10,639;11,757;9,819;11,599;8,972;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3WN/DEA7A.TNPN;GADC RX;035.2/3WN/DEA7A.TNPN;n/a;finoox;203-1ACE.2PV.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3123_Alu;5459;A;3;1;3123;Axial;8,417;6,079;8,693;7,131;9,535;7,381;8,889;7,321;8,645;6,942;8,177;6,162;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WN/FEA7E.TNPN;GADC RX;035.2/1WN/FEA7E.TNPN;n/a;finoox;203-1A89.2PV.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3123_Alu;3690;E;1;1;3123;Axial;3,714;2,796;3,811;3,23;4,193;3,312;3,96;3,3;3,777;3,139;3,713;2,866;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3WN/HDA7A.TNPN;GADC RX;035.2/3WN/HDA7A.TNPN;n/a;finoox;203-1ABG.2PV.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3123_Alu;5574;A;3;1;3123;Axial;11,417;8,488;11,687;9,77;12,694;9,968;12,049;9,933;11,532;9,453;11,142;8,573;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WN/DDC7E.TNPN;GADC RX;035.2/1WN/DDC7E.TNPN;n/a;finoox;203-1AQF.2PV.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3123_PC;4248;E;1;1;3123;Axial;2,25;1,701;2,307;1,955;2,544;2,025;2,417;2,008;2,299;1,905;2,254;1,755;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
