TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/1WN/FDC7A.TNNN;GADC RX;035.2/1WN/FDC7A.TNNN;n/a;finoox;203-1AQG.2PV.1HK.RJW4-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3123_PC;3750;A;1;1;3123;Axial;2,96;2,276;3,072;2,606;3,349;2,679;3,189;2,657;3,043;2,548;2,97;2,346;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.2/3WN/DEC4A.TNPN;GADC RX;035.2/3WN/DEC4A.TNPN;n/a;finoox;203-1AUU.2PV.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3123_PC;6567;A;3;1;3123;Axial;8,901;6,158;9,321;7,456;10,233;7,974;9,782;7,83;9,259;7,309;8,606;6,268;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4WN/DEC4E.TNNN;GADC RX;035.2/4WN/DEC4E.TNNN;n/a;finoox;203-1AWT.2PV.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3123_PC;7848;E;4;1;3123;Axial;12,497;9,138;12,428;10,493;14,271;11,327;13,044;11,082;12,236;10,295;12,182;9,419;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41N/DEA4A.TNPN;GADC RX;035.1/41N/DEA4A.TNPN;n/a;finoox;203-1AF2.2HF.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-04-AE11-CL-E32AX-2905_Alu;7365;A;4;1;2905;Axial;15,16;10,962;14,975;12,576;17,24;13,74;15,8;13,393;14,807;12,365;14,593;11,29;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31N/FDA7E.TNPN;GADC RX;035.1/31N/FDA7E.TNPN;n/a;finoox;203-1ABF.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_3-07-EE11-CC-E32AX-2905_Alu;6479;E;3;1;2905;Axial;10,217;7,386;10,61;8,555;11,462;8,847;10,928;8,793;10,474;8,365;9,966;7,454;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11N/DDA7E.TNNN;GADC RX;035.1/11N/DDA7E.TNNN;n/a;finoox;203-1A75.2HF.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-07-EE11-CC-E32AX-2905_Alu;3229;E;1;1;2905;Axial;2,582;1,928;2,62;2,218;2,9;2,296;2,746;2,279;2,626;2,161;2,559;1,986;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21N/DDA7E.TNNN;GADC RX;035.1/21N/DDA7E.TNNN;n/a;finoox;203-1A99.2HF.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-07-EE11-CC-E32AX-2905_Alu;4441;E;2;1;2905;Axial;5,177;3,889;5,248;4,45;5,833;4,608;5,501;4,571;5,258;4,337;5,148;4,018;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31N/DDE4E.TNPN;GADC RX;035.1/31N/DDE4E.TNPN;n/a;finoox;203-1AKV.2HF.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-04-EE11-CC-E32AX-2905_Epoxy;6278;E;3;1;2905;Axial;8,666;5,948;9,252;7,28;10,123;7,744;9,764;7,656;9,25;7,148;8,402;5,959;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,5;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/FDE4A.TNNN;GADC RX;035.1/11N/FDE4A.TNNN;n/a;finoox;203-1AFN.2HF.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-04-AE11-CC-E32AX-2905_Epoxy;3015;A;1;1;2905;Axial;3,874;2,857;3,866;3,292;4,408;3,476;4,046;3,441;3,805;3,206;3,82;2,915;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.1/21N/HDE4A.TNPN;GADC RX;035.1/21N/HDE4A.TNPN;n/a;finoox;203-1AHU.2HF.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_2-04-AE11-CC-E32AX-2905_Epoxy;4890;A;2;1;2905;Axial;8,65;6,565;8,838;7,491;9,575;7,669;9,048;7,602;8,365;7,262;8,599;6,68;57,07;3971;1475;12;VT03192U.1;0,319;1,35;C;51;72,8;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/DEE7E.TNPN;GADC RX;035.1/31N/DEE7E.TNPN;n/a;finoox;203-1AMF.2HF.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-07-EE11-CL-E32AX-2905_Epoxy;6825;E;3;1;2905;Axial;8,916;6,381;9,291;7,538;10,128;7,772;9,657;7,712;9,22;7,318;8,68;6,445;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31N/HDE7E.TNNN;GADC RX;035.1/31N/HDE7E.TNNN;n/a;finoox;203-1ALH.2HF.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_3-07-EE11-CC-E32AX-2905_Epoxy;6827;E;3;1;2905;Axial;12,004;8,852;12,307;10,223;13,354;10,443;12,533;10,395;12,15;9,892;11,737;8,973;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21N/DDC7E.TNNN;GADC RX;035.1/21N/DDC7E.TNNN;n/a;finoox;203-1ASD.2HF.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-07-EE11-CC-E32AX-2905_PC;5462;E;2;1;2905;Axial;4,814;3,617;4,88;4,138;5,424;4,285;5,116;4,251;4,89;4,033;4,787;3,737;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41N/HEC4A.TNPN;GADC RX;035.1/41N/HEC4A.TNPN;n/a;finoox;203-1AWW.2HF.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-04-AE11-CL-E32AX-2905_PC;9339;A;4;1;2905;Axial;17,382;12,006;18,618;14,72;19,862;15,081;19,025;14,997;18,187;14,109;16,941;11,97;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/31S/DDA7A.TNNN;GADC RX;035.1/31S/DDA7A.TNNN;n/a;finoox;203-1ABC.2HJ.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-07-AE41-CC-E32AX-2908_Alu;5377;A;3;1;2908;Axial;5,106;3,833;5,233;4,416;5,768;4,558;5,363;4,54;5,174;4,299;5,07;3,914;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31S/FEA7E.TNPN;GADC RX;035.1/31S/FEA7E.TNPN;n/a;finoox;203-1ACH.2HJ.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-07-EE41-CL-E32AX-2908_Alu;7284;E;3;1;2908;Axial;7,38;5,734;7,663;6,463;8,171;6,564;7,852;6,524;7,501;6,272;7,365;5,834;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21S/DEE4A.TNNN;GADC RX;035.1/21S/DEE4A.TNNN;n/a;finoox;203-1AJS.2HJ.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-04-AE41-CL-E32AX-2908_Epoxy;4276;A;2;1;2908;Axial;4,63;3,349;4,676;3,867;5,152;4,026;4,808;3,98;4,57;3,738;4,477;3,385;35,67;2463;695;6;VT03192U.1;0,061;0,25;A;31,54;53,38;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/31S/HEE7E.TNNN;GADC RX;035.1/31S/HEE7E.TNNN;n/a;finoox;203-1AMK.2HJ.1JN.RJWP-R23.01.0800.000;GADC RX 035.1-08_3-07-EE41-CL-E32AX-2908_Epoxy;7572;E;3;1;2908;Axial;8,236;6,175;8,564;7,137;9,091;7,14;8,682;7,144;8,355;6,83;8,192;6,23;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11S/DEC4A.TNNN;GADC RX;035.1/11S/DEC4A.TNNN;n/a;finoox;203-1AQY.2HJ.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-04-AE41-CL-E32AX-2908_PC;3985;A;1;1;2908;Axial;2,152;1,602;2,189;1,843;2,397;1,895;2,243;1,878;2,114;1,78;2,139;1,628;17,83;1232;695;5;VT03192U.1;0,03;0,25;A;28,8;50,37;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/31S/HEC4A.TNPN;GADC RX;035.1/31S/HEC4A.TNPN;n/a;finoox;203-1AUY.2HJ.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_3-04-AE41-CL-E32AX-2908_PC;8023;A;3;1;2908;Axial;7,746;5,76;8,028;6,65;8,44;6,604;8,031;6,615;7,729;6,308;7,656;5,769;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/11M/FEA4A.TNPN;GADC RX;035.1/11M/FEA4A.TNPN;n/a;finoox;203-1A8S.2HG.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-04-AE21-CL-E32AX-2906_Alu;3391;A;1;1;2906;Axial;4,247;3,117;4,245;3,574;4,778;3,759;4,422;3,717;4,184;3,447;4,148;3,151;26,75;2109;1310;8;VT03192U.1;0,11;0,98;B;40,96;62,53;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/41M/DDA7A.TNPN;GADC RX;035.1/41M/DDA7A.TNPN;n/a;finoox;203-1ADG.2HG.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-07-AE21-CC-E32AX-2906_Alu;7003;A;4;1;2906;Axial;9,617;7,287;9,825;8,343;10,864;8,643;10,249;8,569;9,782;8,138;9,599;7,525;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/31M/DEE7A.TNNN;GADC RX;035.1/31M/DEE7A.TNNN;n/a;finoox;203-1AME.2HG.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-07-AE21-CL-E32AX-2906_Epoxy;6033;A;3;1;2906;Axial;8,225;5,954;8,459;6,967;9,319;7,236;8,674;7,174;8,426;6,796;7,987;6,042;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21M/HEC7A.TNNN;GADC RX;035.1/21M/HEC7A.TNNN;n/a;finoox;203-1ATJ.2HG.1JN.RJWP-R23.01.0000.000;GADC RX 035.1-08_2-07-AE21-CL-E32AX-2906_PC;5707;A;2;1;2906;Axial;7,963;5,991;8,17;6,882;8,918;7,025;8,431;7,009;8,054;6,666;7,889;6,082;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/21M/DEC4E.TNPN;GADC RX;035.1/21M/DEC4E.TNPN;n/a;finoox;203-1ASX.2HG.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-04-EE21-CL-E32AX-2906_PC;5946;E;2;1;2906;Axial;6,166;4,506;6,136;5,18;7,037;5,575;6,434;5,489;6,036;5,076;6,016;4,619;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11L/DDA4A.TNPN;GADC RX;035.1/11L/DDA4A.TNPN;n/a;finoox;203-1A7N.2HH.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-04-AE31-CC-E32AX-2907_Alu;3063;A;1;1;2907;Axial;2,426;1,797;2,442;2,078;2,755;2,173;2,546;2,104;2,393;2,024;2,412;1,837;14,27;1430;930;6;VT03192U.1;0,048;0,59;A;32,71;54,24;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11L/FDC7E.TNNN;GADC RX;035.1/11L/FDC7E.TNNN;n/a;finoox;203-1AQH.2HH.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-07-EE31-CC-E32AX-2907_PC;4387;E;1;1;2907;Axial;2,367;1,77;2,434;2,047;2,671;2,104;2,519;2,097;2,401;1,99;2,351;1,802;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/21L/FDC4A.TNNN;GADC RX;035.1/21L/FDC4A.TNNN;n/a;finoox;203-1AS2.2HH.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-04-AE31-CC-E32AX-2907_PC;5180;A;2;1;2907;Axial;5,213;3,813;5,259;4,372;5,769;4,53;5,375;4,491;5,119;4,219;5,049;3,838;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/41L/DDC4A.TNNN;GADC RX;035.1/41L/DDC4A.TNNN;n/a;finoox;203-1AVW.2HH.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-04-AE31-CC-E32AX-2907_PC;7875;A;4;1;2907;Axial;8,668;6,455;8,703;7,424;9,814;7,779;9,079;7,709;8,534;7,24;8,621;6,607;57,07;5720;930;12;VT03192U.1;0,193;0,59;B;37,96;60,26;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;95;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/4WE/FEA4A.TNNN;GADC RX;035.2/4WE/FEA4A.TNNN;n/a;finoox;203-1AF4.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3126_Alu;6650;A;4;1;3126;Axial;11,063;8,069;11,351;9,356;12,168;9,499;11,501;9,464;11,023;8,962;10,681;8,102;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WE/FEA4E.TNNN;GADC RX;035.2/3WE/FEA4E.TNNN;n/a;finoox;203-1AD1.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3126_Alu;6370;E;3;1;3126;Axial;8,421;6,429;8,619;7,313;9,188;7,323;8,744;7,306;8,338;6,99;8,373;6,493;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WE/FDA7A.TNNN;GADC RX;035.2/1WE/FDA7A.TNNN;n/a;finoox;203-1A76.2PY.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3126_Alu;2734;A;1;1;3126;Axial;2,143;1,64;2,221;1,875;2,39;1,906;2,284;1,896;2,176;1,808;2,137;1,668;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/3WE/FDE4E.TNPN;GADC RX;035.2/3WE/FDE4E.TNPN;n/a;finoox;203-1AKX.2PY.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3126_Epoxy;5922;E;3;1;3126;Axial;7,213;5,457;7,349;6,215;7,916;6,256;7,465;6,242;7,113;5,949;7,168;5,507;64,2;3082;585;7;VT03208;0,145;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WE/HEE4A.TNNN;GADC RX;035.2/4WE/HEE4A.TNNN;n/a;finoox;203-1AP4.2PY.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3126_Epoxy;7527;A;4;1;3126;Axial;11,673;8,909;12,041;10,131;12,615;10;12,059;9,996;11,566;9,605;11,62;8,951;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,3;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WE/FEE7A.TNNN;GADC RX;035.2/1WE/FEE7A.TNNN;n/a;finoox;203-1AH8.2PY.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3126_Epoxy;2943;A;1;1;3126;Axial;2,38;1,794;2,462;2,069;2,648;2,089;2,519;2,085;2,413;1,992;2,373;1,821;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,3;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.2/3WE/FDE7E.TNPN;GADC RX;035.2/3WE/FDE7E.TNPN;n/a;finoox;203-1ALF.2PY.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3126_Epoxy;5883;E;3;1;3126;Axial;6,371;4,912;6,598;5,58;7,096;5,675;6,782;5,644;6,466;5,385;6,36;5;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WE/DDC7E.TNPN;GADC RX;035.2/1WE/DDC7E.TNPN;n/a;finoox;203-1AQF.2PY.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3126_PC;4085;E;1;1;3126;Axial;1,527;1,074;1,606;1,296;1,74;1,329;1,658;1,324;1,587;1,252;1,489;1,081;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/1WE/HDC7A.TNNN;GADC RX;035.2/1WE/HDC7A.TNNN;n/a;finoox;203-1AQJ.2PY.1H5.RJVY-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3126_PC;3888;A;1;1;3126;Axial;2,254;1,695;2,339;1,958;2,497;1,965;2,38;1,965;2,287;1,878;2,246;1,708;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/2WE/FEC7A.TNNN;GADC RX;035.2/2WE/FEC7A.TNNN;n/a;finoox;203-1ATG.2PY.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3126_PC;5016;A;2;1;3126;Axial;4,541;3,526;4,723;3,976;5,027;4,037;4,832;4,013;4,618;3,856;4,531;3,586;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2WE/HDC7E.TNNN;GADC RX;035.2/2WE/HDC7E.TNNN;n/a;finoox;203-1ASH.2PY.1H7.RJW9-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3126_PC;5497;E;2;1;3126;Axial;4,526;3,424;4,684;3,938;5,001;3,95;4,768;3,948;4,582;3,775;4,511;3,455;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/4XE/FEA4E.TNNN;GADC RX;035.2/4XE/FEA4E.TNNN;n/a;finoox;203-1AF5.2Q0.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3128_Alu;7367;E;4;1;3128;Axial;10,062;7,483;10,342;8,63;11,059;8,655;10,457;8,658;10,013;8,226;9,931;7,523;107;4065;515;8;VT03208;0,201;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XE/HEA7E.TNNN;GADC RX;035.2/4XE/HEA7E.TNNN;n/a;finoox;203-1AEP.2Q0.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3128_Alu;7858;E;4;1;3128;Axial;10,171;7,881;10,531;8,87;11,037;8,838;10,639;8,818;10,227;8,501;10,126;7,967;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XE/DEE4A.TNPN;GADC RX;035.2/3XE/DEE4A.TNPN;n/a;finoox;203-1ALW.2Q0.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3128_Epoxy;5632;A;3;1;3128;Axial;6,56;4,883;6,642;5,585;7,295;5,732;6,8;5,697;6,465;5,366;6,467;4,927;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XE/DEE7A.TNNN;GADC RX;035.2/4XE/DEE7A.TNNN;n/a;finoox;203-1APJ.2Q0.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3128_Epoxy;6189;A;4;1;3128;Axial;7,005;5,154;7,236;5,997;7,805;6,124;7,439;6,11;7,124;5,796;6,898;5,211;42,18;4652;515;9;VT03208;0,199;0,23;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XE/DDC7E.TNNN;GADC RX;035.2/4XE/DDC7E.TNNN;n/a;finoox;203-1AW9.2Q0.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3128_PC;7397;E;4;1;3128;Axial;5,753;4,154;5,963;4,894;6,462;5,017;6,146;4,996;5,887;4,735;5,62;4,194;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XN/DEA4A.TNPN;GADC RX;035.2/1XN/DEA4A.TNPN;n/a;finoox;203-1A8Q.2PW.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3124_Alu;2980;A;1;1;3124;Axial;3,492;2,586;3,551;3,026;4,043;3,199;3,717;3,167;3,474;2,964;3,475;2,682;17,83;2513;1470;9;VT03207;0,203;0,93;D;53,94;75,51;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/2XN/DEA7A.TNPN;GADC RX;035.2/2XN/DEA7A.TNPN;n/a;finoox;203-1AAA.2PW.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3124_Alu;3964;A;2;1;3124;Axial;5,905;4,49;6,066;5,152;6,68;5,334;6,351;5,288;6,033;5,021;5,917;4,632;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XN/DDE7E.TNPN;GADC RX;035.2/2XN/DDE7E.TNPN;n/a;finoox;203-1AJ9.2PW.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3124_Epoxy;4265;E;2;1;3124;Axial;5,001;3,767;5,097;4,315;5,653;4,477;5,328;4,44;5,085;4,212;4,982;3,885;16,87;4902;1470;14;VT03207;0,41;0,93;D;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XN/HEC4A.TNPN;GADC RX;035.2/4XN/HEC4A.TNPN;n/a;finoox;203-1AWW.2PW.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3124_PC;8372;A;4;1;3124;Axial;17,212;11,928;18,433;14,598;19,682;14,952;18,828;14,869;17,998;13,992;16,791;11,911;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1WL/FDA7E.TNNN;GADC RX;035.2/1WL/FDA7E.TNNN;n/a;finoox;203-1A77.2PX.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3125_Alu;3142;E;1;1;3125;Axial;2,509;1,882;2,582;2,178;2,798;2,231;2,67;2,224;2,546;2,112;2,498;1,914;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/4WL/FEA7E.TNPN;GADC RX;035.2/4WL/FEA7E.TNPN;n/a;finoox;203-1AEM.2PX.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3125_Alu;7581;E;4;1;3125;Axial;11,323;8,252;11,735;9,668;12,675;9,87;12,056;9,841;11,56;9,34;11,084;8,316;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WL/FEA7A.TNPN;GADC RX;035.2/2WL/FEA7A.TNPN;n/a;finoox;203-1AAC.2PX.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3125_Alu;4237;A;2;1;3125;Axial;5,712;4,364;5,893;5,007;6,382;5,089;6,017;5,065;5,79;4,84;5,701;4,441;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WL/DEE4E.TNPN;GADC RX;035.2/2WL/DEE4E.TNPN;n/a;finoox;203-1AJT.2PX.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3125_Epoxy;4572;E;2;1;3125;Axial;5,436;4,091;5,545;4,689;6,103;4,86;5,728;4,803;5,398;4,573;5,404;4,177;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WL/FDE4E.TNPN;GADC RX;035.2/2WL/FDE4E.TNPN;n/a;finoox;203-1AHT.2PX.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3125_Epoxy;4540;E;2;1;3125;Axial;5,704;4,225;5,767;4,811;6,335;4,973;5,901;4,935;5,622;4,638;5,56;4,235;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3WL/FDE4A.TNPN;GADC RX;035.2/3WL/FDE4A.TNPN;n/a;finoox;203-1AKW.2PX.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3125_Epoxy;5371;A;3;1;3125;Axial;8,57;6,32;8,655;7,228;9,509;7,474;8,856;7,416;8,436;6,97;8,359;6,386;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WL/FEE4E.TNNN;GADC RX;035.2/3WL/FEE4E.TNNN;n/a;finoox;203-1ALZ.2PX.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3125_Epoxy;6520;E;3;1;3125;Axial;9,872;7,36;10,021;8,426;10,941;8,599;10,216;8,542;9,715;8,087;9,737;7,45;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WL/DEE7E.TNPN;GADC RX;035.2/1WL/DEE7E.TNPN;n/a;finoox;203-1AH7.2PX.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3125_Epoxy;3413;E;1;1;3125;Axial;2,167;1,647;2,24;1,902;2,462;1,963;2,333;1,945;2,217;1,863;2,164;1,694;10,55;1628;850;6;VT03208;0,062;0,3;A;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2WL/DEE7A.TNNN;GADC RX;035.2/2WL/DEE7A.TNNN;n/a;finoox;203-1AKA.2PX.1HL.RJW2-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3125_Epoxy;3813;A;2;1;3125;Axial;4,257;3,147;4,353;3,636;4,801;3,768;4,514;3,745;4,314;3,543;4,185;3,202;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/1WL/HEE7A.TNNN;GADC RX;035.2/1WL/HEE7A.TNNN;n/a;finoox;203-1AHA.2PX.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3125_Epoxy;3140;A;1;1;3125;Axial;3,185;2,458;3,297;2,796;3,532;2,822;3,382;2,812;3,238;2,692;3,182;2,498;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/3WL/DDC7A.TNPN;GADC RX;035.2/3WL/DDC7A.TNPN;n/a;finoox;203-1AUA.2PX.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3125_PC;6005;A;3;1;3125;Axial;5,456;4,015;5,565;4,646;6,171;4,84;5,719;4,804;5,529;4,542;5,319;4,089;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WL/DDC7E.TNNN;GADC RX;035.2/3WL/DDC7E.TNNN;n/a;finoox;203-1AUB.2PX.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3125_PC;6313;E;3;1;3125;Axial;5,456;4,015;5,565;4,646;6,171;4,84;5,719;4,804;5,529;4,542;5,319;4,089;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WL/HDC7A.TNPN;GADC RX;035.2/2WL/HDC7A.TNPN;n/a;finoox;203-1ASG.2PX.1H1.RJTS-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3125_PC;5212;A;2;1;3125;Axial;5,344;4,099;5,51;4,677;5,895;4,731;5,617;4,715;5,404;4,514;5,329;4,159;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2WL/HEC7A.TNNN;GADC RX;035.2/2WL/HEC7A.TNNN;n/a;finoox;203-1ATJ.2PX.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3125_PC;5278;A;2;1;3125;Axial;6,096;4,706;6,333;5,346;6,728;5,405;6,464;5,382;6,188;5,154;6,089;4,816;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/4XL/FEA7E.TNNN;GADC RX;035.2/4XL/FEA7E.TNNN;n/a;finoox;203-1AEM.2PZ.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3127_Alu;7340;E;4;1;3127;Axial;12,264;8,798;12,803;10,446;13,825;10,679;13,185;10,642;12,637;10,095;11,966;8,853;63,27;7206;930;13;VT03208;0,333;0,39;A;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XL/DDA7A.TNNN;GADC RX;035.2/1XL/DDA7A.TNNN;n/a;finoox;203-1A74.2PZ.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3127_Alu;2592;A;1;1;3127;Axial;2,067;1,576;2,152;1,829;2,376;1,904;2,252;1,883;2,14;1,803;2,068;1,638;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2XL/DDA7E.TNPN;GADC RX;035.2/2XL/DDA7E.TNPN;n/a;finoox;203-1A99.2PZ.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3127_Alu;4250;E;2;1;3127;Axial;4,145;3,188;4,308;3,666;4,759;3,817;4,511;3,776;4,285;3,615;4,164;3,294;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,9;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/DDC7E.TNPN;GADC RX;035.2/4XL/DDC7E.TNPN;n/a;finoox;203-1AW9.2PZ.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3127_PC;7638;E;4;1;3127;Axial;7,416;5,095;8,064;6,33;8,648;6,436;8,324;6,427;7,968;6,084;7,273;5,098;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FEC7A.TNNN;GADC RX;035.2/2XL/FEC7A.TNNN;n/a;finoox;203-1ATG.2PZ.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3127_PC;5016;A;2;1;3127;Axial;5,804;4,379;5,962;5,041;6,457;5,167;6,164;5,147;5,878;4,891;5,779;4,461;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/1XL/DDC7E.TNPN;GADC RX;035.2/1XL/DDC7E.TNPN;n/a;finoox;203-1AQF.2PZ.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3127_PC;4261;E;1;1;3127;Axial;1,923;1,466;2,001;1,701;2,21;1,77;2,094;1,751;1,99;1,677;1,923;1,523;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/4XL/DEC4A.TNPN;GADC RX;035.2/4XL/DEC4A.TNPN;n/a;finoox;203-1AWS.2PZ.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3127_PC;7554;A;4;1;3127;Axial;10,686;7,971;10,758;9,18;12,086;9,579;11,199;9,27;10,53;8,937;10,628;8,156;71,34;6988;930;13;VT03208;0,333;0,39;C;52,19;74,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/31E/HEA4A.TNPN;GADC RX;035.1/31E/HEA4A.TNPN;n/a;finoox;203-1AD2.2HK.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_3-04-AE51-CL-E32AX-2909_Alu;6933;A;3;1;2909;Axial;7,273;5,586;7,547;6,328;7,802;6,189;7,51;6,203;7,228;5,976;7,242;5,603;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41E/DEA7A.TNNN;GADC RX;035.1/41E/DEA7A.TNNN;n/a;finoox;203-1AEJ.2HK.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-07-AE51-CL-E32AX-2909_Alu;6997;A;4;1;2909;Axial;6,679;4,96;6,897;5,742;7,475;5,847;7,079;5,838;6,779;5,544;6,607;5,016;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/DEE4A.TNNN;GADC RX;035.1/11E/DEE4A.TNNN;n/a;finoox;203-1AGN.2HK.1H4.RJPL-R23.01.0000.000;GADC RX 035.1-04_1-04-AE51-CL-E32AX-2909_Epoxy;3005;A;1;1;2909;Axial;2,05;1,557;2,118;1,773;2,263;1,797;2,156;1,784;2,042;1,706;2,038;1,581;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/41E/FEE4A.TNPN;GADC RX;035.1/41E/FEE4A.TNPN;n/a;finoox;203-1AP2.2HK.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_4-04-AE51-CL-E32AX-2909_Epoxy;8004;A;4;1;2909;Axial;9,343;7,03;9,608;8,045;10,194;8,026;9,679;8,024;9,254;7,668;9,286;7,07;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21E/HDE7E.TNNN;GADC RX;035.1/21E/HDE7E.TNNN;n/a;finoox;203-1AJD.2HK.1H7.RJW9-R23.01.0800.000;GADC RX 035.1-08_2-07-EE51-CC-E32AX-2909_Epoxy;4984;E;2;1;2909;Axial;4,106;3,176;4,276;3,596;4,49;3,588;4,327;3,577;4,154;3,447;4,096;3,212;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21E/HDC7E.TNPN;GADC RX;035.1/21E/HDC7E.TNPN;n/a;finoox;203-1ASH.2HK.1H7.RJW9-R23.01.0800.010;GADC RX 035.1-08_2-07-EE51-CC-E32AX-2909_PC;6168;E;2;1;2909;Axial;3,847;2,975;4,006;3,37;4,207;3,362;4,056;3,352;3,892;3,231;3,838;3,008;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/31E/FDC7E.TNPN;GADC RX;035.1/31E/FDC7E.TNPN;n/a;finoox;203-1AUD.2HK.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-07-EE51-CC-E32AX-2909_PC;7560;E;3;1;2909;Axial;5,138;4,011;5,363;4,5;5,667;4,565;5,464;4,544;5,235;4,367;5,126;4,084;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21E/DDC4A.TNNN;GADC RX;035.1/21E/DDC4A.TNNN;n/a;finoox;203-1AS0.2HK.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_2-04-AE51-CC-E32AX-2909_PC;5000;A;2;1;2909;Axial;3,083;2,155;3,224;2,591;3,479;2,668;3,298;2,647;3,149;2,491;3;2,165;28,53;1769;535;5;VT03192U.1;0,043;0,18;A;24,35;46,15;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1WN/DEA4A.TNNN;GADC RX;035.2/1WN/DEA4A.TNNN;n/a;finoox;203-1A8Q.2PV.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3123_Alu;2727;A;1;1;3123;Axial;3,44;2,438;3,468;2,841;3,933;3,086;3,639;3,007;3,434;2,753;3,293;2,469;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/4WN/FDA7E.TNPN;GADC RX;035.2/4WN/FDA7E.TNPN;n/a;finoox;203-1ADK.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3123_Alu;6872;E;4;1;3123;Axial;12,135;8,326;13,28;10,351;14,048;10,408;13,532;10,412;13,02;9,88;11,925;8,328;50,62;8598;1340;18;VT03207;0,634;0,73;C;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HDA7A.TNPN;GADC RX;035.2/2WN/HDA7A.TNPN;n/a;finoox;203-1A9C.2PV.1H1.RJTV-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3123_Alu;4157;A;2;1;3123;Axial;7,479;5,51;7,662;6,337;8,335;6,522;7,836;6,494;7,581;6,176;7,314;5,563;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;68,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WN/HEA7E.TNPN;GADC RX;035.2/4WN/HEA7E.TNPN;n/a;finoox;203-1AEP.2PV.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3123_Alu;8038;E;4;1;3123;Axial;17,026;12,152;17,935;14,546;19,211;14,731;18,407;14,704;17,677;13,984;16,655;12,237;84,37;9158;1340;17;VT03207;0,621;0,73;B;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/DEE4E.TNPN;GADC RX;035.2/3WN/DEE4E.TNPN;n/a;finoox;203-1ALX.2PV.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3123_Epoxy;6142;E;3;1;3123;Axial;9,822;6,814;10,242;8,212;11,258;8,805;10,743;8,625;10,167;8,047;9,49;6,931;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WN/HEE4E.TNNN;GADC RX;035.2/3WN/HEE4E.TNNN;n/a;finoox;203-1AM1.2PV.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3123_Epoxy;7126;E;3;1;3123;Axial;14,27;10,62;14,43;12,067;15,786;12,425;14,748;12,344;14,032;11,614;13,92;10,635;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,1;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WN/FEE7A.TNPN;GADC RX;035.2/4WN/FEE7A.TNPN;n/a;finoox;203-1APL.2PV.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3123_Epoxy;6967;A;4;1;3123;Axial;14,04;9,81;15,057;11,987;16,136;12,168;15,505;12,146;14,866;11,522;13,748;9,845;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/FDE7E.TNPN;GADC RX;035.2/1WN/FDE7E.TNPN;n/a;finoox;203-1AG7.2PV.1HK.RJW4-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3123_Epoxy;3417;E;1;1;3123;Axial;3,128;2,407;3,256;2,754;3,548;2,841;3,38;2,817;3,223;2,7;3,141;2,481;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.2/1WN/DDC7A.TNPN;GADC RX;035.2/1WN/DDC7A.TNPN;n/a;finoox;203-1AQE.2PV.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3123_PC;3840;A;1;1;3123;Axial;2,25;1,701;2,307;1,955;2,544;2,025;2,417;2,008;2,299;1,905;2,254;1,755;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/1WN/DDC7E.TNNN;GADC RX;035.2/1WN/DDC7E.TNNN;n/a;finoox;203-1AQF.2PV.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3123_PC;4007;E;1;1;3123;Axial;2,25;1,701;2,307;1,955;2,544;2,025;2,417;2,008;2,299;1,905;2,254;1,755;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/2WN/DEC4E.TNPN;GADC RX;035.2/2WN/DEC4E.TNPN;n/a;finoox;203-1ASX.2PV.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3123_PC;5490;E;2;1;3123;Axial;6,247;4,55;6,21;5,238;7,129;5,651;6,517;5,556;6,113;5,137;6,083;4,676;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31N/HDA7A.TNNN;GADC RX;035.1/31N/HDA7A.TNNN;n/a;finoox;203-1ABG.2HF.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_3-07-AE11-CC-E32AX-2905_Alu;6067;A;3;1;2905;Axial;12,169;8,962;12,496;10,357;13,509;10,553;12,703;10,506;12,333;10,007;11,892;9,079;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/DEA7E.TNNN;GADC RX;035.1/41N/DEA7E.TNNN;n/a;finoox;203-1AEK.2HF.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-07-EE11-CL-E32AX-2905_Alu;7697;E;4;1;2905;Axial;12,268;9,291;12,5;10,616;13,837;11,003;13,068;10,911;12,473;10,36;12,247;9,576;42,18;11347;1475;21;VT03192U.1;0,651;1,35;C;52,17;74,52;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;2;4;yes;piece;1
