TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41N/FEE4E.TNPN;GADC RX;035.1/41N/FEE4E.TNPN;n/a;finoox;203-1AP3.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-04-EE11-CL-E32AX-2905_Epoxy;8731;E;4;1;2905;Axial;16,682;11,111;18,527;14,145;19,793;14,486;19,061;14,488;18,165;13,565;16,315;11,057;107;9850;1475;18;VT03192U.1;0,65;1,35;C;50,6;72,94;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/DEC4E.TNNN;GADC RX;035.1/31N/DEC4E.TNNN;n/a;finoox;203-1AUV.2HF.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-04-EE11-CL-E32AX-2905_PC;7609;E;3;1;2905;Axial;9,458;6,515;10,05;7,946;11,2;8,451;10,587;8,346;10,032;7,797;9,164;6,546;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11N/DEC4A.TNPN;GADC RX;035.1/11N/DEC4A.TNPN;n/a;finoox;203-1AQY.2HF.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_1-04-AE11-CL-E32AX-2905_PC;4238;A;1;1;2905;Axial;3,186;2,354;3,229;2,751;3,7;2,928;3,387;2,771;3,164;2,701;3,17;2,442;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/21S/DDA4A.TNNN;GADC RX;035.1/21S/DDA4A.TNNN;n/a;finoox;203-1A9S.2HJ.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-04-AE41-CC-E32AX-2908_Alu;3973;A;2;1;2908;Axial;3,903;2,664;4,183;3,279;4,498;3,391;4,295;3,366;4,098;3,16;3,789;2,662;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41S/DDA7E.TNNN;GADC RX;035.1/41S/DDA7E.TNNN;n/a;finoox;203-1ADH.2HJ.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-07-EE41-CC-E32AX-2908_Alu;7222;E;4;1;2908;Axial;6,674;4,755;6,983;5,674;7,564;5,826;7,21;5,798;6,905;5,491;6,51;4,793;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11S/DEA7E.TNPN;GADC RX;035.1/11S/DEA7E.TNPN;n/a;finoox;203-1A87.2HJ.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-07-EE41-CL-E32AX-2908_Alu;3612;E;1;1;2908;Axial;1,917;1,475;2;1,68;2,16;1,734;2,066;1,722;1,97;1,649;1,915;1,514;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/31S/DDA7E.TNPN;GADC RX;035.1/31S/DDA7E.TNPN;n/a;finoox;203-1ABD.2HJ.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-07-EE41-CC-E32AX-2908_Alu;6170;E;3;1;2908;Axial;5,106;3,833;5,233;4,416;5,768;4,558;5,363;4,54;5,174;4,299;5,07;3,914;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31S/HDA7A.TNNN;GADC RX;035.1/31S/HDA7A.TNNN;n/a;finoox;203-1ABG.2HJ.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-07-AE41-CC-E32AX-2908_Alu;6067;A;3;1;2908;Axial;7,351;5,764;7,679;6,448;8,067;6,514;7,785;6,48;7,48;6,243;7,334;5,856;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,8;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31S/FDE7E.TNPN;GADC RX;035.1/31S/FDE7E.TNPN;n/a;finoox;203-1ALF.2HJ.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-07-EE41-CC-E32AX-2908_Epoxy;6576;E;3;1;2908;Axial;6,401;4,932;6,627;5,606;7,131;5,702;6,812;5,67;6,496;5,41;6,389;5,021;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/HDE7E.TNNN;GADC RX;035.1/41S/HDE7E.TNNN;n/a;finoox;203-1ANM.2HJ.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_4-07-EE41-CC-E32AX-2908_Epoxy;8334;E;4;1;2908;Axial;9,701;7,364;10,027;8,436;10,709;8,472;10,209;8,464;9,809;8,096;9,671;7,435;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31S/FEC4E.TNPN;GADC RX;035.1/31S/FEC4E.TNPN;n/a;finoox;203-1AUX.2HJ.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-04-EE41-CL-E32AX-2908_PC;8396;E;3;1;2908;Axial;7,532;5,744;7,715;6,541;8,22;6,55;7,82;6,526;7,455;6,251;7,489;5,805;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31M/DDA4E.TNNN;GADC RX;035.1/31M/DDA4E.TNNN;n/a;finoox;203-1ABX.2HG.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-04-EE21-CC-E32AX-2906_Alu;5938;E;3;1;2906;Axial;8,306;5,752;8,775;6,971;9,62;7,432;9,232;7,324;8,734;6,838;8,042;5,792;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,5;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11M/DDA7E.TNPN;GADC RX;035.1/11M/DDA7E.TNPN;n/a;finoox;203-1A75.2HG.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-07-EE21-CC-E32AX-2906_Alu;3470;E;1;1;2906;Axial;2,388;1,805;2,444;2,077;2,698;2,151;2,565;2,133;2,44;2,024;2,391;1,862;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11M/DDE4E.TNNN;GADC RX;035.1/11M/DDE4E.TNNN;n/a;finoox;203-1AFM.2HG.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-04-EE21-CC-E32AX-2906_Epoxy;3262;E;1;1;2906;Axial;2,862;2,068;2,844;2,389;3,274;2,589;2,991;2,54;2,804;2,346;2,778;2,12;14,27;1995;1310;8;VT03192U.1;0,112;0,98;C;40,59;62,11;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11M/FDE4A.TNNN;GADC RX;035.1/11M/FDE4A.TNNN;n/a;finoox;203-1AFN.2HG.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-04-AE21-CC-E32AX-2906_Epoxy;3015;A;1;1;2906;Axial;3,542;2,629;3,585;3,055;3,996;3,167;3,715;3,135;3,501;2,965;3,524;2,7;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.1/31M/FEE4E.TNPN;GADC RX;035.1/31M/FEE4E.TNPN;n/a;finoox;203-1ALZ.2HG.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-04-EE21-CL-E32AX-2906_Epoxy;7454;E;3;1;2906;Axial;12,434;8,943;12,595;10,352;13,824;10,923;13,02;10,746;12,358;10,06;11,974;9,02;80,25;6326;1310;14;VT03192U.1;0,33;0,98;B;45,2;67,3;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41M/HEE4E.TNPN;GADC RX;035.1/41M/HEE4E.TNPN;n/a;finoox;203-1AP5.2HG.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-04-EE21-CL-E32AX-2906_Epoxy;9483;E;4;1;2906;Axial;17,719;12,497;18,609;14,991;19,913;15,325;18,95;15,027;18,141;14,361;17,249;12,511;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31M/DDC4E.TNPN;GADC RX;035.1/31M/DDC4E.TNPN;n/a;finoox;203-1ATZ.2HG.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-04-EE21-CC-E32AX-2906_PC;7272;E;3;1;2906;Axial;7,393;5,12;7,81;6,204;8,562;6,615;8,216;6,519;7,773;6,086;7,158;5,155;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,6;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41L/HEA7A.TNNN;GADC RX;035.1/41L/HEA7A.TNNN;n/a;finoox;203-1AEN.2HH.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-07-AE31-CL-E32AX-2907_Alu;7964;A;4;1;2907;Axial;13,347;9,975;13,811;11,525;14,814;11,65;14,093;11,65;13,538;11,089;13,183;10,066;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21L/FEE4E.TNNN;GADC RX;035.1/21L/FEE4E.TNNN;n/a;finoox;203-1AJV.2HH.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-04-EE31-CL-E32AX-2907_Epoxy;5090;E;2;1;2907;Axial;6,681;4,953;6,762;5,678;7,407;5,81;6,907;5,769;6,567;5,458;6,56;5,001;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/41L/DDE4E.TNNN;GADC RX;035.1/41L/DDE4E.TNNN;n/a;finoox;203-1AMZ.2HH.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-04-EE31-CC-E32AX-2907_Epoxy;7497;E;4;1;2907;Axial;9,545;7,114;9,614;8,204;10,808;8,58;10,013;8,48;9,412;7,985;9,494;7,284;57,07;5720;930;12;VT03192U.1;0,193;0,59;A;37,96;60,26;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21L/FEE7A.TNPN;GADC RX;035.1/21L/FEE7A.TNPN;n/a;finoox;203-1AKC.2HH.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-07-AE31-CL-E32AX-2907_Epoxy;4741;A;2;1;2907;Axial;5,744;4,381;5,923;5,027;6,421;5,117;6,05;5,092;5,822;4,863;5,732;4,46;31,64;3254;930;9;VT03192U.1;0,097;0,59;A+;37,54;59,38;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21L/FEE7A.TNNN;GADC RX;035.1/21L/FEE7A.TNNN;n/a;finoox;203-1AKC.2HH.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-07-AE31-CL-E32AX-2907_Epoxy;4500;A;2;1;2907;Axial;5,744;4,381;5,923;5,027;6,421;5,117;6,05;5,092;5,822;4,863;5,732;4,46;31,64;3254;930;9;VT03192U.1;0,097;0,59;A+;37,54;59,38;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21L/FEE7E.TNNN;GADC RX;035.1/21L/FEE7E.TNNN;n/a;finoox;203-1AKD.2HH.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-07-EE31-CL-E32AX-2907_Epoxy;5065;E;2;1;2907;Axial;5,744;4,381;5,923;5,027;6,421;5,117;6,05;5,092;5,822;4,863;5,732;4,46;31,64;3254;930;9;VT03192U.1;0,097;0,59;A+;37,54;59,38;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21L/DDC7A.TNPN;GADC RX;035.1/21L/DDC7A.TNPN;n/a;finoox;203-1ASC.2HH.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-07-AE31-CC-E32AX-2907_PC;5229;A;2;1;2907;Axial;3,502;2,422;3,771;2,987;4,067;3,053;3,902;3,045;3,731;2,881;3,428;2,43;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/21L/FEC7E.TNPN;GADC RX;035.1/21L/FEC7E.TNPN;n/a;finoox;203-1ATH.2HH.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-07-EE31-CL-E32AX-2907_PC;6252;E;2;1;2907;Axial;5,41;4,124;5,576;4,728;6,054;4,82;5,747;4,798;5,482;4,579;5,399;4,197;31,64;3254;930;9;VT03192U.1;0,097;0,59;A;37,54;59,38;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/11L/HDC7A.TNPN;GADC RX;035.1/11L/HDC7A.TNPN;n/a;finoox;203-1AQJ.2HH.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-07-AE31-CC-E32AX-2907_PC;4363;A;1;1;2907;Axial;2,693;2,094;2,806;2,362;2,991;2,407;2,874;2,395;2,745;2,283;2,687;2,133;16,87;1437;930;6;VT03192U.1;0,048;0,59;A;32,76;54,29;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/31L/HEC7E.TNPN;GADC RX;035.1/31L/HEC7E.TNPN;n/a;finoox;203-1AVH.2HH.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-07-EE31-CL-E32AX-2907_PC;8826;E;3;1;2907;Axial;9,365;7,267;9,677;8,208;10,333;8,308;9,929;8,27;9,499;7,927;9,343;7,399;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31L/FEC4A.TNNN;GADC RX;035.1/31L/FEC4A.TNNN;n/a;finoox;203-1AUW.2HH.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-04-AE31-CL-E32AX-2907_PC;7523;A;3;1;2907;Axial;9,03;6,706;9,14;7,675;10,01;7,867;9,337;7,809;8,881;7,383;8,868;6,779;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WE/HEA4E.TNPN;GADC RX;035.2/2WE/HEA4E.TNPN;n/a;finoox;203-1AAZ.2PY.1HW.RJTM-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3126_Alu;5114;E;2;1;3126;Axial;5,862;4,459;6,055;5,086;6,339;5,019;6,061;5,02;5,814;4,82;5,835;4,478;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.2/3WE/DDA4E.TNPN;GADC RX;035.2/3WE/DDA4E.TNPN;n/a;finoox;203-1ABX.2PY.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3126_Alu;5486;E;3;1;3126;Axial;6,237;4,509;6,261;5,155;6,886;5,443;6,465;5,366;6,131;5,026;6,01;4,548;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/HEA7A.TNPN;GADC RX;035.2/1WE/HEA7A.TNPN;n/a;finoox;203-1A8A.2PY.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3126_Alu;3329;A;1;1;3126;Axial;2,727;2,139;2,859;2,391;2,987;2,408;2,889;2,395;2,776;2,309;2,725;2,176;21,09;1235;585;5;VT03208;0,048;0,22;A+;35,94;57,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/4WE/FEA7A.TNNN;GADC RX;035.2/4WE/FEA7A.TNNN;n/a;finoox;203-1AEL.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3126_Alu;6626;A;4;1;3126;Axial;9,755;7,293;10,078;8,421;10,816;8,528;10,307;8,521;9,883;8,113;9,675;7,358;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WE/DDE4A.TNPN;GADC RX;035.2/3WE/DDE4A.TNPN;n/a;finoox;203-1AKU.2PY.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3126_Epoxy;5034;A;3;1;3126;Axial;6,141;4,438;6,171;5,089;6,787;5,361;6,366;5,288;6,037;4,954;5,936;4,493;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WE/DDE4E.TNPN;GADC RX;035.2/3WE/DDE4E.TNPN;n/a;finoox;203-1AKV.2PY.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3126_Epoxy;5584;E;3;1;3126;Axial;6,141;4,438;6,171;5,089;6,787;5,361;6,366;5,288;6,037;4,954;5,936;4,493;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WE/HEC4E.TNPN;GADC RX;035.2/4WE/HEC4E.TNPN;n/a;finoox;203-1AWX.2PY.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3126_PC;9230;E;4;1;3126;Axial;10,455;7,979;10,786;9,073;11,293;8,956;10,798;8,956;10,358;8,602;10,408;8,015;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2XE/FEE4E.TNPN;GADC RX;035.2/2XE/FEE4E.TNPN;n/a;finoox;203-1AJV.2Q0.1HR.RJTN-R23.01.0800.010;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3128_Epoxy;4894;E;2;1;3128;Axial;5,044;3,895;5,207;4,375;5,473;4,374;5,264;4,346;5,032;4,186;5,029;3,927;53,5;2032;515;5;VT03208;0,1;0,23;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1XE/HEE7E.TNPN;GADC RX;035.2/1XE/HEE7E.TNPN;n/a;finoox;203-1AHB.2Q0.1HU.RJW1-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3128_Epoxy;3976;E;1;1;3128;Axial;2,465;1,827;2,583;2,137;2,722;2,125;2,606;2,13;2,511;2,037;2,453;1,837;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GADC RX 035.2/1XE/DEC7E.TNNN;GADC RX;035.2/1XE/DEC7E.TNNN;n/a;finoox;203-1ARH.2Q0.1HA.RJVP-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3128_PC;3983;E;1;1;3128;Axial;1,568;1,078;1,691;1,332;1,796;1,345;1,725;1,346;1,656;1,274;1,535;1,078;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;20;4;yes;piece;1
GADC RX 035.2/4XN/DDA4E.TNPN;GADC RX;035.2/4XN/DDA4E.TNPN;n/a;finoox;203-1AE1.2PW.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3124_Alu;6642;E;4;1;3124;Axial;12,649;9,086;12,453;10,425;13,911;11,44;13,179;11,13;12,344;10,291;12,088;9,363;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1XN/HDA7E.TNNN;GADC RX;035.2/1XN/HDA7E.TNNN;n/a;finoox;203-1A79.2PW.1H7.RJW9-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3124_Alu;3375;E;1;1;3124;Axial;3,97;3,068;4,126;3,494;4,45;3,573;4,266;3,549;4,081;3,408;3,972;3,168;16,87;2265;1470;9;VT03207;0,21;0,93;C;53,98;75,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,5;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XN/FDA7E.TNPN;GADC RX;035.2/2XN/FDA7E.TNPN;n/a;finoox;203-1A9B.2PW.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3124_Alu;4457;E;2;1;3124;Axial;6,758;5,177;6,923;5,911;7,562;6,056;7,217;6,009;6,889;5,737;6,764;5,335;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/FEE4E.TNPN;GADC RX;035.2/3XN/FEE4E.TNPN;n/a;finoox;203-1ALZ.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3124_Epoxy;6720;E;3;1;3124;Axial;13,264;9,467;13,567;11,077;14,902;11,754;14,094;11,533;13,371;10,791;12,734;9,536;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XN/FEE4E.TNNN;GADC RX;035.2/3XN/FEE4E.TNNN;n/a;finoox;203-1ALZ.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3124_Epoxy;6479;E;3;1;3124;Axial;13,264;9,467;13,567;11,077;14,902;11,754;14,094;11,533;13,371;10,791;12,734;9,536;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,3;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2XN/DDE4E.TNNN;GADC RX;035.2/2XN/DDE4E.TNNN;n/a;finoox;203-1AHR.2PW.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3124_Epoxy;4052;E;2;1;3124;Axial;6,145;4,414;6,07;5,082;6,99;5,575;6,416;5,424;6,009;4,999;5,903;4,551;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/HEE4A.TNPN;GADC RX;035.2/1XN/HEE4A.TNPN;n/a;finoox;203-1AGS.2PW.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3124_Epoxy;3391;A;1;1;3124;Axial;5,085;3,801;5,149;4,342;5,656;4,461;5,274;4,441;4,998;4,186;5,038;3,842;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/3XN/HEE4A.TNPN;GADC RX;035.2/3XN/HEE4A.TNPN;n/a;finoox;203-1AM0.2PW.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3124_Epoxy;6618;A;3;1;3124;Axial;15,224;11,108;15,356;12,75;16,847;13,25;15,747;13,113;14,981;12,323;14,751;11,212;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,6;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4XN/DEE7E.TNPN;GADC RX;035.2/4XN/DEE7E.TNPN;n/a;finoox;203-1APK.2PW.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3124_Epoxy;7073;E;4;1;3124;Axial;11,609;8,844;11,908;10,15;13,147;10,523;12,479;10,426;11,876;9,947;11,631;9,125;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/2WL/FEA4E.TNPN;GADC RX;035.2/2WL/FEA4E.TNPN;n/a;finoox;203-1AAX.2PX.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3125_Alu;4812;E;2;1;3125;Axial;6,649;4,946;6,748;5,669;7,377;5,793;6,887;5,756;6,551;5,428;6,552;4,999;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WL/HDA4A.TNNN;GADC RX;035.2/2WL/HDA4A.TNNN;n/a;finoox;203-1A9W.2PX.1H1.RJTS-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CC-E32AX-3125_Alu;3965;A;2;1;3125;Axial;6,183;4,68;6,297;5,326;6,759;5,353;6,392;5,344;6,104;5,088;6,144;4,705;57,07;2484;850;7;VT03208;0,125;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/2WL/HEA4A.TNNN;GADC RX;035.2/2WL/HEA4A.TNNN;n/a;finoox;203-1AAY.2PX.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3125_Alu;4272;A;2;1;3125;Axial;7,153;5,507;7,348;6,217;7,765;6,193;7,422;6,176;7,088;5,937;7,115;5,541;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/1WL/DEE4E.TNPN;GADC RX;035.2/1WL/DEE4E.TNPN;n/a;finoox;203-1AGP.2PX.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3125_Epoxy;3429;E;1;1;3125;Axial;2,723;1,996;2,726;2,297;3,069;2,407;2,836;2,39;2,679;2,209;2,671;2,024;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1WL/FDE7E.TNPN;GADC RX;035.2/1WL/FDE7E.TNPN;n/a;finoox;203-1AG7.2PX.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3125_Epoxy;3415;E;1;1;3125;Axial;2,475;1,859;2,548;2,148;2,789;2,202;2,635;2,194;2,511;2,084;2,467;1,891;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/2WL/DEE7A.TNPN;GADC RX;035.2/2WL/DEE7A.TNPN;n/a;finoox;203-1AKA.2PX.1HL.RJW2-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3125_Epoxy;4054;A;2;1;3125;Axial;4,257;3,147;4,353;3,636;4,801;3,768;4,514;3,745;4,314;3,543;4,185;3,202;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/2WL/HEC7A.TNPN;GADC RX;035.2/2WL/HEC7A.TNPN;n/a;finoox;203-1ATJ.2PX.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3125_PC;5519;A;2;1;3125;Axial;6,096;4,706;6,333;5,346;6,728;5,405;6,464;5,382;6,188;5,154;6,089;4,816;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WL/FEC7A.TNNN;GADC RX;035.2/3WL/FEC7A.TNNN;n/a;finoox;203-1AVE.2PX.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3125_PC;6799;A;3;1;3125;Axial;7,976;6,104;8,224;6,991;8,909;7,108;8,396;7,074;8,081;6,76;7,961;6,213;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WL/FDC4A.TNNN;GADC RX;035.2/1WL/FDC4A.TNNN;n/a;finoox;203-1AQ4.2PX.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3125_PC;3757;A;1;1;3125;Axial;2,562;1,866;2,604;2,157;2,849;2,229;2,659;2,213;2,52;2,079;2,5;1,879;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/2WL/DDC4A.TNNN;GADC RX;035.2/2WL/DDC4A.TNNN;n/a;finoox;203-1AS0.2PX.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3125_PC;4546;A;2;1;3125;Axial;4,279;3,186;4,31;3,675;4,845;3,834;4,487;3,712;4,219;3,577;4,255;3,258;28,53;2806;850;8;VT03208;0,124;0,3;C;45,72;67,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,6;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2XL/HEA7A.TNPN;GADC RX;035.2/2XL/HEA7A.TNPN;n/a;finoox;203-1AAE.2PZ.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3127_Alu;4497;A;2;1;3127;Axial;7,208;5,547;7,448;6,317;7,994;6,393;7,595;6,368;7,297;6,109;7,188;5,632;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XL/DDC7A.TNPN;GADC RX;035.2/4XL/DDC7A.TNPN;n/a;finoox;203-1AW8.2PZ.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3127_PC;7046;A;4;1;3127;Axial;7,416;5,095;8,064;6,33;8,648;6,436;8,324;6,427;7,968;6,084;7,273;5,098;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FEC7E.TNPN;GADC RX;035.2/2XL/FEC7E.TNPN;n/a;finoox;203-1ATH.2PZ.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3127_PC;5821;E;2;1;3127;Axial;5,804;4,379;5,962;5,041;6,457;5,167;6,164;5,147;5,878;4,891;5,779;4,461;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2XL/FDC7A.TNPN;GADC RX;035.2/2XL/FDC7A.TNPN;n/a;finoox;203-1ASE.2PZ.1H8.RJW6-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3127_PC;4979;A;2;1;3127;Axial;5,1;3,795;5,223;4,384;5,747;4,516;5,419;4,498;5,167;4,264;5,03;3,864;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,6;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/1XL/FEC4E.TNPN;GADC RX;035.2/1XL/FEC4E.TNPN;n/a;finoox;203-1AR1.2PZ.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3127_PC;4730;E;1;1;3127;Axial;3,246;2,433;3,299;2,788;3,605;2,847;3,379;2,814;3,196;2,681;3,224;2,47;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/3XL/FEC4A.TNNN;GADC RX;035.2/3XL/FEC4A.TNNN;n/a;finoox;203-1AUW.2PZ.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3127_PC;6830;A;3;1;3127;Axial;9,73;7,141;9,838;8,188;10,789;8,481;10,051;8,409;9,574;7,902;9,454;7,208;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,6;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11E/FEA4A.TNPN;GADC RX;035.1/11E/FEA4A.TNPN;n/a;finoox;203-1A8S.2HK.1HD.RJVZ-R23.01.0000.010;GADC RX 035.1-06_1-04-AE51-CL-E32AX-2909_Alu;3378;A;1;1;2909;Axial;2,331;1,763;2,402;2,022;2,541;2,007;2,421;2,004;2,311;1,923;2,319;1,774;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.1/41E/DDA7E.TNNN;GADC RX;035.1/41E/DDA7E.TNNN;n/a;finoox;203-1ADH.2HK.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-07-EE51-CC-E32AX-2909_Alu;7222;E;4;1;2909;Axial;5,854;4,274;6,054;4,998;6,571;5,114;6,231;5,097;5,968;4,833;5,743;4,319;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/HEA7E.TNPN;GADC RX;035.1/11E/HEA7E.TNPN;n/a;finoox;203-1A8B.2HK.1HU.RJW1-R23.01.0800.010;GADC RX 035.1-08_1-07-EE51-CL-E32AX-2909_Alu;4150;E;1;1;2909;Axial;2,324;1,742;2,434;2,026;2,552;1,989;2,452;2,009;2,363;1,929;2,316;1,753;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;20;8;yes;piece;1
GADC RX 035.1/21E/FDA7E.TNPN;GADC RX;035.1/21E/FDA7E.TNPN;n/a;finoox;203-1A9B.2HK.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-07-EE51-CC-E32AX-2909_Alu;4883;E;2;1;2909;Axial;3,681;2,871;3,844;3,223;4,062;3,27;3,916;3,256;3,752;3,128;3,673;2,922;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11E/DDE4A.TNPN;GADC RX;035.1/11E/DDE4A.TNPN;n/a;finoox;203-1AFL.2HK.1HB.RJVQ-R23.01.0000.010;GADC RX 035.1-04_1-04-AE51-CC-E32AX-2909_Epoxy;2916;A;1;1;2909;Axial;1,707;1,181;1,781;1,424;1,923;1,466;1,821;1,457;1,737;1,359;1,662;1,183;14,27;884;535;4;VT03192U.1;0,022;0,18;A+;21,61;43,14;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,2;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.1/11E/HDE7A.TNNN;GADC RX;035.1/11E/HDE7A.TNNN;n/a;finoox;203-1AG8.2HK.1H5.RJVY-R23.01.0000.000;GADC RX 035.1-08_1-07-AE51-CC-E32AX-2909_Epoxy;3134;A;1;1;2909;Axial;2,046;1,578;2,135;1,792;2,242;1,787;2,161;1,783;2,074;1,717;2,038;1,594;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.1/31E/FEC4A.TNNN;GADC RX;035.1/31E/FEC4A.TNNN;n/a;finoox;203-1AUW.2HK.1HS.RJTX-R23.01.0000.000;GADC RX 035.1-06_3-04-AE51-CL-E32AX-2909_PC;7523;A;3;1;2909;Axial;6,325;4,929;6,577;5,506;6,839;5,48;6,618;5,457;6,319;5,26;6,306;4,98;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,6;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21E/DEC4E.TNNN;GADC RX;035.1/21E/DEC4E.TNNN;n/a;finoox;203-1ASX.2HK.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-04-EE51-CL-E32AX-2909_PC;5726;E;2;1;2909;Axial;3,621;2,682;3,669;3,068;4,02;3,15;3,706;3,14;3,557;2,954;3,557;2,711;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/1WN/DDA7E.TNPN;GADC RX;035.2/1WN/DDA7E.TNPN;n/a;finoox;203-1A75.2PV.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3123_Alu;3230;E;1;1;3123;Axial;2,419;1,828;2,481;2,102;2,735;2,177;2,599;2,159;2,472;2,049;2,424;1,887;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/3WN/HEA7E.TNPN;GADC RX;035.2/3WN/HEA7E.TNPN;n/a;finoox;203-1ACK.2PV.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3123_Alu;7012;E;3;1;3123;Axial;13,143;9,896;13,472;11,36;14,696;11,586;13,902;11,557;13,285;11;13,019;10,067;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/DEA7A.TNNN;GADC RX;035.2/4WN/DEA7A.TNNN;n/a;finoox;203-1AEJ.2PV.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3123_Alu;6136;A;4;1;3123;Axial;11,246;8,557;11,553;9,859;12,714;10,216;12,093;10,12;11,526;9,665;11,226;8,864;42,18;9718;1340;18;VT03207;0,607;0,73;C;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/1WN/FEE4A.TNPN;GADC RX;035.2/1WN/FEE4A.TNPN;n/a;finoox;203-1AGQ.2PV.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3123_Epoxy;3202;A;1;1;3123;Axial;4,25;3,12;4,283;3,584;4,803;3,771;4,436;3,726;4,195;3,453;4,156;3,153;26,75;2177;1340;8;VT03207;0,158;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4WN/HEE4E.TNNN;GADC RX;035.2/4WN/HEE4E.TNNN;n/a;finoox;203-1AP5.2PV.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3123_Epoxy;8273;E;4;1;3123;Axial;18,147;12,741;19,153;15,36;20,479;15,705;19,503;15,596;18,688;14,712;17,674;12,741;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WN/DEC7E.TNNN;GADC RX;035.2/1WN/DEC7E.TNNN;n/a;finoox;203-1ARH.2PV.1H4.RJPA-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3123_PC;4152;E;1;1;3123;Axial;2,632;1,939;2,679;2,206;2,977;2,33;2,802;2,317;2,671;2,192;2,581;1,978;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/3WN/FEC7A.TNPN;GADC RX;035.2/3WN/FEC7A.TNPN;n/a;finoox;203-1AVE.2PV.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3123_PC;6999;A;3;1;3123;Axial;10,416;7,669;10,642;8,869;11,657;9,131;11,043;9,078;10,549;8,619;10,093;7,735;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WN/HEC7A.TNPN;GADC RX;035.2/1WN/HEC7A.TNPN;n/a;finoox;203-1ARL.2PV.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3123_PC;4296;A;1;1;3123;Axial;4,048;3,108;4,189;3,56;4,474;3,618;4,319;3,603;4,125;3,456;4,043;3,175;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/1WN/HEC7A.TNNN;GADC RX;035.2/1WN/HEC7A.TNNN;n/a;finoox;203-1ARL.2PV.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3123_PC;4055;A;1;1;3123;Axial;4,048;3,108;4,189;3,56;4,474;3,618;4,319;3,603;4,125;3,456;4,043;3,175;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/3WN/FDC4E.TNPN;GADC RX;035.2/3WN/FDC4E.TNPN;n/a;finoox;203-1AU1.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3123_PC;6852;E;3;1;3123;Axial;9,665;6,881;9,931;8,087;10,917;8,58;10,325;8,423;9,797;7,882;9,263;6,93;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1WN/DEC4A.TNPN;GADC RX;035.2/1WN/DEC4A.TNPN;n/a;finoox;203-1AQY.2PV.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3123_PC;3987;A;1;1;3123;Axial;3,061;2,17;3,086;2,529;3,501;2,747;3,238;2,676;3,056;2,45;2,931;2,197;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/21N/DDA4A.TNPN;GADC RX;035.1/21N/DDA4A.TNPN;n/a;finoox;203-1A9S.2HF.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-04-AE11-CC-E32AX-2905_Alu;4190;A;2;1;2905;Axial;6,362;4,552;6,269;5,238;6,999;5,748;6,638;5,593;6,217;5,171;6,074;4,689;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/FDA4E.TNPN;GADC RX;035.1/21N/FDA4E.TNPN;n/a;finoox;203-1A9V.2HF.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_2-04-EE11-CC-E32AX-2905_Alu;4923;E;2;1;2905;Axial;7,94;5,872;7,928;6,729;9,012;7,125;8,267;7,037;7,777;6,562;7,795;5,994;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/FEA4A.TNNN;GADC RX;035.1/21N/FEA4A.TNNN;n/a;finoox;203-1AAW.2HF.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_2-04-AE11-CL-E32AX-2905_Alu;4541;A;2;1;2905;Axial;9,425;7,019;9,466;8,049;10,66;8,45;9,834;8,365;9,262;7,732;9,345;7,161;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/DEA4E.TNNN;GADC RX;035.1/41N/DEA4E.TNNN;n/a;finoox;203-1AF3.2HF.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-04-EE11-CL-E32AX-2905_Alu;7715;E;4;1;2905;Axial;15,16;10,962;14,975;12,576;17,24;13,74;15,8;13,393;14,807;12,365;14,593;11,29;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41N/FDE4A.TNPN;GADC RX;035.1/41N/FDE4A.TNPN;n/a;finoox;203-1AN0.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-04-AE11-CC-E32AX-2905_Epoxy;7427;A;4;1;2905;Axial;13,846;9,127;15,562;11,74;16,611;11,998;16,023;12,029;15,185;11,26;13,526;9,06;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/FDE4A.TNNN;GADC RX;035.1/41N/FDE4A.TNNN;n/a;finoox;203-1AN0.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-04-AE11-CC-E32AX-2905_Epoxy;7186;A;4;1;2905;Axial;13,846;9,127;15,562;11,74;16,611;11,998;16,023;12,029;15,185;11,26;13,526;9,06;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/HEE4E.TNPN;GADC RX;035.1/31N/HEE4E.TNPN;n/a;finoox;203-1AM1.2HF.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-04-EE11-CL-E32AX-2905_Epoxy;8104;E;3;1;2905;Axial;15,37;11,221;15,498;12,858;17,004;13,381;15,878;13,235;15,126;12,434;14,869;11,296;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
