TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41N/FDE7E.TNPN;GADC RX;035.1/41N/FDE7E.TNPN;n/a;finoox;203-1ANK.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE11-CC-E32AX-2905_Epoxy;7967;E;4;1;2905;Axial;12,61;8,56;13,938;10,745;14,688;10,768;14,164;10,787;13,636;10,23;12,414;8,541;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/DEE7A.TNPN;GADC RX;035.1/21N/DEE7A.TNPN;n/a;finoox;203-1AKA.2HF.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-07-AE11-CL-E32AX-2905_Epoxy;4471;A;2;1;2905;Axial;5,995;4,547;6,154;5,217;6,79;5,413;6,442;5,366;6,127;5,091;6,008;4,694;21,09;5673;1475;15;VT03192U.1;0,325;1,35;D;49,66;71,51;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31N/DEC7E.TNNN;GADC RX;035.1/31N/DEC7E.TNNN;n/a;finoox;203-1AVD.2HF.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-07-EE11-CL-E32AX-2905_PC;7584;E;3;1;2905;Axial;8,383;5,99;8,806;7,02;9,558;7,317;9,113;7,265;8,721;6,899;8,218;6,065;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41N/FDC4A.TNPN;GADC RX;035.1/41N/FDC4A.TNPN;n/a;finoox;203-1AVY.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-04-AE11-CC-E32AX-2905_PC;8369;A;4;1;2905;Axial;12,506;8,208;14,124;10,61;15,045;10,811;14,538;10,852;13,832;10,164;12,22;8,141;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11N/DEC4A.TNNN;GADC RX;035.1/11N/DEC4A.TNNN;n/a;finoox;203-1AQY.2HF.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_1-04-AE11-CL-E32AX-2905_PC;3997;A;1;1;2905;Axial;3,186;2,354;3,229;2,751;3,7;2,928;3,387;2,771;3,164;2,701;3,17;2,442;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/11N/HEC4A.TNPN;GADC RX;035.1/11N/HEC4A.TNPN;n/a;finoox;203-1AR2.2HF.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-04-AE11-CL-E32AX-2905_PC;4545;A;1;1;2905;Axial;4,64;3,455;4,692;3,95;5,165;4,07;4,808;4,044;4,556;3,809;4,577;3,498;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/21S/HEA4A.TNPN;GADC RX;035.1/21S/HEA4A.TNPN;n/a;finoox;203-1AAY.2HJ.1HW.RJTQ-R23.01.0000.010;GADC RX 035.1-08_2-04-AE41-CL-E32AX-2908_Alu;4931;A;2;1;2908;Axial;5,877;4,469;6,07;5,098;6,356;5,032;6,077;5,033;5,828;4,832;5,849;4,488;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.1/31S/DDE7E.TNNN;GADC RX;035.1/31S/DDE7E.TNNN;n/a;finoox;203-1ALD.2HJ.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-07-EE41-CC-E32AX-2908_Epoxy;5994;E;3;1;2908;Axial;5,033;3,783;5,161;4,357;5,677;4,493;5,288;4,473;5,109;4,239;5,006;3,864;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41S/DDC7E.TNNN;GADC RX;035.1/41S/DDC7E.TNNN;n/a;finoox;203-1AW9.2HJ.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-07-EE41-CC-E32AX-2908_PC;8308;E;4;1;2908;Axial;6,207;4,422;6,494;5,277;7,035;5,418;6,705;5,392;6,422;5,107;6,055;4,457;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41S/FEC7A.TNPN;GADC RX;035.1/41S/FEC7A.TNPN;n/a;finoox;203-1AXC.2HJ.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE41-CL-E32AX-2908_PC;8862;A;4;1;2908;Axial;9,132;6,818;9,434;7,878;10,129;7,983;9,65;7,977;9,253;7,592;9,051;6,874;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31S/FEC7E.TNNN;GADC RX;035.1/31S/FEC7E.TNNN;n/a;finoox;203-1AVF.2HJ.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-07-EE41-CL-E32AX-2908_PC;8123;E;3;1;2908;Axial;6,863;5,332;7,126;6,01;7,599;6,105;7,302;6,068;6,976;5,833;6,85;5,425;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41S/HEC7E.TNNN;GADC RX;035.1/41S/HEC7E.TNNN;n/a;finoox;203-1AXF.2HJ.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-07-EE41-CL-E32AX-2908_PC;9852;E;4;1;2908;Axial;10,409;7,998;10,81;9,101;11,424;9,1;10,953;9,088;10,468;8,742;10,396;8,091;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,3;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31M/FDA4E.TNPN;GADC RX;035.1/31M/FDA4E.TNPN;n/a;finoox;203-1ABZ.2HG.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-04-EE21-CC-E32AX-2906_Alu;6496;E;3;1;2906;Axial;10,592;7,572;10,842;8,86;11,891;9,378;11,245;9,208;10,673;8,618;10,209;7,624;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/FEA4A.TNNN;GADC RX;035.1/31M/FEA4A.TNNN;n/a;finoox;203-1AD0.2HG.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-04-AE21-CL-E32AX-2906_Alu;6433;A;3;1;2906;Axial;12,608;9,077;12,805;10,514;14,046;11,095;13,239;10,912;12,57;10,216;12,145;9,139;80,25;6326;1310;14;VT03192U.1;0,33;0,98;B;45,2;67,3;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/FEA4E.TNPN;GADC RX;035.1/21M/FEA4E.TNPN;n/a;finoox;203-1AAX.2HG.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_2-04-EE21-CL-E32AX-2906_Alu;5344;E;2;1;2906;Axial;8,503;6,423;8,651;7,383;9,553;7,607;8,932;7,531;8,432;7,166;8,438;6,557;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/HDA4E.TNNN;GADC RX;035.1/31M/HDA4E.TNNN;n/a;finoox;203-1AC1.2HG.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-04-EE21-CC-E32AX-2906_Alu;6722;E;3;1;2906;Axial;11,885;8,728;12;9,999;13,125;10,338;12,272;10,249;11,677;9,661;11,536;8,793;85,6;5147;1310;12;VT03192U.1;0,344;0,98;C;45,87;67,93;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,8;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41M/DEA4E.TNNN;GADC RX;035.1/41M/DEA4E.TNNN;n/a;finoox;203-1AF3.2HG.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-04-EE21-CL-E32AX-2906_Alu;7715;E;4;1;2906;Axial;13,878;10,152;13,799;11,66;15,828;12,556;14,47;12,358;13,576;11,43;13,538;10,43;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31M/FDA7A.TNPN;GADC RX;035.1/31M/FDA7A.TNPN;n/a;finoox;203-1ABE.2HG.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_3-07-AE21-CC-E32AX-2906_Alu;5929;A;3;1;2906;Axial;9,49;6,923;9,731;8,043;10,607;8,262;9,926;8,211;9,636;7,803;9,23;7,016;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21M/HEA7E.TNPN;GADC RX;035.1/21M/HEA7E.TNPN;n/a;finoox;203-1AAF.2HG.1JN.RJWP-R23.01.0800.010;GADC RX 035.1-08_2-07-EE21-CL-E32AX-2906_Alu;5556;E;2;1;2906;Axial;8,563;6,442;8,785;7,4;9,589;7,554;9,065;7,536;8,66;7,168;8,483;6,54;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21M/HDE4E.TNPN;GADC RX;035.1/21M/HDE4E.TNPN;n/a;finoox;203-1AHV.2HG.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_2-04-EE21-CC-E32AX-2906_Epoxy;5358;E;2;1;2906;Axial;7,681;5,587;7,791;6,441;8,49;6,67;7,95;6,605;7,578;6,198;7,428;5,633;57,07;3431;1310;10;VT03192U.1;0,229;0,98;C;44,37;66,17;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/11M/FEE4A.TNPN;GADC RX;035.1/11M/FEE4A.TNPN;n/a;finoox;203-1AGQ.2HG.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-04-AE21-CL-E32AX-2906_Epoxy;3440;A;1;1;2906;Axial;4,181;3,072;4,188;3,518;4,703;3,696;4,35;3,657;4,114;3,393;4,089;3,106;26,75;2109;1310;8;VT03192U.1;0,11;0,98;B;40,96;62,53;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/41M/DDE4E.TNNN;GADC RX;035.1/41M/DDE4E.TNNN;n/a;finoox;203-1AMZ.2HG.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-04-EE21-CC-E32AX-2906_Epoxy;7497;E;4;1;2906;Axial;11,49;8,362;11,401;9,604;13,135;10,428;11,993;10,174;11,242;9,441;11,157;8,62;57,07;7980;1310;17;VT03192U.1;0,446;0,98;C;45,84;68,14;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41M/HDE4A.TNPN;GADC RX;035.1/41M/HDE4A.TNPN;n/a;finoox;203-1AN2.2HG.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-04-AE21-CC-E32AX-2906_Epoxy;8073;A;4;1;2906;Axial;14,818;10,339;15,735;12,557;16,809;12,86;16,056;12,787;15,351;12,03;14,48;10,365;114,14;6862;1310;14;VT03192U.1;0,459;0,98;C;46,88;69,18;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;113,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21M/HEE7E.TNPN;GADC RX;035.1/21M/HEE7E.TNPN;n/a;finoox;203-1AKF.2HG.1JN.RJWP-R23.01.0800.010;GADC RX 035.1-08_2-07-EE21-CL-E32AX-2906_Epoxy;5657;E;2;1;2906;Axial;8,446;6,361;8,667;7,277;9,469;7,467;8,948;7,448;8,543;7,082;8,378;6,461;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41M/DDE7A.TNNN;GADC RX;035.1/41M/DDE7A.TNNN;n/a;finoox;203-1ANG.2HG.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-07-AE21-CC-E32AX-2906_Epoxy;6848;A;4;1;2906;Axial;9,401;7,155;9,645;8,21;10,653;8,514;10,12;8,437;9,613;8,006;9,423;7,388;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11M/DDC7A.TNPN;GADC RX;035.1/11M/DDC7A.TNPN;n/a;finoox;203-1AQE.2HG.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-07-AE21-CC-E32AX-2906_PC;4077;A;1;1;2906;Axial;2,221;1,679;2,273;1,932;2,51;2;2,386;1,983;2,269;1,882;2,224;1,732;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/21L/DDA4A.TNNN;GADC RX;035.1/21L/DDA4A.TNNN;n/a;finoox;203-1A9S.2HH.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-04-AE31-CC-E32AX-2907_Alu;3949;A;2;1;2907;Axial;4,864;3,616;4,888;4,166;5,512;4,362;5,097;4,218;4,791;4,061;4,837;3,699;28,53;2860;930;8;VT03192U.1;0,096;0,59;A;35,45;57,25;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEA4A.TNPN;GADC RX;035.1/41L/DEA4A.TNPN;n/a;finoox;203-1AF2.2HH.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-04-AE31-CL-E32AX-2907_Alu;7365;A;4;1;2907;Axial;11,238;8,452;11,398;9,702;12,661;10,077;11,829;9,941;11,136;9,471;11,199;8,642;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31L/DDA7E.TNPN;GADC RX;035.1/31L/DDA7E.TNPN;n/a;finoox;203-1ABD.2HH.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-07-EE31-CC-E32AX-2907_Alu;6170;E;3;1;2907;Axial;5,949;4,366;6,068;5,059;6,706;5,271;6,237;5,23;6,031;4,946;5,8;4,448;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/FEE4A.TNNN;GADC RX;035.1/21L/FEE4A.TNNN;n/a;finoox;203-1AJU.2HH.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-04-AE31-CL-E32AX-2907_Epoxy;4528;A;2;1;2907;Axial;6,681;4,953;6,762;5,678;7,407;5,81;6,907;5,769;6,567;5,458;6,56;5,001;53,5;2989;930;8;VT03192U.1;0,097;0,59;A;35,94;57,79;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11L/FEE4A.TNNN;GADC RX;035.1/11L/FEE4A.TNNN;n/a;finoox;203-1AGQ.2HH.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-04-AE31-CL-E32AX-2907_Epoxy;3199;A;1;1;2907;Axial;3,332;2,52;3,41;2,89;3,682;2,925;3,477;2,908;3,299;2,779;3,315;2,556;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/11L/HEE4A.TNPN;GADC RX;035.1/11L/HEE4A.TNPN;n/a;finoox;203-1AGS.2HH.1H2.RJW5-R23.01.0000.010;GADC RX 035.1-08_1-04-AE31-CL-E32AX-2907_Epoxy;3667;A;1;1;2907;Axial;3,538;2,678;3,627;3,063;3,864;3,063;3,671;3,053;3,504;2,922;3,524;2,706;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.1/41L/FDE7A.TNPN;GADC RX;035.1/41L/FDE7A.TNPN;n/a;finoox;203-1ANJ.2HH.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE31-CC-E32AX-2907_Epoxy;7373;A;4;1;2907;Axial;9,889;7,079;10,335;8,419;11,164;8,613;10,649;8,581;10,205;8,137;9,648;7,124;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11L/DDC7E.TNNN;GADC RX;035.1/11L/DDC7E.TNNN;n/a;finoox;203-1AQF.2HH.1HB.RJVN-R23.01.0800.000;GADC RX 035.1-04_1-07-EE31-CC-E32AX-2907_PC;4069;E;1;1;2907;Axial;1,735;1,188;1,876;1,476;2,023;1,508;1,941;1,505;1,855;1,423;1,696;1,192;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/21L/HDC7E.TNPN;GADC RX;035.1/21L/HDC7E.TNPN;n/a;finoox;203-1ASH.2HH.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_2-07-EE31-CC-E32AX-2907_PC;6206;E;2;1;2907;Axial;5,417;4,148;5,582;4,734;5,979;4,796;5,692;4,78;5,477;4,573;5,402;4,209;33,75;2875;930;8;VT03192U.1;0,096;0,59;A;35,5;57,3;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/21L/DEC7E.TNNN;GADC RX;035.1/21L/DEC7E.TNNN;n/a;finoox;203-1ATF.2HH.1HL.RJW2-R23.01.0800.000;GADC RX 035.1-04_2-07-EE31-CL-E32AX-2907_PC;5713;E;2;1;2907;Axial;4,092;3,008;4,179;3,483;4,611;3,617;4,349;3,592;4,147;3,397;4,005;3,059;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;64,9;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/11L/HEC4A.TNNN;GADC RX;035.1/11L/HEC4A.TNNN;n/a;finoox;203-1AR2.2HH.1H2.RJW5-R23.01.0000.000;GADC RX 035.1-08_1-04-AE31-CL-E32AX-2907_PC;4340;A;1;1;2907;Axial;3,18;2,407;3,257;2,75;3,469;2,747;3,295;2,742;3,146;2,623;3,168;2,429;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.1/31L/FDC4A.TNPN;GADC RX;035.1/31L/FDC4A.TNPN;n/a;finoox;203-1AU0.2HH.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-04-AE31-CC-E32AX-2907_PC;7037;A;3;1;2907;Axial;7,831;5,724;7,894;6,569;8,662;6,809;8,068;6,749;7,684;6,341;7,59;5,786;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WE/DEA4E.TNNN;GADC RX;035.2/4WE/DEA4E.TNNN;n/a;finoox;203-1AF3.2PY.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3126_Alu;6696;E;4;1;3126;Axial;9,167;6,399;9,684;7,731;10,435;7,976;9,921;7,886;9,473;7,443;8,929;6,401;71,34;4884;585;9;VT03208;0,191;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WE/FDA7A.TNNN;GADC RX;035.2/4WE/FDA7A.TNNN;n/a;finoox;203-1ADJ.2PY.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3126_Alu;6096;A;4;1;3126;Axial;8,542;6,289;8,836;7,324;9,538;7,458;9,062;7,444;8,689;7,069;8,402;6,353;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/HEA7E.TNPN;GADC RX;035.2/4WE/HEA7E.TNPN;n/a;finoox;203-1AEP.2PY.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3126_Alu;8099;E;4;1;3126;Axial;11,152;8,541;11,544;9,723;12,195;9,719;11,698;9,706;11,236;9,337;11,081;8,639;84,37;4940;585;9;VT03208;0,19;0,22;A+;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WE/DEE4E.TNPN;GADC RX;035.2/2WE/DEE4E.TNPN;n/a;finoox;203-1AJT.2PY.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3126_Epoxy;4586;E;2;1;3126;Axial;4,609;3,335;4,652;3,846;5,125;4,005;4,782;3,96;4,545;3,72;4,456;3,371;35,67;2442;585;6;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/2WE/DDC7E.TNPN;GADC RX;035.2/2WE/DDC7E.TNPN;n/a;finoox;203-1ASD.2PY.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3126_PC;5298;E;2;1;3126;Axial;3,078;2,184;3,225;2,615;3,493;2,684;3,329;2,672;3,187;2,529;3,001;2,2;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/2WE/HEC7E.TNPN;GADC RX;035.2/2WE/HEC7E.TNPN;n/a;finoox;203-1ATK.2PY.1HW.RJTQ-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3126_PC;6134;E;2;1;3126;Axial;5,16;3,955;5,364;4,512;5,666;4,509;5,435;4,503;5,22;4,331;5,145;3,997;42,18;2470;585;6;VT03208;0,095;0,22;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/3WE/FEC7E.TNNN;GADC RX;035.2/3WE/FEC7E.TNNN;n/a;finoox;203-1AVF.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3126_PC;7430;E;3;1;3126;Axial;6,816;5,299;7,087;5,969;7,544;6,062;7,252;6,025;6,93;5,791;6,803;5,391;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XE/DDA4A.TNNN;GADC RX;035.2/1XE/DDA4A.TNNN;n/a;finoox;203-1A7N.2Q0.1HB.RJVQ-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3128_Alu;2420;A;1;1;3128;Axial;1,802;1,237;1,914;1,515;2,062;1,56;1,96;1,55;1,869;1,454;1,751;1,239;14,27;969;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.2/4XE/FEA7E.TNNN;GADC RX;035.2/4XE/FEA7E.TNNN;n/a;finoox;203-1AEM.2Q0.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3128_Alu;7340;E;4;1;3128;Axial;8,955;6,791;9,241;7,784;9,904;7,833;9,441;7,82;9,056;7,479;8,927;6,867;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XE/FEC7E.TNPN;GADC RX;035.2/4XE/FEC7E.TNPN;n/a;finoox;203-1AXD.2Q0.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3128_PC;8665;E;4;1;3128;Axial;8,328;6,315;8,594;7,239;9,21;7,284;8,78;7,273;8,422;6,955;8,303;6,386;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XE/DDC4E.TNNN;GADC RX;035.2/2XE/DDC4E.TNNN;n/a;finoox;203-1AS1.2Q0.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3128_PC;5067;E;2;1;3128;Axial;3,237;2,248;3,423;2,727;3,688;2,811;3,506;2,781;3,346;2,624;3,149;2,247;28,53;1939;515;6;VT03208;0,101;0,23;C;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1XN/DDA7E.TNPN;GADC RX;035.2/1XN/DDA7E.TNPN;n/a;finoox;203-1A75.2PW.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3124_Alu;3230;E;1;1;3124;Axial;2,54;1,901;2,577;2,186;2,854;2,263;2,702;2,245;2,582;2,129;2,526;1,954;8,44;2451;1470;10;VT03207;0,205;0,93;D;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1XN/FEA7A.TNPN;GADC RX;035.2/1XN/FEA7A.TNPN;n/a;finoox;203-1A88.2PW.1HQ.RJW2-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3124_Alu;3149;A;1;1;3124;Axial;3,941;2,945;4,027;3,387;4,431;3,482;4,181;3,471;3,993;3,296;3,901;3,003;15,82;2581;1470;10;VT03207;0,201;0,93;C;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;43,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/1XN/FEA7A.TNNN;GADC RX;035.2/1XN/FEA7A.TNNN;n/a;finoox;203-1A88.2PW.1HQ.RJW2-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3124_Alu;2908;A;1;1;3124;Axial;3,941;2,945;4,027;3,387;4,431;3,482;4,181;3,471;3,993;3,296;3,901;3,003;15,82;2581;1470;10;VT03207;0,201;0,93;C;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;43,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2XN/HEA7E.TNPN;GADC RX;035.2/2XN/HEA7E.TNPN;n/a;finoox;203-1AAF.2PW.1JN.RJWP-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3124_Alu;5100;E;2;1;3124;Axial;9,261;6,869;9,478;7,925;10,315;8,094;9,783;8,067;9,359;7,672;9,084;6,97;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2XN/FDA7E.TNNN;GADC RX;035.2/2XN/FDA7E.TNNN;n/a;finoox;203-1A9B.2PW.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3124_Alu;4216;E;2;1;3124;Axial;6,758;5,177;6,923;5,911;7,562;6,056;7,217;6,009;6,889;5,737;6,764;5,335;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XN/FEE7E.TNNN;GADC RX;035.2/4XN/FEE7E.TNNN;n/a;finoox;203-1APM.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3124_Epoxy;7440;E;4;1;3124;Axial;14,695;10,158;15,935;12,537;16,974;12,671;16,359;12,662;15,688;12,011;14,416;10,164;63,27;10324;1470;19;VT03207;0,805;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/HEE7A.TNNN;GADC RX;035.2/3XN/HEE7A.TNNN;n/a;finoox;203-1AMJ.2PW.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3124_Epoxy;6178;A;3;1;3124;Axial;13,78;10,294;14,107;11,841;15,384;12,107;14,575;12,07;13,933;11,474;13,576;10,443;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/HEC7A.TNNN;GADC RX;035.2/1XN/HEC7A.TNNN;n/a;finoox;203-1ARL.2PW.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3124_PC;4055;A;1;1;3124;Axial;4,312;3,284;4,445;3,778;4,823;3,832;4,586;3,819;4,384;3,655;4,307;3,36;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/2XN/FEC7A.TNPN;GADC RX;035.2/2XN/FEC7A.TNPN;n/a;finoox;203-1ATG.2PW.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3124_PC;5332;A;2;1;3124;Axial;7,236;5,59;7,526;6,378;8,154;6,567;7,803;6,512;7,457;6,244;7,262;5,764;31,64;5162;1470;14;VT03207;0,402;0,93;D;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,4;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XN/DEC7A.TNNN;GADC RX;035.2/4XN/DEC7A.TNNN;n/a;finoox;203-1AXA.2PW.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3124_PC;7224;A;4;1;3124;Axial;10,992;8,373;11,282;9,594;12,438;9,936;11,808;9,85;11,231;9,355;11,018;8,645;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/3WL/FDA4E.TNPN;GADC RX;035.2/3WL/FDA4E.TNPN;n/a;finoox;203-1ABZ.2PX.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3125_Alu;5802;E;3;1;3125;Axial;8,691;6,387;8,796;7,319;9,633;7,574;8,994;7,512;8,557;7,06;8,456;6,454;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WL/FDE4A.TNPN;GADC RX;035.2/1WL/FDE4A.TNPN;n/a;finoox;203-1AFN.2PX.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3125_Epoxy;3015;A;1;1;3125;Axial;2,838;2,069;2,878;2,394;3,162;2,472;2,945;2,458;2,801;2,307;2,768;2,089;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.2/2WL/HDE4E.TNPN;GADC RX;035.2/2WL/HDE4E.TNPN;n/a;finoox;203-1AHV.2PX.1H1.RJTS-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CC-E32AX-3125_Epoxy;4936;E;2;1;3125;Axial;6,121;4,635;6,237;5,277;6,694;5,312;6,332;5,221;6,046;5,041;6,086;4,661;57,07;2484;850;7;VT03208;0,125;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;73,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WL/FEE4A.TNPN;GADC RX;035.2/4WL/FEE4A.TNPN;n/a;finoox;203-1AP2.2PX.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3125_Epoxy;7092;A;4;1;3125;Axial;12,734;9,032;13,255;10,723;14,231;10,975;13,495;10,927;12,893;10,295;12,374;9,049;107;5850;850;11;VT03208;0,248;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WL/DEE7A.TNNN;GADC RX;035.2/3WL/DEE7A.TNNN;n/a;finoox;203-1AME.2PX.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3125_Epoxy;5338;A;3;1;3125;Axial;6,563;4,904;6,718;5,661;7,433;5,856;6,89;5,832;6,651;5,514;6,498;5,006;31,64;4884;850;10;VT03208;0,185;0,3;A;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WL/FEC4A.TNPN;GADC RX;035.2/1WL/FEC4A.TNPN;n/a;finoox;203-1AR0.2PX.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3125_PC;4185;A;1;1;3125;Axial;2,96;2,243;3,031;2,569;3,267;2,598;3,042;2,582;2,931;2,469;2,947;2,274;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/4WL/FEC4E.TNPN;GADC RX;035.2/4WL/FEC4E.TNPN;n/a;finoox;203-1AWV.2PX.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3125_PC;8708;E;4;1;3125;Axial;11,445;8,111;11,942;9,654;12,806;9,875;12,023;9,815;11,63;9,262;11,126;8,123;107;5850;850;11;VT03208;0,248;0,3;B;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WL/HEC4A.TNPN;GADC RX;035.2/4WL/HEC4A.TNPN;n/a;finoox;203-1AWW.2PX.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3125_PC;8428;A;4;1;3125;Axial;12,606;9,299;12,958;10,748;13,807;10,813;13,08;10,801;12,545;10,253;12,371;9,336;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,4;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1XL/FEA7E.TNNN;GADC RX;035.2/1XL/FEA7E.TNNN;n/a;finoox;203-1A89.2PZ.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3127_Alu;3461;E;1;1;3127;Axial;3,097;2,382;3,216;2,726;3,488;2,796;3,327;2,776;3,166;2,661;3,093;2,439;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/1XL/HEA7E.TNNN;GADC RX;035.2/1XL/HEA7E.TNNN;n/a;finoox;203-1A8B.2PZ.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3127_Alu;3698;E;1;1;3127;Axial;3,54;2,696;3,652;3,088;3,913;3,126;3,743;3,117;3,583;2,979;3,529;2,731;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/2XL/FEE4E.TNPN;GADC RX;035.2/2XL/FEE4E.TNPN;n/a;finoox;203-1AJV.2PZ.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3127_Epoxy;4902;E;2;1;3127;Axial;7,181;5,254;7,252;6,046;7,973;6,256;7,421;6,206;7,067;5,832;7,011;5,309;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2XL/DEE4E.TNPN;GADC RX;035.2/2XL/DEE4E.TNPN;n/a;finoox;203-1AJT.2PZ.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3127_Epoxy;4572;E;2;1;3127;Axial;5,878;4,381;5,938;5,06;6,653;5,278;6,175;5,221;5,805;4,925;5,846;4,483;35,67;3494;930;9;VT03208;0,167;0,39;B;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/FDA4E.TNPN;GADC RX;035.1/11E/FDA4E.TNPN;n/a;finoox;203-1A7R.2HK.1HH.RJPG-R23.01.0800.010;GADC RX 035.1-06_1-04-EE51-CC-E32AX-2909_Alu;3615;E;1;1;2909;Axial;2,017;1,568;2,11;1,772;2,219;1,771;2,132;1,76;2,033;1,694;2,029;1,583;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/31E/DDA7E.TNPN;GADC RX;035.1/31E/DDA7E.TNPN;n/a;finoox;203-1ABD.2HK.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-07-EE51-CC-E32AX-2909_Alu;6170;E;3;1;2909;Axial;4,415;3,373;4,559;3,86;4,949;3,945;4,706;3,919;4,483;3,758;4,407;3,444;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41E/HDA7A.TNNN;GADC RX;035.1/41E/HDA7A.TNNN;n/a;finoox;203-1ADL.2HK.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_4-07-AE51-CC-E32AX-2909_Alu;7452;A;4;1;2909;Axial;8,287;6,427;8,62;7,26;9,054;7,244;8,723;7,222;8,375;6,962;8,268;6,497;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41E/DEE4A.TNPN;GADC RX;035.1/41E/DEE4A.TNPN;n/a;finoox;203-1AP0.2HK.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_4-04-AE51-CL-E32AX-2909_Epoxy;7412;A;4;1;2909;Axial;8,076;5,743;8,308;6,769;8,975;6,941;8,478;6,901;8,099;6,504;7,835;5,772;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;105;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/DEE4E.TNPN;GADC RX;035.1/31E/DEE4E.TNPN;n/a;finoox;203-1ALX.2HK.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-04-EE51-CL-E32AX-2909_Epoxy;6885;E;3;1;2909;Axial;6,183;4,625;6,282;5,318;6,843;5,364;6,33;5,367;6,081;5,082;6,135;4,681;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/DDE4E.TNPN;GADC RX;035.1/31E/DDE4E.TNPN;n/a;finoox;203-1AKV.2HK.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-04-EE51-CC-E32AX-2909_Epoxy;6278;E;3;1;2909;Axial;5,338;3,954;5,399;4,533;5,947;4,666;5,542;4,642;5,257;4,36;5,261;4,006;42,8;2653;535;6;VT03192U.1;0,065;0,18;A+;25,85;47,91;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/DEE7E.TNNN;GADC RX;035.1/11E/DEE7E.TNNN;n/a;finoox;203-1AH7.2HK.1HA.RJVP-R23.01.0800.000;GADC RX 035.1-04_1-07-EE51-CL-E32AX-2909_Epoxy;3216;E;1;1;2909;Axial;1,592;1,108;1,695;1,351;1,804;1,363;1,728;1,364;1,66;1,291;1,557;1,11;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;40,8;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;20;4;yes;piece;1
GADC RX 035.1/11E/HDE7A.TNPN;GADC RX;035.1/11E/HDE7A.TNPN;n/a;finoox;203-1AG8.2HK.1H5.RJVY-R23.01.0000.010;GADC RX 035.1-08_1-07-AE51-CC-E32AX-2909_Epoxy;3375;A;1;1;2909;Axial;2,046;1,578;2,135;1,792;2,242;1,787;2,161;1,783;2,074;1,717;2,038;1,594;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.1/31E/FEE7E.TNNN;GADC RX;035.1/31E/FEE7E.TNNN;n/a;finoox;203-1AMH.2HK.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_3-07-EE51-CL-E32AX-2909_Epoxy;7058;E;3;1;2909;Axial;6,2;4,651;6,462;5,37;6,867;5,393;6,547;5,392;6,291;5,148;6,179;4,694;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;98,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41E/HDE7A.TNPN;GADC RX;035.1/41E/HDE7A.TNPN;n/a;finoox;203-1ANL.2HK.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_4-07-AE51-CC-E32AX-2909_Epoxy;7863;A;4;1;2909;Axial;8,224;6,38;8,557;7,205;8,986;7,19;8,659;7,167;8,314;6,909;8,206;6,451;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41E/DEC4A.TNPN;GADC RX;035.1/41E/DEC4A.TNPN;n/a;finoox;203-1AWS.2HK.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_4-04-AE51-CL-E32AX-2909_PC;8357;A;4;1;2909;Axial;7,257;5,158;7,48;6,09;8,077;6,244;7,635;6,205;7,294;5,851;7,041;5,182;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;105;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11E/HEC4E.TNNN;GADC RX;035.1/11E/HEC4E.TNNN;n/a;finoox;203-1AR3.2HK.1HU.RJW1-R23.01.0800.000;GADC RX 035.1-08_1-04-EE51-CL-E32AX-2909_PC;4936;E;1;1;2909;Axial;2,134;1,595;2,228;1,846;2,308;1,809;2,216;1,813;2,134;1,742;2,122;1,596;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;20;8;yes;piece;1
GADC RX 035.2/3WN/HDA7A.TNNN;GADC RX;035.2/3WN/HDA7A.TNNN;n/a;finoox;203-1ABG.2PV.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3123_Alu;5333;A;3;1;3123;Axial;11,417;8,488;11,687;9,77;12,694;9,968;12,049;9,933;11,532;9,453;11,142;8,573;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/HEA7A.TNNN;GADC RX;035.2/4WN/HEA7A.TNNN;n/a;finoox;203-1AEN.2PV.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3123_Alu;6996;A;4;1;3123;Axial;17,026;12,152;17,935;14,546;19,211;14,731;18,407;14,704;17,677;13,984;16,655;12,237;84,37;9158;1340;17;VT03207;0,621;0,73;B;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;140,9;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/FDE4E.TNNN;GADC RX;035.2/4WN/FDE4E.TNNN;n/a;finoox;203-1AN1.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3123_Epoxy;6811;E;4;1;3123;Axial;13,257;8,848;14,695;11,244;15,702;11,516;15,114;11,513;14,406;10,788;12,967;8,802;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/FEC7E.TNNN;GADC RX;035.2/3WN/FEC7E.TNNN;n/a;finoox;203-1AVF.2PV.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3123_PC;7387;E;3;1;3123;Axial;10,416;7,669;10,642;8,869;11,657;9,131;11,043;9,078;10,549;8,619;10,093;7,735;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WN/DEC4A.TNPN;GADC RX;035.2/2WN/DEC4A.TNPN;n/a;finoox;203-1ASW.2PV.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3123_PC;4992;A;2;1;3123;Axial;6,247;4,55;6,21;5,238;7,129;5,651;6,517;5,556;6,113;5,137;6,083;4,676;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WN/DDC4E.TNNN;GADC RX;035.2/1WN/DDC4E.TNNN;n/a;finoox;203-1AQ3.2PV.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3123_PC;4015;E;1;1;3123;Axial;2,666;1,915;2,641;2,212;3,025;2,409;2,784;2,352;2,609;2,18;2,568;1,97;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/11N/HEA7A.TNNN;GADC RX;035.1/11N/HEA7A.TNNN;n/a;finoox;203-1A8A.2HF.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-07-AE11-CL-E32AX-2905_Alu;3277;A;1;1;2905;Axial;4,778;3,627;4,918;4,17;5,341;4,233;5,073;4,22;4,853;4,033;4,78;3,711;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;10;8;yes;piece;1
