TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/21N/HEA7E.TNNN;GADC RX;035.1/21N/HEA7E.TNNN;n/a;finoox;203-1AAF.2HF.1JN.RJWP-R23.01.0800.000;GADC RX 035.1-08_2-07-EE11-CL-E32AX-2905_Alu;5315;E;2;1;2905;Axial;9,523;7,037;9,76;8,131;10,602;8,302;9,959;8,27;9,635;7,868;9,323;7,102;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31N/FDE7E.TNPN;GADC RX;035.1/31N/FDE7E.TNPN;n/a;finoox;203-1ALF.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_3-07-EE11-CC-E32AX-2905_Epoxy;6576;E;3;1;2905;Axial;10,078;7,292;10,432;8,534;11,317;8,749;10,776;8,693;10,318;8,264;9,804;7,365;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/DDC7A.TNNN;GADC RX;035.1/31N/DDC7A.TNNN;n/a;finoox;203-1AUA.2HF.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-07-AE11-CC-E32AX-2905_PC;6459;A;3;1;2905;Axial;7,033;4,985;7,455;5,964;8,027;6,096;7,667;6,058;7,365;5,756;6,899;5,033;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21N/FEC4A.TNNN;GADC RX;035.1/21N/FEC4A.TNNN;n/a;finoox;203-1ASY.2HF.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_2-04-AE11-CL-E32AX-2905_PC;5567;A;2;1;2905;Axial;8,389;6,247;8,425;7,164;9,487;7,521;8,752;7,445;8,243;6,882;8,317;6,373;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21S/HEE4E.TNNN;GADC RX;035.1/21S/HEE4E.TNNN;n/a;finoox;203-1AJX.2HJ.1HW.RJTQ-R23.01.0800.000;GADC RX 035.1-08_2-04-EE41-CL-E32AX-2908_Epoxy;5529;E;2;1;2908;Axial;5,84;4,441;6,031;5,066;6,319;5,001;6,04;4,999;5,792;4,802;5,812;4,461;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,3;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.1/11S/FDE7E.TNNN;GADC RX;035.1/11S/FDE7E.TNNN;n/a;finoox;203-1AG7.2HJ.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-07-EE41-CC-E32AX-2908_Epoxy;3400;E;1;1;2908;Axial;2,128;1,629;2,206;1,861;2,374;1,893;2,268;1,883;2,162;1,796;2,122;1,657;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/31S/FEC7A.TNPN;GADC RX;035.1/31S/FEC7A.TNPN;n/a;finoox;203-1AVE.2HJ.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-07-AE41-CL-E32AX-2908_PC;7732;A;3;1;2908;Axial;6,863;5,332;7,126;6,01;7,599;6,105;7,302;6,068;6,976;5,833;6,85;5,425;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11M/DDA7A.TNPN;GADC RX;035.1/11M/DDA7A.TNPN;n/a;finoox;203-1A74.2HG.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-07-AE21-CC-E32AX-2906_Alu;3058;A;1;1;2906;Axial;2,388;1,805;2,444;2,077;2,698;2,151;2,565;2,133;2,44;2,024;2,391;1,862;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31M/HEE4A.TNNN;GADC RX;035.1/31M/HEE4A.TNNN;n/a;finoox;203-1AM0.2HG.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-04-AE21-CL-E32AX-2906_Epoxy;7113;A;3;1;2906;Axial;13,857;10,298;14,076;11,779;15,346;12,076;14,31;12,031;13,645;11,31;13,59;10,394;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31M/DDE7A.TNNN;GADC RX;035.1/31M/DDE7A.TNNN;n/a;finoox;203-1ALC.2HG.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-07-AE21-CC-E32AX-2906_Epoxy;5444;A;3;1;2906;Axial;6,998;5,024;7,275;5,924;7,951;6,119;7,57;6,07;7,227;5,758;6,793;5,075;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/DDE7E.TNNN;GADC RX;035.1/31M/DDE7E.TNNN;n/a;finoox;203-1ALD.2HG.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-07-EE21-CC-E32AX-2906_Epoxy;5994;E;3;1;2906;Axial;6,998;5,024;7,275;5,924;7,951;6,119;7,57;6,07;7,227;5,758;6,793;5,075;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11M/HEC7E.TNPN;GADC RX;035.1/11M/HEC7E.TNPN;n/a;finoox;203-1ARM.2HG.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-07-EE21-CL-E32AX-2906_PC;5147;E;1;1;2906;Axial;3,989;3,064;4,127;3,506;4,458;3,565;4,254;3,55;4,063;3,404;3,979;3,13;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/41M/DDC4A.TNPN;GADC RX;035.1/41M/DDC4A.TNPN;n/a;finoox;203-1AVW.2HG.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-04-AE21-CC-E32AX-2906_PC;8116;A;4;1;2906;Axial;10,481;7,612;10,379;8,735;11,949;9,505;10,929;9,279;10,246;8,598;10,138;7,842;57,07;7980;1310;17;VT03192U.1;0,446;0,98;D;45,84;68,14;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;95;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/11L/FEA7A.TNNN;GADC RX;035.1/11L/FEA7A.TNNN;n/a;finoox;203-1A88.2HH.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-07-AE31-CL-E32AX-2907_Alu;3143;A;1;1;2907;Axial;2,888;2,233;3,012;2,533;3,234;2,602;3,099;2,581;2,956;2,476;2,88;2,283;15,82;1627;930;6;VT03192U.1;0,049;0,59;A+;34,8;56,37;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/11L/FDE7A.TNPN;GADC RX;035.1/11L/FDE7A.TNPN;n/a;finoox;203-1AG6.2HH.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-07-AE31-CC-E32AX-2907_Epoxy;3232;A;1;1;2907;Axial;2,51;1,881;2,582;2,176;2,801;2,232;2,672;2,224;2,547;2,111;2,499;1,914;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/11L/FDE7A.TNNN;GADC RX;035.1/11L/FDE7A.TNNN;n/a;finoox;203-1AG6.2HH.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-07-AE31-CC-E32AX-2907_Epoxy;2991;A;1;1;2907;Axial;2,51;1,881;2,582;2,176;2,801;2,232;2,672;2,224;2,547;2,111;2,499;1,914;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/21L/HEE7A.TNPN;GADC RX;035.1/21L/HEE7A.TNPN;n/a;finoox;203-1AKE.2HH.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-07-AE31-CL-E32AX-2907_Epoxy;5026;A;2;1;2907;Axial;6,614;5,122;6,824;5,788;7,296;5,856;7,006;5,83;6,703;5,58;6,593;5,208;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31L/FEE7A.TNNN;GADC RX;035.1/31L/FEE7A.TNNN;n/a;finoox;203-1AMG.2HH.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-07-AE31-CL-E32AX-2907_Epoxy;6530;A;3;1;2907;Axial;8,623;6,589;8,888;7,547;9,637;7,684;9,077;7,646;8,737;7,302;8,606;6,71;47,46;4880;930;10;VT03192U.1;0,146;0,59;A+;39,04;61,14;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/HDC7A.TNNN;GADC RX;035.1/21L/HDC7A.TNNN;n/a;finoox;203-1ASG.2HH.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_2-07-AE31-CC-E32AX-2907_PC;5403;A;2;1;2907;Axial;5,417;4,148;5,582;4,734;5,979;4,796;5,692;4,78;5,477;4,573;5,402;4,209;33,75;2875;930;8;VT03192U.1;0,096;0,59;A;35,5;57,3;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41L/FDC4E.TNPN;GADC RX;035.1/41L/FDC4E.TNPN;n/a;finoox;203-1AVZ.2HH.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-04-EE31-CC-E32AX-2907_PC;8959;E;4;1;2907;Axial;9,887;6,902;10,488;8,363;11,241;8,588;10,708;8,524;10,234;8,031;9,633;6,909;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WE/FEA4E.TNPN;GADC RX;035.2/2WE/FEA4E.TNPN;n/a;finoox;203-1AAX.2PY.1HR.RJTN-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3126_Alu;4796;E;2;1;3126;Axial;5,609;4,274;5,744;4,87;6,123;4,877;5,828;4,855;5,556;4,655;5,576;4,316;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4WE/HEA4E.TNNN;GADC RX;035.2/4WE/HEA4E.TNNN;n/a;finoox;203-1AF7.2PY.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3126_Alu;7890;E;4;1;3126;Axial;11,747;8,965;12,119;10,195;12,689;10,062;12,133;10,063;11,638;9,665;11,695;9,006;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,4;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WE/FDA7A.TNPN;GADC RX;035.2/1WE/FDA7A.TNPN;n/a;finoox;203-1A76.2PY.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3126_Alu;2975;A;1;1;3126;Axial;2,143;1,64;2,221;1,875;2,39;1,906;2,284;1,896;2,176;1,808;2,137;1,668;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1WE/HEA7A.TNNN;GADC RX;035.2/1WE/HEA7A.TNNN;n/a;finoox;203-1A8A.2PY.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3126_Alu;3088;A;1;1;3126;Axial;2,727;2,139;2,859;2,391;2,987;2,408;2,889;2,395;2,776;2,309;2,725;2,176;21,09;1235;585;5;VT03208;0,048;0,22;A+;35,94;57,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/1WE/FEE4E.TNNN;GADC RX;035.2/1WE/FEE4E.TNNN;n/a;finoox;203-1AGR.2PY.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3126_Epoxy;3505;E;1;1;3126;Axial;2,711;1,993;2,777;2,307;2,994;2,335;2,817;2,334;2,694;2,207;2,668;2,008;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.2/2WE/HDE7E.TNNN;GADC RX;035.2/2WE/HDE7E.TNNN;n/a;finoox;203-1AJD.2PY.1H7.RJW9-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3126_Epoxy;4554;E;2;1;3126;Axial;4,824;3,652;4,993;4,195;5,329;4,21;5,082;4,207;4,883;4,024;4,809;3,685;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/1WE/HEC7E.TNNN;GADC RX;035.2/1WE/HEC7E.TNNN;n/a;finoox;203-1ARM.2PY.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3126_PC;4716;E;1;1;3126;Axial;2,536;1,99;2,659;2,224;2,778;2,239;2,687;2,227;2,582;2,148;2,534;2,024;21,09;1235;585;5;VT03208;0,048;0,22;A;35,94;57,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/3WE/FDC7A.TNPN;GADC RX;035.2/3WE/FDC7A.TNPN;n/a;finoox;203-1AUC.2PY.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3126_PC;6316;A;3;1;3126;Axial;5,995;4,62;6,205;5,253;6,68;5,341;6,362;5,313;6,082;5,078;5,984;4,702;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WE/FDC4E.TNPN;GADC RX;035.2/4WE/FDC4E.TNPN;n/a;finoox;203-1AVZ.2PY.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3126_PC;8051;E;4;1;3126;Axial;8,466;6,078;8,724;7,135;9,344;7,266;8,846;7,233;8,473;6,834;8,214;6,108;85,6;4109;585;9;VT03208;0,193;0,22;B;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XE/DDA4A.TNPN;GADC RX;035.2/1XE/DDA4A.TNPN;n/a;finoox;203-1A7N.2Q0.1HB.RJVQ-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3128_Alu;2661;A;1;1;3128;Axial;1,802;1,237;1,914;1,515;2,062;1,56;1,96;1,55;1,869;1,454;1,751;1,239;14,27;969;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.2/3XE/FEA4A.TNPN;GADC RX;035.2/3XE/FEA4A.TNPN;n/a;finoox;203-1AD0.2Q0.1HS.RJTX-R23.01.0000.010;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3128_Alu;5979;A;3;1;3128;Axial;7,544;5,907;7,879;6,63;8,283;6,626;7,962;6,585;7,624;6,343;7,603;5,957;80,25;3048;515;7;VT03208;0,151;0,23;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XE/FDA7A.TNPN;GADC RX;035.2/4XE/FDA7A.TNPN;n/a;finoox;203-1ADJ.2Q0.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3128_Alu;6337;A;4;1;3128;Axial;7,845;5,859;8,104;6,769;8,701;6,858;8,29;6,852;7,949;6,523;7,776;5,908;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XE/FEE4A.TNPN;GADC RX;035.2/2XE/FEE4A.TNPN;n/a;finoox;203-1AJU.2Q0.1HR.RJTN-R23.01.0000.010;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3128_Epoxy;4329;A;2;1;3128;Axial;5,044;3,895;5,207;4,375;5,473;4,374;5,264;4,346;5,032;4,186;5,029;3,927;53,5;2032;515;5;VT03208;0,1;0,23;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3XE/HEE4A.TNNN;GADC RX;035.2/3XE/HEE4A.TNNN;n/a;finoox;203-1AM0.2Q0.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3128_Epoxy;6329;A;3;1;3128;Axial;7,799;5,916;8,077;6,754;8,403;6,653;8,051;6,656;7,752;6,389;7,762;5,93;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/2XE/HDE7A.TNNN;GADC RX;035.2/2XE/HDE7A.TNNN;n/a;finoox;203-1AJC.2Q0.1H7.RJW9-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3128_Epoxy;3993;A;2;1;3128;Axial;4,392;3,383;4,564;3,841;4,823;3,839;4,628;3,834;4,425;3,687;4,382;3,407;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/4XE/HDE7A.TNNN;GADC RX;035.2/4XE/HDE7A.TNNN;n/a;finoox;203-1ANL.2Q0.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3128_Epoxy;6711;A;4;1;3128;Axial;8,797;6,779;9,132;7,695;9,652;7,694;9,262;7,682;8,854;7,391;8,779;6,844;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,7;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XE/HEC4E.TNPN;GADC RX;035.2/1XE/HEC4E.TNPN;n/a;finoox;203-1AR3.2Q0.1HU.RJW1-R23.01.0800.010;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3128_PC;4954;E;1;1;3128;Axial;2,294;1,692;2,398;1,973;2,498;1,946;2,386;1,95;2,302;1,863;2,273;1,69;35,67;957;515;4;VT03208;0,05;0,23;B;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;20;8;yes;piece;1
GADC RX 035.2/1XE/HEC4E.TNNN;GADC RX;035.2/1XE/HEC4E.TNNN;n/a;finoox;203-1AR3.2Q0.1HU.RJW1-R23.01.0800.000;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3128_PC;4713;E;1;1;3128;Axial;2,294;1,692;2,398;1,973;2,498;1,946;2,386;1,95;2,302;1,863;2,273;1,69;35,67;957;515;4;VT03208;0,05;0,23;B;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;20;8;yes;piece;1
GADC RX 035.2/4XN/HDE7A.TNPN;GADC RX;035.2/4XN/HDE7A.TNPN;n/a;finoox;203-1ANL.2PW.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3124_Epoxy;6894;A;4;1;3124;Axial;15,145;10,564;16,287;12,907;17,275;12,99;16,651;12,984;15,992;12,342;14,833;10,577;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,6;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/DDC7E.TNNN;GADC RX;035.2/2XN/DDC7E.TNNN;n/a;finoox;203-1ASD.2PW.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3124_PC;5006;E;2;1;3124;Axial;4,734;3,555;4,831;4,077;5,337;4,223;5,034;4,189;4,809;3,975;4,711;3,662;16,87;4902;1470;14;VT03207;0,41;0,93;E;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XN/FDC7A.TNPN;GADC RX;035.2/3XN/FDC7A.TNPN;n/a;finoox;203-1AUC.2PW.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3124_PC;6273;A;3;1;3124;Axial;9,394;6,801;9,735;7,867;10,533;8,142;10,037;8,092;9,617;7,697;9,135;6,866;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XN/FEC7A.TNNN;GADC RX;035.2/2XN/FEC7A.TNNN;n/a;finoox;203-1ATG.2PW.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3124_PC;5091;A;2;1;3124;Axial;7,236;5,59;7,526;6,378;8,154;6,567;7,803;6,512;7,457;6,244;7,262;5,764;31,64;5162;1470;14;VT03207;0,402;0,93;D;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,4;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XN/FEC4E.TNNN;GADC RX;035.2/4XN/FEC4E.TNNN;n/a;finoox;203-1AWV.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3124_PC;8421;E;4;1;3124;Axial;14,848;9,896;16,491;12,574;17,598;12,885;16,956;12,892;16,09;12,083;14,526;9,845;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4XN/DDC4A.TNPN;GADC RX;035.2/4XN/DDC4A.TNPN;n/a;finoox;203-1AVW.2PW.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3124_PC;7149;A;4;1;3124;Axial;11,257;8,086;11,084;9,278;12,381;10,182;11,729;9,906;10,987;9,159;10,758;8,333;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/1WL/HDA7A.TNNN;GADC RX;035.2/1WL/HDA7A.TNNN;n/a;finoox;203-1A78.2PX.1H5.RJVY-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3125_Alu;2871;A;1;1;3125;Axial;2,857;2,078;2,972;2,449;3,197;2,483;3,042;2,482;2,919;2,357;2,807;2,093;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/2WL/DEA7E.TNNN;GADC RX;035.2/2WL/DEA7E.TNNN;n/a;finoox;203-1AAB.2PX.1HL.RJW2-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3125_Alu;4260;E;2;1;3125;Axial;4,319;3,187;4,416;3,686;4,87;3,822;4,582;3,798;4,379;3,593;4,239;3,241;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3WL/HEA7E.TNPN;GADC RX;035.2/3WL/HEA7E.TNPN;n/a;finoox;203-1ACK.2PX.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3125_Alu;7053;E;3;1;3125;Axial;9,878;7,698;10,274;8,668;10,898;8,77;10,488;8,73;10,036;8,36;9,868;7,83;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WL/DEE4A.TNPN;GADC RX;035.2/2WL/DEE4A.TNPN;n/a;finoox;203-1AJS.2PX.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3125_Epoxy;4075;A;2;1;3125;Axial;5,436;4,091;5,545;4,689;6,103;4,86;5,728;4,803;5,398;4,573;5,404;4,177;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WL/DEE4E.TNPN;GADC RX;035.2/3WL/DEE4E.TNPN;n/a;finoox;203-1ALX.2PX.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3125_Epoxy;6182;E;3;1;3125;Axial;8,131;5,835;8,205;6,759;9,03;7,139;8,496;7,019;8,053;6,571;7,828;5,899;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WL/FDE4A.TNNN;GADC RX;035.2/2WL/FDE4A.TNNN;n/a;finoox;203-1AHS.2PX.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3125_Epoxy;3802;A;2;1;3125;Axial;5,704;4,225;5,767;4,811;6,335;4,973;5,901;4,935;5,622;4,638;5,56;4,235;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,1;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3WL/FEE4E.TNPN;GADC RX;035.2/3WL/FEE4E.TNPN;n/a;finoox;203-1ALZ.2PX.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3125_Epoxy;6761;E;3;1;3125;Axial;9,872;7,36;10,021;8,426;10,941;8,599;10,216;8,542;9,715;8,087;9,737;7,45;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/DDE4E.TNNN;GADC RX;035.2/4WL/DDE4E.TNNN;n/a;finoox;203-1AMZ.2PX.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3125_Epoxy;6585;E;4;1;3125;Axial;9,437;7,043;9,523;8,125;10,678;8,478;9,906;8,381;9,312;7,903;9,386;7,21;57,07;5611;850;12;VT03208;0,248;0,3;B;48,23;70,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;109,4;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2WL/HDE7A.TNPN;GADC RX;035.2/2WL/HDE7A.TNPN;n/a;finoox;203-1AJC.2PX.1H1.RJTS-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3125_Epoxy;4272;A;2;1;3125;Axial;5,681;4,36;5,86;4,973;6,303;5,029;5,973;5,011;5,746;4,801;5,665;4,426;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WL/HDE7A.TNNN;GADC RX;035.2/3WL/HDE7A.TNNN;n/a;finoox;203-1ALG.2PX.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3125_Epoxy;5501;A;3;1;3125;Axial;8,628;6,661;8,933;7,561;9,562;7,663;9,088;7,63;8,741;7,33;8,605;6,768;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;92,3;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WL/DEC7E.TNNN;GADC RX;035.2/2WL/DEC7E.TNNN;n/a;finoox;203-1ATF.2PX.1HL.RJW2-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3125_PC;5284;E;2;1;3125;Axial;4,017;2,964;4,107;3,428;4,529;3,555;4,261;3,532;4,072;3,341;3,942;3,014;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/4WL/HEC7E.TNPN;GADC RX;035.2/4WL/HEC7E.TNPN;n/a;finoox;203-1AXF.2PX.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3125_PC;9182;E;4;1;3125;Axial;12,163;9,145;12,622;10,549;13,501;10,651;12,872;10,649;12,366;10,146;12,078;9,231;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WL/HEC4A.TNNN;GADC RX;035.2/1WL/HEC4A.TNNN;n/a;finoox;203-1AR2.2PX.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3125_PC;4116;A;1;1;3125;Axial;3,135;2,38;3,215;2,715;3,417;2,71;3,25;2,702;3,107;2,589;3,118;2,401;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/4XL/FEA4E.TNPN;GADC RX;035.2/4XL/FEA4E.TNPN;n/a;finoox;203-1AF5.2PZ.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3127_Alu;7608;E;4;1;3127;Axial;13,853;9,67;14,684;11,712;15,739;12,026;14,985;11,935;14,322;11,246;13,486;9,682;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XL/FDA7A.TNPN;GADC RX;035.2/3XL/FDA7A.TNPN;n/a;finoox;203-1ABE.2PZ.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3127_Alu;5237;A;3;1;3127;Axial;8,238;6,144;8,428;7,081;9,275;7,296;8,746;7,266;8,34;6,89;8,125;6,257;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XL/FEE4A.TNNN;GADC RX;035.2/2XL/FEE4A.TNNN;n/a;finoox;203-1AJU.2PZ.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3127_Epoxy;4096;A;2;1;3127;Axial;7,181;5,254;7,252;6,046;7,973;6,256;7,421;6,206;7,067;5,832;7,011;5,309;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4XL/FEE7E.TNNN;GADC RX;035.2/4XL/FEE7E.TNNN;n/a;finoox;203-1APM.2PZ.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3127_Epoxy;7497;E;4;1;3127;Axial;12,122;8,707;12,632;10,318;13,648;10,556;13,005;10,517;12,468;9,973;11,827;8,766;63,27;7206;930;13;VT03208;0,333;0,39;A;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XL/FEE7A.TNPN;GADC RX;035.2/1XL/FEE7A.TNPN;n/a;finoox;203-1AH8.2PZ.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3127_Epoxy;3197;A;1;1;3127;Axial;3,054;2,349;3,174;2,684;3,439;2,757;3,282;2,736;3,124;2,592;3,049;2,407;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2XL/DDE7A.TNNN;GADC RX;035.2/2XL/DDE7A.TNNN;n/a;finoox;203-1AJ8.2PZ.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3127_Epoxy;3554;A;2;1;3127;Axial;4,066;3,129;4,235;3,597;4,675;3,753;4,439;3,709;4,208;3,553;4,085;3,235;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,3;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/DEC7E.TNPN;GADC RX;035.2/2XL/DEC7E.TNPN;n/a;finoox;203-1ATF.2PZ.1HL.RJW2-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3127_PC;5525;E;2;1;3127;Axial;4,347;3,164;4,44;3,679;4,895;3,834;4,631;3,803;4,416;3,596;4,229;3,213;21,09;3703;930;10;VT03208;0,166;0,39;C;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/31E/DDA4A.TNPN;GADC RX;035.1/31E/DDA4A.TNPN;n/a;finoox;203-1ABW.2HK.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-04-AE51-CC-E32AX-2909_Alu;5630;A;3;1;2909;Axial;5,404;4,001;5,464;4,585;6,025;4,72;5,617;4,679;5,325;4,414;5,314;4,05;42,8;2653;535;6;VT03192U.1;0,065;0,18;A+;25,85;47,91;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41E/FEA4E.TNNN;GADC RX;035.1/41E/FEA4E.TNNN;n/a;finoox;203-1AF5.2HK.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_4-04-EE51-CL-E32AX-2909_Alu;8278;E;4;1;2909;Axial;9,413;7,081;9,681;8,104;10,268;8,084;9,757;8,083;9,324;7,721;9,349;7,119;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31E/FDA7A.TNNN;GADC RX;035.1/31E/FDA7A.TNNN;n/a;finoox;203-1ABE.2HK.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-07-AE51-CC-E32AX-2909_Alu;5688;A;3;1;2909;Axial;5,525;4,313;5,767;4,838;6,093;4,909;5,875;4,887;5,629;4,695;5,512;4,392;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21E/DDE7E.TNPN;GADC RX;035.1/21E/DDE7E.TNPN;n/a;finoox;203-1AJ9.2HK.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-07-EE51-CC-E32AX-2909_Epoxy;4747;E;2;1;2909;Axial;2,884;2,101;2,987;2,463;3,242;2,518;3,073;2,511;2,943;2,38;2,832;2,122;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11E/FEE7A.TNNN;GADC RX;035.1/11E/FEE7A.TNNN;n/a;finoox;203-1AH8.2HK.1HD.RJVZ-R23.01.0000.000;GADC RX 035.1-06_1-07-AE51-CL-E32AX-2909_Epoxy;3169;A;1;1;2909;Axial;2,05;1,577;2,135;1,791;2,259;1,801;2,171;1,796;2,081;1,726;2,045;1,599;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.1/31E/DDE7A.TNNN;GADC RX;035.1/31E/DDE7A.TNNN;n/a;finoox;203-1ALC.2HK.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-07-AE51-CC-E32AX-2909_Epoxy;5444;A;3;1;2909;Axial;4,36;3,333;4,506;3,81;4,885;3,895;4,649;3,867;4,433;3,709;4,352;3,404;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WN/DEA7E.TNPN;GADC RX;035.2/3WN/DEA7E.TNPN;n/a;finoox;203-1ACF.2PV.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3123_Alu;6012;E;3;1;3123;Axial;8,417;6,079;8,693;7,131;9,535;7,381;8,889;7,321;8,645;6,942;8,177;6,162;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WN/FDA7A.TNNN;GADC RX;035.2/2WN/FDA7A.TNNN;n/a;finoox;203-1A9A.2PV.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3123_Alu;3718;A;2;1;3123;Axial;6,411;4,927;6,61;5,618;7,181;5,775;6,867;5,728;6,556;5,494;6,399;5,074;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HDE7A.TNPN;GADC RX;035.2/2WN/HDE7A.TNPN;n/a;finoox;203-1AJC.2PV.1H1.RJTV-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3123_Epoxy;4237;A;2;1;3123;Axial;7,375;5,439;7,547;6,253;8,233;6,449;7,73;6,421;7,465;6,102;7,219;5,516;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;68,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WN/DDE7E.TNPN;GADC RX;035.2/1WN/DDE7E.TNPN;n/a;finoox;203-1AG5.2PV.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3123_Epoxy;3253;E;1;1;3123;Axial;2,378;1,798;2,442;2,069;2,69;2,145;2,555;2,127;2,43;2,016;2,381;1,853;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/3WN/DDC7A.TNNN;GADC RX;035.2/3WN/DDC7A.TNNN;n/a;finoox;203-1AUA.2PV.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3123_PC;5724;A;3;1;3123;Axial;6,683;4,78;6,993;5,593;7,599;5,823;7,242;5,781;6,929;5,488;6,523;4,829;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,9;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WN/FEC7A.TNNN;GADC RX;035.2/3WN/FEC7A.TNNN;n/a;finoox;203-1AVE.2PV.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3123_PC;6758;A;3;1;3123;Axial;10,416;7,669;10,642;8,869;11,657;9,131;11,043;9,078;10,549;8,619;10,093;7,735;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11N/HDA7A.TNNN;GADC RX;035.1/11N/HDA7A.TNNN;n/a;finoox;203-1A78.2HF.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-07-AE11-CC-E32AX-2905_Alu;3105;A;1;1;2905;Axial;4,002;3,002;4,096;3,441;4,474;3,515;4,231;3,507;4,051;3,333;3,958;3,052;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/21N/FEA7E.TNNN;GADC RX;035.1/21N/FEA7E.TNNN;n/a;finoox;203-1AAD.2HF.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_2-07-EE11-CL-E32AX-2905_Alu;5090;E;2;1;2905;Axial;8,083;6,219;8,332;7,081;9,053;7,275;8,653;7,216;8,259;6,922;8,091;6,393;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/DEE4A.TNNN;GADC RX;035.1/31N/DEE4A.TNNN;n/a;finoox;203-1ALW.2HF.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-04-AE11-CL-E32AX-2905_Epoxy;6085;A;3;1;2905;Axial;10,422;7,2;11,018;8,74;12,085;9,334;11,602;9,194;10,993;8,578;10,091;7,252;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31N/HDE4A.TNNN;GADC RX;035.1/31N/HDE4A.TNNN;n/a;finoox;203-1AKY.2HF.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-04-AE11-CC-E32AX-2905_Epoxy;6353;A;3;1;2905;Axial;12,887;9,313;12,982;10,734;14,297;11,244;13,392;11,092;12,728;10,41;12,417;9,395;85,6;5957;1475;14;VT03192U.1;0,479;1,35;C;52,5;74,56;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/HEE4E.TNNN;GADC RX;035.1/31N/HEE4E.TNNN;n/a;finoox;203-1AM1.2HF.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-04-EE11-CL-E32AX-2905_Epoxy;7863;E;3;1;2905;Axial;15,37;11,221;15,498;12,858;17,004;13,381;15,878;13,235;15,126;12,434;14,869;11,296;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11N/FEC7E.TNNN;GADC RX;035.1/11N/FEC7E.TNNN;n/a;finoox;203-1ARK.2HF.1HQ.RJW2-R23.01.0800.000;GADC RX 035.1-06_1-07-EE11-CL-E32AX-2905_PC;4703;E;1;1;2905;Axial;3,782;2,815;3,867;3,197;4,246;3,33;4,01;3,32;3,835;3,151;3,733;2,871;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/31N/HDC7E.TNPN;GADC RX;035.1/31N/HDC7E.TNPN;n/a;finoox;203-1AUF.2HF.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_3-07-EE11-CC-E32AX-2905_PC;8021;E;3;1;2905;Axial;11,317;8,334;11,621;9,632;12,563;9,814;11,814;9,77;11,47;9,306;11,06;8,443;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21N/DEC4A.TNNN;GADC RX;035.1/21N/DEC4A.TNNN;n/a;finoox;203-1ASW.2HF.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-04-AE11-CL-E32AX-2905_PC;5209;A;2;1;2905;Axial;6,732;4,855;6,659;5,586;7,674;6,098;7,025;5,947;6,583;5,489;6,485;5,001;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11N/HEC4E.TNPN;GADC RX;035.1/11N/HEC4E.TNPN;n/a;finoox;203-1AR3.2HF.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-04-EE11-CL-E32AX-2905_PC;5156;E;1;1;2905;Axial;4,64;3,455;4,692;3,95;5,165;4,07;4,808;4,044;4,556;3,809;4,577;3,498;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/11S/DDA4A.TNNN;GADC RX;035.1/11S/DDA4A.TNNN;n/a;finoox;203-1A7N.2HJ.1HC.RJPK-R23.01.0000.000;GADC RX 035.1-04_1-04-AE41-CC-E32AX-2908_Alu;2822;A;1;1;2908;Axial;2,071;1,563;2,128;1,787;2,307;1,845;2,186;1,826;2,069;1,739;2,06;1,597;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/21S/FEA4E.TNNN;GADC RX;035.1/21S/FEA4E.TNNN;n/a;finoox;203-1AAX.2HJ.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-04-EE41-CL-E32AX-2908_Alu;5002;E;2;1;2908;Axial;5,636;4,294;5,777;4,894;6,155;4,901;5,855;4,887;5,582;4,677;5,603;4,336;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31S/DEA4A.TNNN;GADC RX;035.1/31S/DEA4A.TNNN;n/a;finoox;203-1ACY.2HJ.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-04-AE41-CL-E32AX-2908_Alu;5968;A;3;1;2908;Axial;7,259;5,31;7,33;6,087;8,084;6,336;7,519;6,284;7,134;5,884;7,076;5,355;53,5;3695;695;8;VT03192U.1;0,091;0,25;A+;33,04;55,14;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41S/DEA7A.TNNN;GADC RX;035.1/41S/DEA7A.TNNN;n/a;finoox;203-1AEJ.2HJ.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-07-AE41-CL-E32AX-2908_Alu;6997;A;4;1;2908;Axial;7,687;5,557;7,965;6,541;8,631;6,704;8,208;6,677;7,861;6,329;7,511;5,61;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11S/FEA7E.TNNN;GADC RX;035.1/11S/FEA7E.TNNN;n/a;finoox;203-1A89.2HJ.1HD.RJVZ-R23.01.0800.000;GADC RX 035.1-06_1-07-EE41-CL-E32AX-2908_Alu;3673;E;1;1;2908;Axial;2,42;1,82;2,502;2,102;2,689;2,124;2,561;2,12;2,453;2,024;2,412;1,845;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.1/31S/HEA7A.TNNN;GADC RX;035.1/31S/HEA7A.TNNN;n/a;finoox;203-1ACJ.2HJ.1JN.RJWP-R23.01.0000.000;GADC RX 035.1-08_3-07-AE41-CL-E32AX-2908_Alu;6666;A;3;1;2908;Axial;8,3;6,222;8,646;7,192;9,163;7,196;8,751;7,2;8,425;6,882;8,252;6,265;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41S/DEE4E.TNPN;GADC RX;035.1/41S/DEE4E.TNPN;n/a;finoox;203-1AP1.2HJ.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-04-EE41-CL-E32AX-2908_Epoxy;8004;E;4;1;2908;Axial;9,106;6,36;9,603;7,673;10,356;7,919;9,839;7,827;9,394;7,387;8,867;6,365;71,34;4927;695;9;VT03192U.1;0,122;0,25;A+;34,05;56,39;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,3;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
