TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/31S/DEE7E.TNNN;GADC RX;035.1/31S/DEE7E.TNNN;n/a;finoox;203-1AMF.2HJ.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-07-EE41-CL-E32AX-2908_Epoxy;6591;E;3;1;2908;Axial;5,74;4,363;5,914;5,018;6,453;5,129;6,113;5,097;5,83;4,83;5,729;4,457;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41S/FDC7E.TNPN;GADC RX;035.1/41S/FDC7E.TNPN;n/a;finoox;203-1AWB.2HJ.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE41-CC-E32AX-2908_PC;8924;E;4;1;2908;Axial;7,979;5,87;8,255;6,84;8,912;6,966;8,468;6,953;8,119;6,602;7,846;5,929;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11S/DEC7E.TNNN;GADC RX;035.1/11S/DEC7E.TNNN;n/a;finoox;203-1ARH.2HJ.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-07-EE41-CL-E32AX-2908_PC;4388;E;1;1;2908;Axial;1,783;1,372;1,86;1,563;2,009;1,612;1,921;1,601;1,833;1,534;1,781;1,408;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/31S/DDC7E.TNNN;GADC RX;035.1/31S/DDC7E.TNNN;n/a;finoox;203-1AUB.2HJ.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-07-EE41-CC-E32AX-2908_PC;7008;E;3;1;2908;Axial;4,749;3,565;4,867;4,107;5,365;4,239;4,988;4,222;4,812;3,998;4,715;3,64;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,4;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31S/FEC7E.TNPN;GADC RX;035.1/31S/FEC7E.TNPN;n/a;finoox;203-1AVF.2HJ.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-07-EE41-CL-E32AX-2908_PC;8364;E;3;1;2908;Axial;6,863;5,332;7,126;6,01;7,599;6,105;7,302;6,068;6,976;5,833;6,85;5,425;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11S/DEC4A.TNPN;GADC RX;035.1/11S/DEC4A.TNPN;n/a;finoox;203-1AQY.2HJ.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-04-AE41-CL-E32AX-2908_PC;4226;A;1;1;2908;Axial;2,152;1,602;2,189;1,843;2,397;1,895;2,243;1,878;2,114;1,78;2,139;1,628;17,83;1232;695;5;VT03192U.1;0,03;0,25;A;28,8;50,37;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/41M/FEA4A.TNNN;GADC RX;035.1/41M/FEA4A.TNNN;n/a;finoox;203-1AF4.2HG.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-04-AE21-CL-E32AX-2906_Alu;7562;A;4;1;2906;Axial;15,702;10,646;17,123;13,298;18,319;13,653;17,562;13,603;16,785;12,78;15,345;10,614;107;8434;1310;16;VT03192U.1;0,44;0,98;B;46,21;68,55;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41M/DDA4A.TNNN;GADC RX;035.1/41M/DDA4A.TNNN;n/a;finoox;203-1AE0.2HG.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-04-AE21-CC-E32AX-2906_Alu;6775;A;4;1;2906;Axial;11,777;8,553;11,662;9,814;13,426;10,68;12,28;10,426;11,512;9,66;11,391;8,811;57,07;7980;1310;17;VT03192U.1;0,446;0,98;C;45,84;68,14;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41M/HEA4A.TNPN;GADC RX;035.1/41M/HEA4A.TNPN;n/a;finoox;203-1AF6.2HG.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-04-AE21-CL-E32AX-2906_Alu;8239;A;4;1;2906;Axial;17,899;12,61;18,927;15,168;20,118;15,489;19,181;15,388;18,224;14,517;17,432;12,618;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,9;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21M/FEA7A.TNNN;GADC RX;035.1/21M/FEA7A.TNNN;n/a;finoox;203-1AAC.2HG.1HR.RJTU-R23.01.0000.000;GADC RX 035.1-06_2-07-AE21-CL-E32AX-2906_Alu;4418;A;2;1;2906;Axial;7,372;5,429;7,536;6,282;8,259;6,468;7,821;6,433;7,469;6,105;7,15;5,474;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31M/FDE7A.TNPN;GADC RX;035.1/31M/FDE7A.TNPN;n/a;finoox;203-1ALE.2HG.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_3-07-AE21-CC-E32AX-2906_Epoxy;6025;A;3;1;2906;Axial;9,347;6,825;9,567;7,927;10,465;8,164;9,778;8,111;9,487;7,702;9,095;6,927;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21M/FEC7E.TNPN;GADC RX;035.1/21M/FEC7E.TNPN;n/a;finoox;203-1ATH.2HG.1HR.RJTU-R23.01.0800.010;GADC RX 035.1-06_2-07-EE21-CL-E32AX-2906_PC;6244;E;2;1;2906;Axial;6,856;5,049;7,008;5,842;7,681;6,015;7,274;5,983;6,946;5,677;6,65;5,091;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/11M/FDC7A.TNPN;GADC RX;035.1/11M/FDC7A.TNPN;n/a;finoox;203-1AQG.2HG.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-07-AE21-CC-E32AX-2906_PC;4230;A;1;1;2906;Axial;2,9;2,235;3,014;2,554;3,284;2,631;3,13;2,609;2,988;2,501;2,912;2,303;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.1/31M/DDC4A.TNPN;GADC RX;035.1/31M/DDC4A.TNPN;n/a;finoox;203-1ATY.2HG.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-04-AE21-CC-E32AX-2906_PC;6721;A;3;1;2906;Axial;7,393;5,12;7,81;6,204;8,562;6,615;8,216;6,519;7,773;6,086;7,158;5,155;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11M/FDC4A.TNNN;GADC RX;035.1/11M/FDC4A.TNNN;n/a;finoox;203-1AQ4.2HG.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-04-AE21-CC-E32AX-2906_PC;3997;A;1;1;2906;Axial;3,221;2,394;3,246;2,764;3,623;2,876;3,363;2,847;3,173;2,676;3,198;2,447;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/21M/FEC4A.TNNN;GADC RX;035.1/21M/FEC4A.TNNN;n/a;finoox;203-1ASY.2HG.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_2-04-AE21-CL-E32AX-2906_PC;5567;A;2;1;2906;Axial;7,567;5,717;7,699;6,57;8,502;6,77;7,949;6,702;7,505;6,378;7,51;5,836;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11L/DEA7E.TNPN;GADC RX;035.1/11L/DEA7E.TNPN;n/a;finoox;203-1A87.2HH.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-07-EE31-CL-E32AX-2907_Alu;3612;E;1;1;2907;Axial;2,243;1,7;2,313;1,97;2,552;2,033;2,412;2,016;2,292;1,925;2,24;1,747;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/11L/HDA7E.TNNN;GADC RX;035.1/11L/HDA7E.TNNN;n/a;finoox;203-1A79.2HH.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-07-EE31-CC-E32AX-2907_Alu;3647;E;1;1;2907;Axial;2,895;2,251;3,018;2,54;3,216;2,589;3,09;2,575;2,951;2,454;2,89;2,294;16,87;1437;930;6;VT03192U.1;0,048;0,59;A+;32,76;54,29;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/21L/DDE4E.TNPN;GADC RX;035.1/21L/DDE4E.TNPN;n/a;finoox;203-1AHR.2HH.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-04-EE31-CC-E32AX-2907_Epoxy;4749;E;2;1;2907;Axial;4,767;3,547;4,805;4,097;5,403;4,283;5,004;4,233;4,703;3,983;4,741;3,63;28,53;2860;930;8;VT03192U.1;0,096;0,59;A;35,45;57,25;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/HEE7E.TNPN;GADC RX;035.1/31L/HEE7E.TNPN;n/a;finoox;203-1AMK.2HH.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-07-EE31-CL-E32AX-2907_Epoxy;7905;E;3;1;2907;Axial;9,968;7,73;10,304;8,729;10,993;8,839;10,568;8,796;10,111;8,42;9,94;7,875;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,8;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11L/FDC7A.TNPN;GADC RX;035.1/11L/FDC7A.TNPN;n/a;finoox;203-1AQG.2HH.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-07-AE31-CC-E32AX-2907_PC;4217;A;1;1;2907;Axial;2,367;1,77;2,434;2,047;2,671;2,104;2,519;2,097;2,401;1,99;2,351;1,802;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/11L/FEC7A.TNNN;GADC RX;035.1/11L/FEC7A.TNNN;n/a;finoox;203-1ARJ.2HH.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-07-AE31-CL-E32AX-2907_PC;4162;A;1;1;2907;Axial;2,686;2,077;2,801;2,356;3,007;2,42;2,882;2,4;2,749;2,302;2,679;2,123;15,82;1627;930;6;VT03192U.1;0,049;0,59;A;34,8;56,37;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/11L/FDC4A.TNPN;GADC RX;035.1/11L/FDC4A.TNPN;n/a;finoox;203-1AQ4.2HH.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-04-AE31-CC-E32AX-2907_PC;4225;A;1;1;2907;Axial;2,587;1,879;2,626;2,176;2,879;2,252;2,686;2,234;2,555;2,098;2,516;1,896;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/4WE/DDE7A.TNNN;GADC RX;035.2/4WE/DDE7A.TNNN;n/a;finoox;203-1ANG.2PY.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3126_Epoxy;5806;A;4;1;3126;Axial;6,562;4,687;6,849;5,576;7,422;5,725;7,07;5,698;6,771;5,397;6,402;4,727;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WE/DDC7E.TNNN;GADC RX;035.2/2WE/DDC7E.TNNN;n/a;finoox;203-1ASD.2PY.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3126_PC;5057;E;2;1;3126;Axial;3,078;2,184;3,225;2,615;3,493;2,684;3,329;2,672;3,187;2,529;3,001;2,2;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/4WE/DEC7A.TNPN;GADC RX;035.2/4WE/DEC7A.TNPN;n/a;finoox;203-1AXA.2PY.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3126_PC;7411;A;4;1;3126;Axial;7,106;5,144;7,361;6,049;7,977;6,199;7,585;6,174;7,264;5,853;6,948;5,194;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1WE/DDC4E.TNNN;GADC RX;035.2/1WE/DDC4E.TNNN;n/a;finoox;203-1AQ3.2PY.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3126_PC;3851;E;1;1;3126;Axial;1,711;1,159;1,846;1,439;1,987;1,486;1,896;1,473;1,807;1,385;1,673;1,156;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.2/2XE/FEA4A.TNNN;GADC RX;035.2/2XE/FEA4A.TNNN;n/a;finoox;203-1AAW.2Q0.1HR.RJTN-R23.01.0000.000;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3128_Alu;3991;A;2;1;3128;Axial;5,028;3,93;5,251;4,416;5,52;4,413;5,306;4,386;5,079;4,224;5,051;3,962;53,5;2032;515;5;VT03208;0,1;0,23;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3XE/HEA4A.TNPN;GADC RX;035.2/3XE/HEA4A.TNPN;n/a;finoox;203-1AD2.2Q0.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3128_Alu;6239;A;3;1;3128;Axial;7,841;5,946;8,122;6,789;8,447;6,686;8,095;6,689;7,791;6,421;7,803;5,959;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3XE/HEE4E.TNNN;GADC RX;035.2/3XE/HEE4E.TNNN;n/a;finoox;203-1AM1.2Q0.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3128_Epoxy;7077;E;3;1;3128;Axial;7,799;5,916;8,077;6,754;8,403;6,653;8,051;6,656;7,752;6,389;7,762;5,93;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/2XE/HEC7A.TNPN;GADC RX;035.2/2XE/HEC7A.TNPN;n/a;finoox;203-1ATJ.2Q0.1HW.RJTQ-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3128_PC;5505;A;2;1;3128;Axial;4,72;3,644;4,895;4,118;5,13;4,103;4,945;4,094;4,753;3,946;4,7;3,688;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/3XE/HDC7E.TNPN;GADC RX;035.2/3XE/HDC7E.TNPN;n/a;finoox;203-1AUF.2Q0.1H1.RJTS-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3128_PC;7235;E;3;1;3128;Axial;6,079;4,547;6,325;5,256;6,71;5,257;6,408;5,263;6,17;5,029;6,029;4,571;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2XE/DDC4A.TNNN;GADC RX;035.2/2XE/DDC4A.TNNN;n/a;finoox;203-1AS0.2Q0.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3128_PC;4570;A;2;1;3128;Axial;3,237;2,248;3,423;2,727;3,688;2,811;3,506;2,781;3,346;2,624;3,149;2,247;28,53;1939;515;6;VT03208;0,101;0,23;C;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/4XN/FEE4E.TNPN;GADC RX;035.2/4XN/FEE4E.TNPN;n/a;finoox;203-1AP3.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3124_Epoxy;7760;E;4;1;3124;Axial;16,455;11,005;18,198;13,957;19,448;14,297;18,711;14,286;17,829;13,39;16,094;10,952;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XN/DDE4A.TNNN;GADC RX;035.2/4XN/DDE4A.TNNN;n/a;finoox;203-1AMY.2PW.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3124_Epoxy;5937;A;4;1;3124;Axial;12,316;8,87;12,15;10,184;14,023;11,178;12,842;10,872;12,028;10,023;11,824;9,144;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2XN/HEE7E.TNPN;GADC RX;035.2/2XN/HEE7E.TNPN;n/a;finoox;203-1AKF.2PW.1JN.RJWP-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3124_Epoxy;5200;E;2;1;3124;Axial;9,118;6,779;9,339;7,821;10,191;8,005;9,654;7,978;9,228;7,581;8,923;6,893;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2XN/DDC4A.TNPN;GADC RX;035.2/2XN/DDC4A.TNPN;n/a;finoox;203-1AS0.2PW.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3124_PC;4761;A;2;1;3124;Axial;5,616;4,023;5,537;4,63;6,188;5,077;5,859;4,942;5,488;4,568;5,369;4,146;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XN/DDC4E.TNNN;GADC RX;035.2/4XN/DDC4E.TNNN;n/a;finoox;203-1AVX.2PW.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3124_PC;7501;E;4;1;3124;Axial;11,257;8,086;11,084;9,278;12,381;10,182;11,729;9,906;10,987;9,159;10,758;8,333;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,8;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/2XN/HEC4A.TNNN;GADC RX;035.2/2XN/HEC4A.TNNN;n/a;finoox;203-1AT0.2PW.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3124_PC;5361;A;2;1;3124;Axial;9,177;7,028;9,425;7,913;10,139;8,122;9,644;8,054;9,118;7,711;9,128;7,15;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;80;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WL/DDA4E.TNNN;GADC RX;035.2/2WL/DDA4E.TNNN;n/a;finoox;203-1A9T.2PX.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3125_Alu;4016;E;2;1;3125;Axial;4,808;3,579;4,842;4,129;5,444;4,308;5,042;4,171;4,74;4,019;4,781;3,661;28,53;2806;850;8;VT03208;0,124;0,3;B;45,72;67,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WL/FEA4E.TNPN;GADC RX;035.2/4WL/FEA4E.TNPN;n/a;finoox;203-1AF5.2PX.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3125_Alu;7608;E;4;1;3125;Axial;12,86;9,114;13,418;10,847;14,389;11,096;13,509;11,028;13,068;10,406;12,502;9,127;107;5850;850;11;VT03208;0,248;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WL/FDA7E.TNNN;GADC RX;035.2/2WL/FDA7E.TNNN;n/a;finoox;203-1A9B.2PX.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3125_Alu;4212;E;2;1;3125;Axial;5,037;3,795;5,172;4,373;5,605;4,483;5,349;4,466;5,101;4,242;5,009;3,866;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WL/HEE4A.TNNN;GADC RX;035.2/2WL/HEE4A.TNNN;n/a;finoox;203-1AJW.2PX.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3125_Epoxy;4482;A;2;1;3125;Axial;7,003;5,454;7,284;6,158;7,699;6,145;7,362;6,12;7,026;5,883;7,045;5,493;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WL/DEE7E.TNNN;GADC RX;035.2/3WL/DEE7E.TNNN;n/a;finoox;203-1AMF.2PX.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3125_Epoxy;5890;E;3;1;3125;Axial;6,563;4,904;6,718;5,661;7,433;5,856;6,89;5,832;6,651;5,514;6,498;5,006;31,64;4884;850;10;VT03208;0,185;0,3;A;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WL/FDE7E.TNPN;GADC RX;035.2/3WL/FDE7E.TNPN;n/a;finoox;203-1ALF.2PX.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3125_Epoxy;5883;E;3;1;3125;Axial;7,46;5,638;7,659;6,478;8,297;6,646;7,92;6,618;7,552;6,288;7,433;5,747;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WL/DEC4E.TNNN;GADC RX;035.2/3WL/DEC4E.TNNN;n/a;finoox;203-1AUV.2PX.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3125_PC;6918;E;3;1;3125;Axial;7,335;5,269;7,424;6,105;8,167;6,457;7,69;6,346;7,29;5,938;7,065;5,319;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WL/DDC4E.TNPN;GADC RX;035.2/3WL/DDC4E.TNPN;n/a;finoox;203-1ATZ.2PX.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3125_PC;6578;E;3;1;3125;Axial;6,274;4,471;6,415;5,234;7,061;5,574;6,678;5,463;6,328;5,108;6,046;4,504;42,8;4208;850;10;VT03208;0,186;0,3;C;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XL/DEE4A.TNNN;GADC RX;035.2/3XL/DEE4A.TNNN;n/a;finoox;203-1ALW.2PZ.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3127_Epoxy;5391;A;3;1;3127;Axial;8,663;6,181;8,829;7,214;9,724;7,68;9,186;7,529;8,703;7,039;8,346;6,232;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XL/FEE4A.TNPN;GADC RX;035.2/1XL/FEE4A.TNPN;n/a;finoox;203-1AGQ.2PZ.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3127_Epoxy;3215;A;1;1;3127;Axial;3,596;2,693;3,666;3,093;3,993;3,153;3,745;3,113;3,543;2,978;3,576;2,731;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3XL/DDE7A.TNPN;GADC RX;035.2/3XL/DDE7A.TNPN;n/a;finoox;203-1ALC.2PZ.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3127_Epoxy;4990;A;3;1;3127;Axial;6,227;4,529;6,35;5,27;7,023;5,492;6,528;5,445;6,323;5,152;6,042;4,603;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FDE7A.TNNN;GADC RX;035.2/2XL/FDE7A.TNNN;n/a;finoox;203-1AJA.2PZ.1H8.RJW6-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3127_Epoxy;3777;A;2;1;3127;Axial;5,402;4,026;5,533;4,647;6,097;4,793;5,742;4,775;5,473;4,524;5,336;4,101;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,6;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2XL/HEE7A.TNPN;GADC RX;035.2/2XL/HEE7A.TNPN;n/a;finoox;203-1AKE.2PZ.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3127_Epoxy;4595;A;2;1;3127;Axial;7,126;5,487;7,366;6,242;7,901;6,32;7,501;6,295;7,217;6,047;7,107;5,572;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XL/HEE7A.TNPN;GADC RX;035.2/4XL/HEE7A.TNPN;n/a;finoox;203-1APN.2PZ.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3127_Epoxy;7504;A;4;1;3127;Axial;14,214;10,477;14,706;12,198;15,829;12,385;15,057;12,371;14,453;11,758;13,991;10,582;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,6;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XL/FDC7E.TNNN;GADC RX;035.2/2XL/FDC7E.TNNN;n/a;finoox;203-1ASF.2PZ.1H8.RJW6-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3127_PC;5237;E;2;1;3127;Axial;5,1;3,795;5,223;4,384;5,747;4,516;5,419;4,498;5,167;4,264;5,03;3,864;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2XL/DDC7E.TNPN;GADC RX;035.2/2XL/DDC7E.TNPN;n/a;finoox;203-1ASD.2PZ.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3127_PC;5274;E;2;1;3127;Axial;3,855;2,965;4,007;3,409;4,426;3,55;4,195;3,512;3,985;3,362;3,873;3,063;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;62;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XL/FEC4A.TNPN;GADC RX;035.2/3XL/FEC4A.TNPN;n/a;finoox;203-1AUW.2PZ.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3127_PC;7071;A;3;1;3127;Axial;9,73;7,141;9,838;8,188;10,789;8,481;10,051;8,409;9,574;7,902;9,454;7,208;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,6;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11E/FDA7E.TNPN;GADC RX;035.1/11E/FDA7E.TNPN;n/a;finoox;203-1A77.2HK.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-07-EE51-CC-E32AX-2909_Alu;3612;E;1;1;2909;Axial;1,836;1,428;1,92;1,607;2,028;1,631;1,955;1,623;1,873;1,559;1,832;1,453;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/31E/DEA7A.TNNN;GADC RX;035.1/31E/DEA7A.TNNN;n/a;finoox;203-1ACE.2HK.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-07-AE51-CL-E32AX-2909_Alu;5962;A;3;1;2909;Axial;5,012;3,869;5,209;4,382;5,586;4,474;5,352;4,448;5,103;4,267;5,003;3,947;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31E/DEE4A.TNNN;GADC RX;035.1/31E/DEE4A.TNNN;n/a;finoox;203-1ALW.2HK.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-04-AE51-CL-E32AX-2909_Epoxy;6092;A;3;1;2909;Axial;6,183;4,625;6,282;5,318;6,843;5,364;6,33;5,367;6,081;5,082;6,135;4,681;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41E/DDE7A.TNPN;GADC RX;035.1/41E/DDE7A.TNPN;n/a;finoox;203-1ANG.2HK.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-07-AE51-CC-E32AX-2909_Epoxy;6958;A;4;1;2909;Axial;5,787;4,232;5,982;4,942;6,495;5,055;6,156;5,04;5,895;4,779;5,683;4,278;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/FDE7E.TNPN;GADC RX;035.1/21E/FDE7E.TNPN;n/a;finoox;203-1AJB.2HK.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-07-EE51-CC-E32AX-2909_Epoxy;4944;E;2;1;2909;Axial;3,646;2,844;3,81;3,19;4,021;3,237;3,876;3,222;3,717;3,096;3,638;2,894;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41E/HEE7E.TNNN;GADC RX;035.1/41E/HEE7E.TNNN;n/a;finoox;203-1APP.2HK.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-07-EE51-CL-E32AX-2909_Epoxy;8978;E;4;1;2909;Axial;9,376;7,351;9,798;8,215;10,111;8,187;9,864;8,175;9,496;7,829;9,357;7,429;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31E/HDC7E.TNNN;GADC RX;035.1/31E/HDC7E.TNNN;n/a;finoox;203-1AUF.2HK.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_3-07-EE51-CC-E32AX-2909_PC;7686;E;3;1;2909;Axial;5,7;4,301;5,918;4,95;6,254;4,929;5,984;4,931;5,755;4,706;5,676;4,331;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11E/FEC7E.TNNN;GADC RX;035.1/11E/FEC7E.TNNN;n/a;finoox;203-1ARK.2HK.1HD.RJVZ-R23.01.0800.000;GADC RX 035.1-06_1-07-EE51-CL-E32AX-2909_PC;4690;E;1;1;2909;Axial;1,928;1,483;2,006;1,681;2,12;1,69;2,036;1,685;1,951;1,619;1,919;1,5;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.1/21E/FDC7A.TNPN;GADC RX;035.1/21E/FDC7A.TNPN;n/a;finoox;203-1ASE.2HK.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-07-AE51-CC-E32AX-2909_PC;5406;A;2;1;2909;Axial;3,423;2,67;3,575;2,998;3,777;3,042;3,642;3,028;3,489;2,909;3,415;2,718;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/41E/DDC4E.TNPN;GADC RX;035.1/41E/DDC4E.TNPN;n/a;finoox;203-1AVX.2HK.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_4-04-EE51-CC-E32AX-2909_PC;8579;E;4;1;2909;Axial;6,198;4,359;6,46;5,208;6,972;5,364;6,609;5,323;6,313;5,008;6,011;4,374;57,07;3538;535;7;VT03192U.1;0,087;0,18;A;26,86;49,16;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WN/DEA4E.TNPN;GADC RX;035.2/3WN/DEA4E.TNPN;n/a;finoox;203-1ACZ.2PV.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3123_Alu;6026;E;3;1;3123;Axial;10,001;6,919;10,473;8,378;11,498;8,959;10,991;8,797;10,403;8,213;9,67;7,042;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WN/HEA4E.TNNN;GADC RX;035.2/1WN/HEA4E.TNNN;n/a;finoox;203-1A8V.2PV.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3123_Alu;3657;E;1;1;3123;Axial;4,829;3,638;4,917;4,161;5,34;4,229;5,015;4,21;4,751;3,998;4,802;3,678;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/2WN/FEA4E.TNNN;GADC RX;035.2/2WN/FEA4E.TNNN;n/a;finoox;203-1AAX.2PV.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3123_Alu;4646;E;2;1;3123;Axial;8,64;6,53;8,806;7,536;9,77;7,779;9,112;7,7;8,613;7,304;8,64;6,682;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/HEA4A.TNNN;GADC RX;035.2/4WN/HEA4A.TNNN;n/a;finoox;203-1AF6.2PV.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3123_Alu;7031;A;4;1;3123;Axial;18,329;12,858;19,442;15,536;20,719;15,867;19,48;15,548;18,934;14,877;17,867;12,852;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WN/DEA7E.TNPN;GADC RX;035.2/2WN/DEA7E.TNPN;n/a;finoox;203-1AAB.2PV.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3123_Alu;4461;E;2;1;3123;Axial;5,617;4,269;5,774;4,923;6,387;5,101;6,042;5,053;5,759;4,826;5,602;4,418;21,09;4859;1340;13;VT03207;0,303;0,73;C;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WN/HDA7E.TNPN;GADC RX;035.2/2WN/HDA7E.TNPN;n/a;finoox;203-1A9D.2PV.1H1.RJTV-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3123_Alu;4721;E;2;1;3123;Axial;7,479;5,51;7,662;6,337;8,335;6,522;7,836;6,494;7,581;6,176;7,314;5,563;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;75,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WN/DEA7E.TNPN;GADC RX;035.2/4WN/DEA7E.TNPN;n/a;finoox;203-1AEK.2PV.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3123_Alu;6970;E;4;1;3123;Axial;11,246;8,557;11,553;9,859;12,714;10,216;12,093;10,12;11,526;9,665;11,226;8,864;42,18;9718;1340;18;VT03207;0,607;0,73;C;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/4WN/DEE4A.TNPN;GADC RX;035.2/4WN/DEE4A.TNPN;n/a;finoox;203-1AP0.2PV.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3123_Epoxy;6552;A;4;1;3123;Axial;13,717;10,047;13,669;11,551;15,681;12,424;14,334;12,229;13,445;11,318;13,422;10,326;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WN/FEC7A.TNNN;GADC RX;035.2/1WN/FEC7A.TNNN;n/a;finoox;203-1ARJ.2PV.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3123_PC;3924;A;1;1;3123;Axial;3,454;2,6;3,544;3,004;3,899;3,081;3,683;3,069;3,513;2,919;3,453;2,665;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,1;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/2WN/DDC7E.TNNN;GADC RX;035.2/2WN/DDC7E.TNNN;n/a;finoox;203-1ASD.2PV.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3123_PC;5006;E;2;1;3123;Axial;4,529;3,421;4,615;3,92;5,099;4,061;4,825;4,027;4,605;3,824;4,52;3,538;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,6;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WN/DDC4A.TNNN;GADC RX;035.2/4WN/DDC4A.TNNN;n/a;finoox;203-1AVW.2PV.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3123_PC;6908;A;4;1;3123;Axial;10,711;7,754;10,587;8,896;12,159;9,709;11,164;9,468;10,463;8,739;10,323;7,985;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/31N/FDA4E.TNPN;GADC RX;035.1/31N/FDA4E.TNPN;n/a;finoox;203-1ABZ.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_3-04-EE11-CC-E32AX-2905_Alu;6496;E;3;1;2905;Axial;11,394;8,052;11,825;9,558;13,113;10,154;12,334;9,976;11,698;9,332;11,032;8,1;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/DEA4A.TNNN;GADC RX;035.1/21N/DEA4A.TNNN;n/a;finoox;203-1AAU.2HF.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-04-AE11-CL-E32AX-2905_Alu;4179;A;2;1;2905;Axial;7,564;5,455;7,482;6,276;8,622;6,852;7,893;6,682;7,397;6,167;7,286;5,619;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/HEA4A.TNNN;GADC RX;035.1/11N/HEA4A.TNNN;n/a;finoox;203-1A8U.2HF.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-04-AE11-CL-E32AX-2905_Alu;3284;A;1;1;2905;Axial;5,214;3,882;5,272;4,438;5,803;4,574;5,402;4,544;5,119;4,28;5,143;3,93;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/21N/HEA4E.TNPN;GADC RX;035.1/21N/HEA4E.TNPN;n/a;finoox;203-1AAZ.2HF.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-04-EE11-CL-E32AX-2905_Alu;5572;E;2;1;2905;Axial;10,312;7,472;10,407;8,603;11,394;8,956;10,681;8,852;10,166;8,319;9,937;7,513;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/11N/HDA7E.TNNN;GADC RX;035.1/11N/HDA7E.TNNN;n/a;finoox;203-1A79.2HF.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-07-EE11-CC-E32AX-2905_Alu;3647;E;1;1;2905;Axial;4,002;3,002;4,096;3,441;4,474;3,515;4,231;3,507;4,051;3,333;3,958;3,052;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41N/HEA7E.TNNN;GADC RX;035.1/41N/HEA7E.TNNN;n/a;finoox;203-1AEP.2HF.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-07-EE11-CL-E32AX-2905_Alu;8768;E;4;1;2905;Axial;18,385;12,92;19,664;15,693;20,889;15,801;20,105;15,788;19,32;15,016;18,005;12,954;84,37;10486;1475;19;VT03192U.1;0,652;1,35;B;51;73,34;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/DEA7A.TNPN;GADC RX;035.1/41N/DEA7A.TNPN;n/a;finoox;203-1AEJ.2HF.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-07-AE11-CL-E32AX-2905_Alu;7346;A;4;1;2905;Axial;12,268;9,291;12,5;10,616;13,837;11,003;13,068;10,911;12,473;10,36;12,247;9,576;42,18;11347;1475;21;VT03192U.1;0,651;1,35;C;52,17;74,52;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/21N/DEE4E.TNPN;GADC RX;035.1/21N/DEE4E.TNPN;n/a;finoox;203-1AJT.2HF.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-04-EE11-CL-E32AX-2905_Epoxy;4992;E;2;1;2905;Axial;7,375;5,331;7,308;6,138;8,453;6,693;7,702;6,524;7,217;6,043;7,131;5,495;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/DEE7E.TNPN;GADC RX;035.1/21N/DEE7E.TNPN;n/a;finoox;203-1AKB.2HF.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-07-EE11-CL-E32AX-2905_Epoxy;4967;E;2;1;2905;Axial;5,995;4,547;6,154;5,217;6,79;5,413;6,442;5,366;6,127;5,091;6,008;4,694;21,09;5673;1475;15;VT03192U.1;0,325;1,35;D;49,66;71,51;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11N/DEC7A.TNNN;GADC RX;035.1/11N/DEC7A.TNNN;n/a;finoox;203-1ARG.2HF.1H4.RJPA-R23.01.0000.000;GADC RX 035.1-04_1-07-AE11-CL-E32AX-2905_PC;3979;A;1;1;2905;Axial;2,849;2,077;2,913;2,41;3,209;2,495;3,034;2,474;2,903;2,35;2,772;2,116;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/31N/HEC7A.TNPN;GADC RX;035.1/31N/HEC7A.TNPN;n/a;finoox;203-1AVG.2HF.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_3-07-AE11-CL-E32AX-2905_PC;8078;A;3;1;2905;Axial;13,389;9,943;13,71;11,449;14,884;11,679;14,131;11,636;13,527;11,075;13,056;10,037;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11S/FDA7E.TNPN;GADC RX;035.1/11S/FDA7E.TNPN;n/a;finoox;203-1A77.2HJ.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-07-EE41-CC-E32AX-2908_Alu;3612;E;1;1;2908;Axial;2,153;1,647;2,231;1,884;2,402;1,915;2,286;1,905;2,186;1,82;2,147;1,675;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/21S/DEA7A.TNPN;GADC RX;035.1/21S/DEA7A.TNPN;n/a;finoox;203-1AAA.2HJ.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-07-AE41-CL-E32AX-2908_Alu;4434;A;2;1;2908;Axial;3,787;2,85;3,884;3,274;4,261;3,359;4,014;3,344;3,832;3,175;3,766;2,903;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/31S/FDE4E.TNNN;GADC RX;035.1/31S/FDE4E.TNNN;n/a;finoox;203-1AKX.2HJ.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-04-EE41-CC-E32AX-2908_Epoxy;6373;E;3;1;2908;Axial;7,208;5,453;7,344;6,211;7,91;6,252;7,46;6,238;7,108;5,945;7,163;5,504;64,2;3079;695;7;VT03192U.1;0,095;0,25;A+;29,94;52;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
