TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/11S/DDE7E.TNPN;GADC RX;035.1/11S/DDE7E.TNPN;n/a;finoox;203-1AG5.2HJ.1HB.RJVN-R23.01.0800.010;GADC RX 035.1-04_1-07-EE41-CC-E32AX-2908_Epoxy;3315;E;1;1;2908;Axial;1,63;1,147;1,712;1,382;1,855;1,418;1,768;1,413;1,691;1,336;1,589;1,155;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/21S/HDC7E.TNPN;GADC RX;035.1/21S/HDC7E.TNPN;n/a;finoox;203-1ASH.2HJ.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_2-07-EE41-CC-E32AX-2908_PC;6206;E;2;1;2908;Axial;4,514;3,524;4,696;3,955;4,958;3,989;4,777;3,972;4,579;3,821;4,503;3,571;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/31S/DEC7A.TNNN;GADC RX;035.1/31S/DEC7A.TNNN;n/a;finoox;203-1AVC.2HJ.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-07-AE41-CL-E32AX-2908_PC;7041;A;3;1;2908;Axial;5,409;4,108;5,568;4,719;6,085;4,83;5,752;4,806;5,486;4,588;5,398;4,195;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11S/DDC4E.TNNN;GADC RX;035.1/11S/DDC4E.TNNN;n/a;finoox;203-1AQ3.2HJ.1HC.RJPK-R23.01.0800.000;GADC RX 035.1-04_1-04-EE41-CC-E32AX-2908_PC;4252;E;1;1;2908;Axial;1,844;1,391;1,894;1,591;2,053;1,642;1,946;1,625;1,841;1,548;1,833;1,421;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/11M/DEA4A.TNPN;GADC RX;035.1/11M/DEA4A.TNPN;n/a;finoox;203-1A8Q.2HG.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-04-AE21-CL-E32AX-2906_Alu;3207;A;1;1;2906;Axial;3,406;2,414;3,426;2,811;3,884;3,05;3,592;2,972;3,39;2,722;3,259;2,448;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/21M/FEA4A.TNNN;GADC RX;035.1/21M/FEA4A.TNNN;n/a;finoox;203-1AAW.2HG.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_2-04-AE21-CL-E32AX-2906_Alu;4541;A;2;1;2906;Axial;8,503;6,423;8,651;7,383;9,553;7,607;8,932;7,531;8,432;7,166;8,438;6,557;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/DDE4A.TNNN;GADC RX;035.1/21M/DDE4A.TNNN;n/a;finoox;203-1AHQ.2HG.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-04-AE21-CC-E32AX-2906_Epoxy;4009;A;2;1;2906;Axial;5,734;4,163;5,696;4,794;6,561;5,201;5,992;5,075;5,616;4,711;5,57;4,294;28,53;3990;1310;12;VT03192U.1;0,223;0,98;C;43,32;65,12;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41M/FDE7E.TNPN;GADC RX;035.1/41M/FDE7E.TNPN;n/a;finoox;203-1ANK.2HG.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE21-CC-E32AX-2906_Epoxy;7967;E;4;1;2906;Axial;11,797;8,147;12,803;10,067;13,631;10,167;13,142;10,161;12,601;9,639;11,575;8,151;50,62;8318;1310;17;VT03192U.1;0,442;0,98;B;46,11;68,41;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31M/FEE7E.TNNN;GADC RX;035.1/31M/FEE7E.TNNN;n/a;finoox;203-1AMH.2HG.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_3-07-EE21-CL-E32AX-2906_Epoxy;7162;E;3;1;2906;Axial;10,908;8,053;11,13;9,302;12,227;9,599;11,566;9,545;11,037;9,053;10,589;8,178;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/DDE7E.TNNN;GADC RX;035.1/11M/DDE7E.TNNN;n/a;finoox;203-1AG5.2HG.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-07-EE21-CC-E32AX-2906_Epoxy;3250;E;1;1;2906;Axial;2,345;1,772;2,409;2,045;2,656;2,119;2,52;2,1;2,398;2,003;2,348;1,829;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11M/DEC4A.TNPN;GADC RX;035.1/11M/DEC4A.TNPN;n/a;finoox;203-1AQY.2HG.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-04-AE21-CL-E32AX-2906_PC;4226;A;1;1;2906;Axial;3,031;2,149;3,049;2,502;3,457;2,714;3,197;2,645;3,017;2,423;2,9;2,178;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/11L/DDA4E.TNNN;GADC RX;035.1/11L/DDA4E.TNNN;n/a;finoox;203-1A7P.2HH.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-04-EE31-CC-E32AX-2907_Alu;3231;E;1;1;2907;Axial;2,426;1,797;2,442;2,078;2,755;2,173;2,546;2,104;2,393;2,024;2,412;1,837;14,27;1430;930;6;VT03192U.1;0,048;0,59;A;32,71;54,24;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11L/DDA7E.TNNN;GADC RX;035.1/11L/DDA7E.TNNN;n/a;finoox;203-1A75.2HH.1HB.RJVN-R23.01.0800.000;GADC RX 035.1-04_1-07-EE31-CC-E32AX-2907_Alu;3053;E;1;1;2907;Axial;1,865;1,278;2,017;1,587;2,175;1,622;2,087;1,619;1,994;1,53;1,824;1,282;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/31L/FEA7A.TNNN;GADC RX;035.1/31L/FEA7A.TNNN;n/a;finoox;203-1ACG.2HH.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-07-AE31-CL-E32AX-2907_Alu;6410;A;3;1;2907;Axial;8,734;6,669;8,996;7,633;9,769;7,783;9,272;7,747;8,846;7,395;8,717;6,789;47,46;4880;930;10;VT03192U.1;0,146;0,59;A+;39,04;61,14;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11L/FEE4E.TNPN;GADC RX;035.1/11L/FEE4E.TNPN;n/a;finoox;203-1AGR.2HH.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-04-EE31-CL-E32AX-2907_Epoxy;3984;E;1;1;2907;Axial;3,332;2,52;3,41;2,89;3,682;2,925;3,477;2,908;3,299;2,779;3,315;2,556;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/11L/FEE7A.TNNN;GADC RX;035.1/11L/FEE7A.TNNN;n/a;finoox;203-1AH8.2HH.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-07-AE31-CL-E32AX-2907_Epoxy;3182;A;1;1;2907;Axial;2,85;2,205;2,976;2,499;3,191;2,567;3,067;2,545;2,92;2,442;2,843;2,254;15,82;1627;930;6;VT03192U.1;0,049;0,59;A+;34,8;56,37;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/31L/HDE7A.TNPN;GADC RX;035.1/31L/HDE7A.TNPN;n/a;finoox;203-1ALG.2HH.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-07-AE31-CC-E32AX-2907_Epoxy;6435;A;3;1;2907;Axial;8,747;6,743;9,041;7,666;9,704;7,77;9,206;7,737;8,859;7,431;8,724;6,852;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,8;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/HDC7E.TNPN;GADC RX;035.1/41L/HDC7E.TNPN;n/a;finoox;203-1AWD.2HH.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-07-EE31-CC-E32AX-2907_PC;9492;E;4;1;2907;Axial;10,865;7,984;11,252;9,311;12,108;9,459;11,52;9,445;11,064;8,977;10,672;8,047;67,49;5749;930;12;VT03192U.1;0,193;0,59;A;38,01;60,31;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WE/FDA4A.TNPN;GADC RX;035.2/1WE/FDA4A.TNPN;n/a;finoox;203-1A7Q.2PY.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3126_Alu;2978;A;1;1;3126;Axial;2,418;1,816;2,47;2,083;2,661;2,104;2,509;2,094;2,391;1,993;2,401;1,831;21,4;1027;585;4;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.2/4WE/DEA7E.TNNN;GADC RX;035.2/4WE/DEA7E.TNNN;n/a;finoox;203-1AEK.2PY.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3126_Alu;6677;E;4;1;3126;Axial;7,641;5,531;7,916;6,505;8,577;6,666;8,156;6,639;7,811;6,293;7,471;5,585;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WE/DEE7A.TNPN;GADC RX;035.2/2WE/DEE7A.TNPN;n/a;finoox;203-1AKA.2PY.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3126_Epoxy;4054;A;2;1;3126;Axial;3,717;2,803;3,815;3,217;4,177;3,296;3,94;3,28;3,761;3,117;3,705;2,855;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3WE/HEE7A.TNPN;GADC RX;035.2/3WE/HEE7A.TNPN;n/a;finoox;203-1AMJ.2PY.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3126_Epoxy;6371;A;3;1;3126;Axial;8,184;6,144;8,509;7,095;9,027;7,095;8,624;7,098;8,301;6,789;8,142;6,195;63,27;3705;585;8;VT03208;0,143;0,22;A+;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WE/FEC4A.TNPN;GADC RX;035.2/1WE/FEC4A.TNPN;n/a;finoox;203-1AR0.2PY.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3126_PC;4172;A;1;1;3126;Axial;2,436;1,79;2,495;2,071;2,688;2,078;2,53;2,097;2,419;1,982;2,394;1,802;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/1WE/FEC4E.TNNN;GADC RX;035.2/1WE/FEC4E.TNNN;n/a;finoox;203-1AR1.2PY.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3126_PC;4476;E;1;1;3126;Axial;2,436;1,79;2,495;2,071;2,688;2,078;2,53;2,097;2,419;1,982;2,394;1,802;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/1XE/DEA4E.TNNN;GADC RX;035.2/1XE/DEA4E.TNNN;n/a;finoox;203-1A8R.2Q0.1H4.RJPL-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3128_Alu;3148;E;1;1;3128;Axial;2,206;1,66;2,256;1,91;2,448;1,925;2,313;1,928;2,189;1,839;2,195;1,689;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3XE/HDE7A.TNNN;GADC RX;035.2/3XE/HDE7A.TNNN;n/a;finoox;203-1ALG.2Q0.1H1.RJTS-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3128_Epoxy;5407;A;3;1;3128;Axial;6,486;4,857;6,75;5,609;7,158;5,611;6,836;5,615;6,582;5,367;6,437;4,882;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XE/FEE7E.TNPN;GADC RX;035.2/4XE/FEE7E.TNPN;n/a;finoox;203-1APM.2Q0.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3128_Epoxy;7738;E;4;1;3128;Axial;8,877;6,736;9,168;7,717;9,811;7,761;9,357;7,748;8,973;7,412;8,85;6,812;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XE/DEC7A.TNNN;GADC RX;035.2/4XE/DEC7A.TNNN;n/a;finoox;203-1AXA.2Q0.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3128_PC;7170;A;4;1;3128;Axial;6,588;4,84;6,807;5,638;7,351;5,759;6,999;5,745;6,703;5,449;6,481;4,892;42,18;4652;515;9;VT03208;0,199;0,23;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XE/HEC7A.TNNN;GADC RX;035.2/3XE/HEC7A.TNNN;n/a;finoox;203-1AVG.2Q0.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3128_PC;7050;A;3;1;3128;Axial;7,001;5,331;7,276;6,118;7,671;6,072;7,353;6,075;7,077;5,812;6,98;5,372;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/4XN/FEA4E.TNPN;GADC RX;035.2/4XN/FEA4E.TNPN;n/a;finoox;203-1AF5.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3124_Alu;7561;E;4;1;3124;Axial;16,684;11,119;18,53;14,128;19,773;14,477;19,052;14,485;18,079;13,577;16,321;11,062;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XN/DEE4A.TNPN;GADC RX;035.2/3XN/DEE4A.TNPN;n/a;finoox;203-1ALW.2PW.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3124_Epoxy;5591;A;3;1;3124;Axial;10,221;7,093;10,756;8,564;11,806;9,16;11,311;9,006;10,7;8,403;9,889;7,153;53,5;7538;1470;16;VT03207;0,61;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/HEE4E.TNPN;GADC RX;035.2/1XN/HEE4E.TNPN;n/a;finoox;203-1AGT.2PW.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3124_Epoxy;4003;E;1;1;3124;Axial;5,085;3,801;5,149;4,342;5,656;4,461;5,274;4,441;4,998;4,186;5,038;3,842;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/3XN/DDE4A.TNNN;GADC RX;035.2/3XN/DDE4A.TNNN;n/a;finoox;203-1AKU.2PW.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3124_Epoxy;4880;A;3;1;3124;Axial;8,978;6,674;9,145;7,807;10,466;8,314;9,651;8,225;8,969;7,73;8,938;6,941;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;82,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2XN/HDE7A.TNPN;GADC RX;035.2/2XN/HDE7A.TNPN;n/a;finoox;203-1AJC.2PW.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3124_Epoxy;4333;A;2;1;3124;Axial;7,831;6,064;8,148;6,897;8,764;7,073;8,431;7,022;8,057;6,741;7,833;6,267;33,75;4530;1470;13;VT03207;0,42;0,93;C;56,72;78,52;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,6;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/HDE7A.TNNN;GADC RX;035.2/3XN/HDE7A.TNNN;n/a;finoox;203-1ALG.2PW.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3124_Epoxy;5460;A;3;1;3124;Axial;11,906;8,793;12,201;10,146;13,247;10,366;12,43;10,32;12,047;9,82;11,572;8,876;50,62;6795;1470;16;VT03207;0,63;0,93;C;58,22;80,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XN/DEC7A.TNPN;GADC RX;035.2/4XN/DEC7A.TNPN;n/a;finoox;203-1AXA.2PW.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3124_PC;7465;A;4;1;3124;Axial;10,992;8,373;11,282;9,594;12,438;9,936;11,808;9,85;11,231;9,355;11,018;8,645;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/1WL/FDA4E.TNNN;GADC RX;035.2/1WL/FDA4E.TNNN;n/a;finoox;203-1A7R.2PX.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3125_Alu;3148;E;1;1;3125;Axial;2,879;2,097;2,926;2,424;3,201;2,505;2,988;2,486;2,832;2,336;2,809;2,111;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.2/1WL/DEA4E.TNPN;GADC RX;035.2/1WL/DEA4E.TNPN;n/a;finoox;203-1A8R.2PX.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3125_Alu;3389;E;1;1;3125;Axial;2,762;2,026;2,782;2,333;3,123;2,45;2,884;2,429;2,724;2,244;2,709;2,053;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1WL/FDA7A.TNPN;GADC RX;035.2/1WL/FDA7A.TNPN;n/a;finoox;203-1A76.2PX.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3125_Alu;2975;A;1;1;3125;Axial;2,509;1,882;2,582;2,178;2,798;2,231;2,67;2,224;2,546;2,112;2,498;1,914;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1WL/FDA7A.TNNN;GADC RX;035.2/1WL/FDA7A.TNNN;n/a;finoox;203-1A76.2PX.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3125_Alu;2734;A;1;1;3125;Axial;2,509;1,882;2,582;2,178;2,798;2,231;2,67;2,224;2,546;2,112;2,498;1,914;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/3WL/DEA7A.TNPN;GADC RX;035.2/3WL/DEA7A.TNPN;n/a;finoox;203-1ACE.2PX.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3125_Alu;5502;A;3;1;3125;Axial;6,662;4,972;6,817;5,727;7,545;5,944;6,994;5,922;6,751;5,594;6,592;5,073;31,64;4884;850;10;VT03208;0,185;0,3;A;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WL/FEA7A.TNNN;GADC RX;035.2/2WL/FEA7A.TNNN;n/a;finoox;203-1AAC.2PX.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3125_Alu;3996;A;2;1;3125;Axial;5,712;4,364;5,893;5,007;6,382;5,089;6,017;5,065;5,79;4,84;5,701;4,441;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WL/DEA7A.TNNN;GADC RX;035.2/2WL/DEA7A.TNNN;n/a;finoox;203-1AAA.2PX.1HL.RJW2-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3125_Alu;3763;A;2;1;3125;Axial;4,319;3,187;4,416;3,686;4,87;3,822;4,582;3,798;4,379;3,593;4,239;3,241;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3WL/DDE4E.TNPN;GADC RX;035.2/3WL/DDE4E.TNPN;n/a;finoox;203-1AKV.2PX.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3125_Epoxy;5584;E;3;1;3125;Axial;6,941;4,953;7,078;5,782;7,795;6,156;7,364;6,035;6,977;5,642;6,688;4,993;42,8;4208;850;10;VT03208;0,186;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WL/FDE7E.TNPN;GADC RX;035.2/2WL/FDE7E.TNPN;n/a;finoox;203-1AJB.2PX.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3125_Epoxy;4515;E;2;1;3125;Axial;4,968;3,747;5,103;4,313;5,529;4,424;5,277;4,406;5,032;4,186;4,95;3,819;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4WL/HDE7A.TNNN;GADC RX;035.2/4WL/HDE7A.TNNN;n/a;finoox;203-1ANL.2PX.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3125_Epoxy;6711;A;4;1;3125;Axial;11,409;8,416;11,805;9,788;12,707;9,941;12,088;9,928;11,603;9,436;11,227;8,466;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,3;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WL/DDC4A.TNNN;GADC RX;035.2/4WL/DDC4A.TNNN;n/a;finoox;203-1AVW.2PX.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3125_PC;6964;A;4;1;3125;Axial;8,567;6,389;8,622;7,358;9,692;7,682;8,979;7,432;8,441;7,165;8,521;6,538;57,07;5611;850;12;VT03208;0,248;0,3;C;48,23;70,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;100,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/3XL/FEA4E.TNPN;GADC RX;035.2/3XL/FEA4E.TNPN;n/a;finoox;203-1AD1.2PZ.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3127_Alu;6611;E;3;1;3127;Axial;10,933;8,024;11,054;9,199;12,122;9,53;11,293;9,448;10,757;8,878;10,623;8,098;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XL/FEA4E.TNNN;GADC RX;035.2/3XL/FEA4E.TNNN;n/a;finoox;203-1AD1.2PZ.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3127_Alu;6370;E;3;1;3127;Axial;10,933;8,024;11,054;9,199;12,122;9,53;11,293;9,448;10,757;8,878;10,623;8,098;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XL/FEA7E.TNPN;GADC RX;035.2/4XL/FEA7E.TNPN;n/a;finoox;203-1AEM.2PZ.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3127_Alu;7581;E;4;1;3127;Axial;12,264;8,798;12,803;10,446;13,825;10,679;13,185;10,642;12,637;10,095;11,966;8,853;63,27;7206;930;13;VT03208;0,333;0,39;A;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XL/FEA7A.TNNN;GADC RX;035.2/2XL/FEA7A.TNNN;n/a;finoox;203-1AAC.2PZ.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3127_Alu;3996;A;2;1;3127;Axial;6,241;4,708;6,41;5,42;6,943;5,556;6,628;5,535;6,32;5,259;6,214;4,797;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1XL/DEE7A.TNNN;GADC RX;035.2/1XL/DEE7A.TNNN;n/a;finoox;203-1AH6.2PZ.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3127_Epoxy;2761;A;1;1;3127;Axial;2,35;1,771;2,416;2,054;2,686;2,13;2,526;2,114;2,399;2,01;2,352;1,82;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1XL/HEE7A.TNPN;GADC RX;035.2/1XL/HEE7A.TNPN;n/a;finoox;203-1AHA.2PZ.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3127_Epoxy;3381;A;1;1;3127;Axial;3,501;2,668;3,613;3,055;3,87;3,091;3,702;3,082;3,543;2,948;3,49;2,704;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.1/11E/HDA7E.TNNN;GADC RX;035.1/11E/HDA7E.TNNN;n/a;finoox;203-1A79.2HK.1H5.RJVY-R23.01.0800.000;GADC RX 035.1-08_1-07-EE51-CC-E32AX-2909_Alu;3637;E;1;1;2909;Axial;2,062;1,584;2,151;1,805;2,259;1,8;2,175;1,796;2,089;1,73;2,058;1,605;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.1/21E/DDA7A.TNNN;GADC RX;035.1/21E/DDA7A.TNNN;n/a;finoox;203-1A98.2HK.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-07-AE51-CC-E32AX-2909_Alu;3967;A;2;1;2909;Axial;2,917;2,122;3,023;2,49;3,28;2,547;3,11;2,539;2,979;2,407;2,862;2,142;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31E/HEA7E.TNPN;GADC RX;035.1/31E/HEA7E.TNPN;n/a;finoox;203-1ACK.2HK.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_3-07-EE51-CL-E32AX-2909_Alu;7654;E;3;1;2909;Axial;7,027;5,4;7,323;6,15;7,673;6,107;7,381;6,107;7,109;5,877;7,014;5,455;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;109,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41E/FEA7A.TNPN;GADC RX;035.1/41E/FEA7A.TNPN;n/a;finoox;203-1AEL.2HK.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_4-07-AE51-CL-E32AX-2909_Alu;7777;A;4;1;2909;Axial;8,391;6,42;8,711;7,327;9,243;7,347;8,846;7,331;8,488;7,048;8,375;6,499;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,3;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21E/FDE4E.TNPN;GADC RX;035.1/21E/FDE4E.TNPN;n/a;finoox;203-1AHT.2HK.1H8.RJT7-R23.01.0800.010;GADC RX 035.1-06_2-04-EE51-CC-E32AX-2909_Epoxy;4968;E;2;1;2909;Axial;4,055;3,131;4,191;3,521;4,406;3,52;4,235;3,504;4,039;3,368;4,042;3,158;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21E/HEE4A.TNPN;GADC RX;035.1/21E/HEE4A.TNPN;n/a;finoox;203-1AJW.2HK.1HW.RJTM-R23.01.0000.010;GADC RX 035.1-08_2-04-AE51-CL-E32AX-2909_Epoxy;5126;A;2;1;2909;Axial;4,861;3,796;5,062;4,235;5,193;4,154;5,026;4,153;4,835;4,005;4,843;3,815;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.1/41E/DEE4A.TNNN;GADC RX;035.1/41E/DEE4A.TNNN;n/a;finoox;203-1AP0.2HK.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_4-04-AE51-CL-E32AX-2909_Epoxy;7171;A;4;1;2909;Axial;8,076;5,743;8,308;6,769;8,975;6,941;8,478;6,901;8,099;6,504;7,835;5,772;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;105;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/FEE4A.TNNN;GADC RX;035.1/11E/FEE4A.TNNN;n/a;finoox;203-1AGQ.2HK.1HD.RJVZ-R23.01.0000.000;GADC RX 035.1-06_1-04-AE51-CL-E32AX-2909_Epoxy;3186;A;1;1;2909;Axial;2,313;1,75;2,384;2,007;2,522;1,992;2,404;1,989;2,294;1,909;2,301;1,761;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.1/31E/DDE7E.TNPN;GADC RX;035.1/31E/DDE7E.TNPN;n/a;finoox;203-1ALD.2HK.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-07-EE51-CC-E32AX-2909_Epoxy;6235;E;3;1;2909;Axial;4,36;3,333;4,506;3,81;4,885;3,895;4,649;3,867;4,433;3,709;4,352;3,404;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/DDC4A.TNNN;GADC RX;035.1/11E/DDC4A.TNNN;n/a;finoox;203-1AQ2.2HK.1HB.RJVQ-R23.01.0000.000;GADC RX 035.1-04_1-04-AE51-CC-E32AX-2909_PC;3665;A;1;1;2909;Axial;1,534;1,06;1,605;1,282;1,732;1,319;1,642;1,31;1,566;1,232;1,492;1,062;14,27;884;535;4;VT03192U.1;0,022;0,18;A;21,61;43,14;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,2;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.1/31E/DEC4E.TNPN;GADC RX;035.1/31E/DEC4E.TNPN;n/a;finoox;203-1AUV.2HK.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-04-EE51-CL-E32AX-2909_PC;7857;E;3;1;2909;Axial;5,568;4,163;5,653;4,761;6,165;4,859;5,706;4,836;5,473;4,577;5,518;4,212;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31E/HEC4E.TNNN;GADC RX;035.1/31E/HEC4E.TNNN;n/a;finoox;203-1AUZ.2HK.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_3-04-EE51-CL-E32AX-2909_PC;8531;E;3;1;2909;Axial;6,473;4,972;6,717;5,632;6,944;5,508;6,683;5,52;6,433;5,318;6,446;4,986;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/3WN/FDA7A.TNNN;GADC RX;035.2/3WN/FDA7A.TNNN;n/a;finoox;203-1ABE.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3123_Alu;4954;A;3;1;3123;Axial;9,661;7,03;9,927;8,182;10,801;8,397;10,115;8,344;9,826;7,932;9,393;7,121;37,96;6448;1340;15;VT03207;0,476;0,73;C;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/HEE4A.TNPN;GADC RX;035.2/1WN/HEE4A.TNPN;n/a;finoox;203-1AGS.2PV.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3123_Epoxy;3391;A;1;1;3123;Axial;4,766;3,586;4,848;4,111;5,268;4,172;4,849;4,13;4,69;3,949;4,734;3,632;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/2WN/HEE4A.TNNN;GADC RX;035.2/2WN/HEE4A.TNNN;n/a;finoox;203-1AJW.2PV.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3123_Epoxy;4456;A;2;1;3123;Axial;9,464;6,939;9,558;7,97;10,45;8,214;9,77;8,155;9,218;7,663;9,196;6,999;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WN/DEE4E.TNNN;GADC RX;035.2/4WN/DEE4E.TNNN;n/a;finoox;203-1AP1.2PV.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3123_Epoxy;6905;E;4;1;3123;Axial;13,717;10,047;13,669;11,551;15,681;12,424;14,334;12,229;13,445;11,318;13,422;10,326;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3WN/DEE7A.TNPN;GADC RX;035.2/3WN/DEE7A.TNPN;n/a;finoox;203-1AME.2PV.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3123_Epoxy;5537;A;3;1;3123;Axial;8,293;5,99;8,528;7,015;9,388;7,283;8,74;7,22;8,493;6,841;8,043;6,078;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WN/HDE7A.TNNN;GADC RX;035.2/3WN/HDE7A.TNNN;n/a;finoox;203-1ALG.2PV.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3123_Epoxy;5460;A;3;1;3123;Axial;11,262;8,377;11,513;9,643;12,545;9,859;11,892;9,825;11,373;9,342;10,996;8,508;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/HEE7A.TNNN;GADC RX;035.2/3WN/HEE7A.TNNN;n/a;finoox;203-1AMJ.2PV.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3123_Epoxy;6178;A;3;1;3123;Axial;12,959;9,769;13,289;11,166;14,514;11,455;13,723;11,424;13,104;10,869;12,861;9,941;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/HEE7E.TNNN;GADC RX;035.2/3WN/HEE7E.TNNN;n/a;finoox;203-1AMK.2PV.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3123_Epoxy;6928;E;3;1;3123;Axial;12,959;9,769;13,289;11,166;14,514;11,455;13,723;11,424;13,104;10,869;12,861;9,941;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/DDC7E.TNPN;GADC RX;035.2/3WN/DDC7E.TNPN;n/a;finoox;203-1AUB.2PV.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3123_PC;6515;E;3;1;3123;Axial;6,683;4,78;6,993;5,593;7,599;5,823;7,242;5,781;6,929;5,488;6,523;4,829;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WN/FEC7E.TNPN;GADC RX;035.2/3WN/FEC7E.TNPN;n/a;finoox;203-1AVF.2PV.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3123_PC;7628;E;3;1;3123;Axial;10,416;7,669;10,642;8,869;11,657;9,131;11,043;9,078;10,549;8,619;10,093;7,735;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WN/DDC7A.TNNN;GADC RX;035.2/2WN/DDC7A.TNNN;n/a;finoox;203-1ASC.2PV.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3123_PC;4508;A;2;1;3123;Axial;4,529;3,421;4,615;3,92;5,099;4,061;4,825;4,027;4,605;3,824;4,52;3,538;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WN/HEC4A.TNNN;GADC RX;035.2/2WN/HEC4A.TNNN;n/a;finoox;203-1AT0.2PV.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3123_PC;5276;A;2;1;3123;Axial;8,519;6,246;8,616;7,18;9,415;7,403;8,807;7,346;8,32;6,908;8,277;6,297;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/11N/DDA4A.TNPN;GADC RX;035.1/11N/DDA4A.TNPN;n/a;finoox;203-1A7N.2HF.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-04-AE11-CC-E32AX-2905_Alu;3063;A;1;1;2905;Axial;3,167;2,253;3,129;2,608;3,61;2,858;3,312;2,783;3,102;2,572;3,027;2,319;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/21N/FDA4E.TNNN;GADC RX;035.1/21N/FDA4E.TNNN;n/a;finoox;203-1A9V.2HF.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_2-04-EE11-CC-E32AX-2905_Alu;4682;E;2;1;2905;Axial;7,94;5,872;7,928;6,729;9,012;7,125;8,267;7,037;7,777;6,562;7,795;5,994;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/HEA4A.TNNN;GADC RX;035.1/41N/HEA4A.TNNN;n/a;finoox;203-1AF6.2HF.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-04-AE11-CL-E32AX-2905_Alu;7998;A;4;1;2905;Axial;19,53;13,49;20,919;16,539;22,316;16,945;21,377;16,851;20,435;15,852;19,035;13,449;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,9;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41N/FEA7A.TNNN;GADC RX;035.1/41N/FEA7A.TNNN;n/a;finoox;203-1AEL.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE11-CL-E32AX-2905_Alu;7536;A;4;1;2905;Axial;15,267;10,458;16,737;13,022;17,689;13,083;17,044;13,091;16,401;12,422;15,009;10,457;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11N/FEA7E.TNPN;GADC RX;035.1/11N/FEA7E.TNPN;n/a;finoox;203-1A89.2HF.1HQ.RJW2-R23.01.0800.010;GADC RX 035.1-06_1-07-EE11-CL-E32AX-2905_Alu;3927;E;1;1;2905;Axial;4,066;3,027;4,158;3,437;4,566;3,58;4,312;3,569;4,123;3,388;4,014;3,087;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/31N/DDE4E.TNNN;GADC RX;035.1/31N/DDE4E.TNNN;n/a;finoox;203-1AKV.2HF.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-04-EE11-CC-E32AX-2905_Epoxy;6037;E;3;1;2905;Axial;8,666;5,948;9,252;7,28;10,123;7,744;9,764;7,656;9,25;7,148;8,402;5,959;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,5;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/DEE7E.TNNN;GADC RX;035.1/11N/DEE7E.TNNN;n/a;finoox;203-1AH7.2HF.1H4.RJPA-R23.01.0800.000;GADC RX 035.1-04_1-07-EE11-CL-E32AX-2905_Epoxy;3397;E;1;1;2905;Axial;3,013;2,198;3,074;2,55;3,4;2,648;3,209;2,625;3,066;2,491;2,94;2,242;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/11N/FEE7A.TNPN;GADC RX;035.1/11N/FEE7A.TNPN;n/a;finoox;203-1AH8.2HF.1HQ.RJW2-R23.01.0000.010;GADC RX 035.1-06_1-07-AE11-CL-E32AX-2905_Epoxy;3423;A;1;1;2905;Axial;4,003;2,983;4,089;3,433;4,506;3,535;4,249;3,524;4,058;3,343;3,954;3,042;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21N/HDC7A.TNNN;GADC RX;035.1/21N/HDC7A.TNNN;n/a;finoox;203-1ASG.2HF.1H1.RJTV-R23.01.0000.000;GADC RX 035.1-08_2-07-AE11-CC-E32AX-2905_PC;5396;A;2;1;2905;Axial;7,409;5,404;7,624;6,246;8,252;6,418;7,856;6,388;7,538;6,079;7,221;5,465;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/21S/DEA4E.TNPN;GADC RX;035.1/21S/DEA4E.TNPN;n/a;finoox;203-1AAV.2HJ.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-04-EE41-CL-E32AX-2908_Alu;4940;E;2;1;2908;Axial;4,692;3,388;4,739;3,915;5,219;4,082;4,875;4,033;4,635;3,787;4,531;3,422;35,67;2463;695;6;VT03192U.1;0,061;0,25;A+;31,54;53,38;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41S/DEA7A.TNPN;GADC RX;035.1/41S/DEA7A.TNPN;n/a;finoox;203-1AEJ.2HJ.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-07-AE41-CL-E32AX-2908_Alu;7238;A;4;1;2908;Axial;7,687;5,557;7,965;6,541;8,631;6,704;8,208;6,677;7,861;6,329;7,511;5,61;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21S/FEA7E.TNPN;GADC RX;035.1/21S/FEA7E.TNPN;n/a;finoox;203-1AAD.2HJ.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-07-EE41-CL-E32AX-2908_Alu;5230;E;2;1;2908;Axial;4,916;3,815;5,108;4,304;5,445;4,372;5,232;4,345;4,998;4,176;4,906;3,88;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41S/DDE4E.TNNN;GADC RX;035.1/41S/DDE4E.TNNN;n/a;finoox;203-1AMZ.2HJ.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-04-EE41-CC-E32AX-2908_Epoxy;7366;E;4;1;2908;Axial;7,733;5,336;8,257;6,513;8,895;6,743;8,485;6,689;8,099;6,283;7,534;5,334;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31S/DDE7A.TNNN;GADC RX;035.1/31S/DDE7A.TNNN;n/a;finoox;203-1ALC.2HJ.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-07-AE41-CC-E32AX-2908_Epoxy;5444;A;3;1;2908;Axial;5,033;3,783;5,161;4,357;5,677;4,493;5,288;4,473;5,109;4,239;5,006;3,864;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,6;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
