TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/31S/HEE7A.TNPN;GADC RX;035.1/31S/HEE7A.TNPN;n/a;finoox;203-1AMJ.2HJ.1JN.RJWP-R23.01.0000.010;GADC RX 035.1-08_3-07-AE41-CL-E32AX-2908_Epoxy;7063;A;3;1;2908;Axial;8,236;6,175;8,564;7,137;9,091;7,14;8,682;7,144;8,355;6,83;8,192;6,23;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41S/FDC7E.TNNN;GADC RX;035.1/41S/FDC7E.TNNN;n/a;finoox;203-1AWB.2HJ.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE41-CC-E32AX-2908_PC;8683;E;4;1;2908;Axial;7,979;5,87;8,255;6,84;8,912;6,966;8,468;6,953;8,119;6,602;7,846;5,929;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31S/DEC7A.TNPN;GADC RX;035.1/31S/DEC7A.TNPN;n/a;finoox;203-1AVC.2HJ.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-07-AE41-CL-E32AX-2908_PC;7282;A;3;1;2908;Axial;5,409;4,108;5,568;4,719;6,085;4,83;5,752;4,806;5,486;4,588;5,398;4,195;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11S/HEC7E.TNNN;GADC RX;035.1/11S/HEC7E.TNNN;n/a;finoox;203-1ARM.2HJ.1H2.RJW5-R23.01.0800.000;GADC RX 035.1-08_1-07-EE41-CL-E32AX-2908_PC;4942;E;1;1;2908;Axial;2,571;2,003;2,681;2,238;2,798;2,255;2,706;2,247;2,598;2,162;2,548;2,034;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/31S/FDC7E.TNNN;GADC RX;035.1/31S/FDC7E.TNNN;n/a;finoox;203-1AUD.2HJ.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-07-EE41-CC-E32AX-2908_PC;7319;E;3;1;2908;Axial;6,023;4,639;6,232;5,278;6,714;5,366;6,396;5,338;6,11;5,126;6,012;4,722;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31S/HDC7E.TNNN;GADC RX;035.1/31S/HDC7E.TNNN;n/a;finoox;203-1AUF.2HJ.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-07-EE41-CC-E32AX-2908_PC;7780;E;3;1;2908;Axial;6,836;5,36;7,141;5,997;7,503;6,058;7,24;6,027;6,956;5,806;6,821;5,446;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11S/DDC4A.TNPN;GADC RX;035.1/11S/DDC4A.TNPN;n/a;finoox;203-1AQ2.2HJ.1HC.RJPK-R23.01.0000.010;GADC RX 035.1-04_1-04-AE41-CC-E32AX-2908_PC;4082;A;1;1;2908;Axial;1,844;1,391;1,894;1,591;2,053;1,642;1,946;1,625;1,841;1,548;1,833;1,421;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/11S/FEC4E.TNNN;GADC RX;035.1/11S/FEC4E.TNNN;n/a;finoox;203-1AR1.2HJ.1HQ.RJPP-R23.01.0800.000;GADC RX 035.1-06_1-04-EE41-CL-E32AX-2908_PC;4713;E;1;1;2908;Axial;2,497;1,935;2,603;2,174;2,72;2,184;2,625;2,169;2,507;2,079;2,487;1,957;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/21M/FDA4E.TNNN;GADC RX;035.1/21M/FDA4E.TNNN;n/a;finoox;203-1A9V.2HG.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_2-04-EE21-CC-E32AX-2906_Alu;4682;E;2;1;2906;Axial;7,247;5,418;7,302;6,226;8,16;6,484;7,572;6,417;7,137;6,038;7,204;5,529;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/HEE4E.TNNN;GADC RX;035.1/31M/HEE4E.TNNN;n/a;finoox;203-1AM1.2HG.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-04-EE21-CL-E32AX-2906_Epoxy;7863;E;3;1;2906;Axial;13,857;10,298;14,076;11,779;15,346;12,076;14,31;12,031;13,645;11,31;13,59;10,394;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11M/FDE7E.TNPN;GADC RX;035.1/11M/FDE7E.TNPN;n/a;finoox;203-1AG7.2HG.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-07-EE21-CC-E32AX-2906_Epoxy;3654;E;1;1;2906;Axial;3,064;2,348;3,195;2,702;3,49;2,789;3,317;2,765;3,162;2,649;3,065;2,434;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.1/21M/FDE7A.TNNN;GADC RX;035.1/21M/FDE7A.TNNN;n/a;finoox;203-1AJA.2HG.1H8.RJW6-R23.01.0000.000;GADC RX 035.1-06_2-07-AE21-CC-E32AX-2906_Epoxy;4205;A;2;1;2906;Axial;6,221;4,531;6,373;5,274;6,971;5,431;6,514;5,397;6,319;5,123;6,053;4,597;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,6;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31M/HDE7A.TNNN;GADC RX;035.1/31M/HDE7A.TNNN;n/a;finoox;203-1ALG.2HG.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_3-07-AE21-CC-E32AX-2906_Epoxy;6194;A;3;1;2906;Axial;10,962;8,196;11,224;9,426;12,242;9,637;11,596;9,609;11,084;9,135;10,805;8,342;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11M/HEC7A.TNPN;GADC RX;035.1/11M/HEC7A.TNPN;n/a;finoox;203-1ARL.2HG.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-07-AE21-CL-E32AX-2906_PC;4535;A;1;1;2906;Axial;3,989;3,064;4,127;3,506;4,458;3,565;4,254;3,55;4,063;3,404;3,979;3,13;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/41M/HDC7A.TNPN;GADC RX;035.1/41M/HDC7A.TNPN;n/a;finoox;203-1AWC.2HG.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-07-AE21-CC-E32AX-2906_PC;8779;A;4;1;2906;Axial;13,296;9,375;14,122;11,344;15,053;11,449;14,462;11,435;13,896;10,876;13,008;9,432;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41M/HDC7E.TNNN;GADC RX;035.1/41M/HDC7E.TNNN;n/a;finoox;203-1AWD.2HG.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-07-EE21-CC-E32AX-2906_PC;9251;E;4;1;2906;Axial;13,296;9,375;14,122;11,344;15,053;11,449;14,462;11,435;13,896;10,876;13,008;9,432;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31M/DEC4E.TNNN;GADC RX;035.1/31M/DEC4E.TNNN;n/a;finoox;203-1AUV.2HG.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-04-EE21-CL-E32AX-2906_PC;7609;E;3;1;2906;Axial;8,809;6,114;9,202;7,375;10,107;7,892;9,651;7,741;9,136;7,228;8,514;6,206;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11M/DEC4E.TNPN;GADC RX;035.1/11M/DEC4E.TNPN;n/a;finoox;203-1AQZ.2HG.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-04-EE21-CL-E32AX-2906_PC;4637;E;1;1;2906;Axial;3,031;2,149;3,049;2,502;3,457;2,714;3,197;2,645;3,017;2,423;2,9;2,178;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/41L/DDA7E.TNPN;GADC RX;035.1/41L/DDA7E.TNPN;n/a;finoox;203-1ADH.2HH.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-07-EE31-CC-E32AX-2907_Alu;7463;E;4;1;2907;Axial;7,568;5,263;8,129;6,461;8,768;6,605;8,412;6,587;8,048;6,235;7,412;5,28;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/HDA7A.TNNN;GADC RX;035.1/21L/HDA7A.TNNN;n/a;finoox;203-1A9C.2HH.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_2-07-AE31-CC-E32AX-2907_Alu;4379;A;2;1;2907;Axial;5,825;4,461;6,002;5,09;6,429;5,157;6,121;5,14;5,889;4,917;5,808;4,526;33,75;2875;930;8;VT03192U.1;0,096;0,59;A+;35,5;57,3;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21L/HDE7E.TNPN;GADC RX;035.1/21L/HDE7E.TNPN;n/a;finoox;203-1AJD.2HH.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_2-07-EE31-CC-E32AX-2907_Epoxy;5263;E;2;1;2907;Axial;5,758;4,412;5,936;5,036;6,356;5,098;6,053;5,08;5,823;4,863;5,742;4,478;33,75;2875;930;8;VT03192U.1;0,096;0,59;A+;35,5;57,3;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31L/DDC4E.TNNN;GADC RX;035.1/31L/DDC4E.TNNN;n/a;finoox;203-1ATZ.2HH.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-04-EE31-CC-E32AX-2907_PC;7031;E;3;1;2907;Axial;6,324;4,506;6,487;5,285;7,14;5,634;6,757;5,52;6,402;5,16;6,097;4,539;42,8;4290;930;10;VT03192U.1;0,145;0,59;B;36,95;59,01;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WE/DDA7A.TNPN;GADC RX;035.2/2WE/DDA7A.TNPN;n/a;finoox;203-1A98.2PY.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3126_Alu;3777;A;2;1;3126;Axial;3,309;2,348;3,467;2,812;3,756;2,886;3,579;2,873;3,427;2,72;3,227;2,366;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2WE/DDA7E.TNPN;GADC RX;035.2/2WE/DDA7E.TNPN;n/a;finoox;203-1A99.2PY.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3126_Alu;4274;E;2;1;3126;Axial;3,309;2,348;3,467;2,812;3,756;2,886;3,579;2,873;3,427;2,72;3,227;2,366;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2WE/FDA7A.TNPN;GADC RX;035.2/2WE/FDA7A.TNPN;n/a;finoox;203-1A9A.2PY.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3126_Alu;3955;A;2;1;3126;Axial;4,294;3,304;4,446;3,762;4,786;3,824;4,556;3,804;4,358;3,635;4,285;3,362;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4WE/DEE4A.TNPN;GADC RX;035.2/4WE/DEE4A.TNPN;n/a;finoox;203-1AP0.2PY.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3126_Epoxy;6502;A;4;1;3126;Axial;9,066;6,337;9,551;7,638;10,3;7,881;9,783;7,79;9,341;7,352;8,824;6,342;71,34;4884;585;9;VT03208;0,191;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/FEE4A.TNNN;GADC RX;035.2/2WE/FEE4A.TNNN;n/a;finoox;203-1AJU.2PY.1HR.RJTN-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3126_Epoxy;4088;A;2;1;3126;Axial;5,553;4,233;5,696;4,82;6,063;4,828;5,775;4,809;5,505;4,608;5,521;4,275;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4WE/DEE7A.TNPN;GADC RX;035.2/4WE/DEE7A.TNPN;n/a;finoox;203-1APJ.2PY.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3126_Epoxy;6430;A;4;1;3126;Axial;7,55;5,475;7,816;6,429;8,469;6,587;8,052;6,561;7,712;6,22;7,388;5,53;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WE/FDE7A.TNNN;GADC RX;035.2/4WE/FDE7A.TNNN;n/a;finoox;203-1ANJ.2PY.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3126_Epoxy;6223;A;4;1;3126;Axial;8,449;6,23;8,737;7,247;9,445;7,378;8,961;7,366;8,591;6,995;8,319;6,295;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/HEE7E.TNPN;GADC RX;035.2/4WE/HEE7E.TNPN;n/a;finoox;203-1APP.2PY.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3126_Epoxy;8309;E;4;1;3126;Axial;11,02;8,476;11,443;9,642;12,097;9,641;11,606;9,626;11,091;9,262;11,001;8,576;84,37;4940;585;9;VT03208;0,19;0,22;A+;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WE/FDC7A.TNPN;GADC RX;035.2/1WE/FDC7A.TNPN;n/a;finoox;203-1AQG.2PY.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3126_PC;3991;A;1;1;3126;Axial;1,993;1,526;2,065;1,744;2,223;1,772;2,124;1,763;2,024;1,682;1,987;1,551;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/1WE/HDC7A.TNPN;GADC RX;035.2/1WE/HDC7A.TNPN;n/a;finoox;203-1AQJ.2PY.1H5.RJVY-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3126_PC;4129;A;1;1;3126;Axial;2,254;1,695;2,339;1,958;2,497;1,965;2,38;1,965;2,287;1,878;2,246;1,708;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/3WE/HEC7E.TNNN;GADC RX;035.2/3WE/HEC7E.TNNN;n/a;finoox;203-1AVH.2PY.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3126_PC;7801;E;3;1;3126;Axial;7,67;5,755;7,976;6,648;8,462;6,649;8,085;6,653;7,77;6,363;7,628;5,801;63,27;3705;585;8;VT03208;0,143;0,22;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WE/FEC7A.TNNN;GADC RX;035.2/3WE/FEC7A.TNNN;n/a;finoox;203-1AVE.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3126_PC;6799;A;3;1;3126;Axial;6,816;5,299;7,087;5,969;7,544;6,062;7,252;6,025;6,93;5,791;6,803;5,391;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XE/FEA7E.TNPN;GADC RX;035.2/3XE/FEA7E.TNPN;n/a;finoox;203-1ACH.2Q0.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3128_Alu;6478;E;3;1;3128;Axial;6,665;4,945;6,923;5,743;7,394;5,782;7,047;5,786;6,773;5,502;6,599;4,978;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1XE/FEE4E.TNNN;GADC RX;035.2/1XE/FEE4E.TNNN;n/a;finoox;203-1AGR.2Q0.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3128_Epoxy;3505;E;1;1;3128;Axial;2,474;1,852;2,54;2,128;2,711;2,129;2,57;2,127;2,455;2,03;2,438;1,863;26,75;1016;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.2/4XE/DDE7E.TNNN;GADC RX;035.2/4XE/DDE7E.TNNN;n/a;finoox;203-1ANH.2Q0.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3128_Epoxy;6396;E;4;1;3128;Axial;6,112;4,422;6,33;5,2;6,861;5,33;6,524;5,308;6,248;5,032;5,975;4,465;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/HEE7A.TNPN;GADC RX;035.2/3XE/HEE7A.TNPN;n/a;finoox;203-1AMJ.2Q0.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3128_Epoxy;6371;A;3;1;3128;Axial;7,476;5,695;7,768;6,525;8,188;6,483;7,852;6,484;7,555;6,232;7,454;5,74;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XE/DEC7A.TNPN;GADC RX;035.2/4XE/DEC7A.TNPN;n/a;finoox;203-1AXA.2Q0.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3128_PC;7411;A;4;1;3128;Axial;6,588;4,84;6,807;5,638;7,351;5,759;6,999;5,745;6,703;5,449;6,481;4,892;42,18;4652;515;9;VT03208;0,199;0,23;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XE/DEC7A.TNNN;GADC RX;035.2/2XE/DEC7A.TNNN;n/a;finoox;203-1ATE.2Q0.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3128_PC;4786;A;2;1;3128;Axial;3,238;2,463;3,333;2,821;3,62;2,872;3,433;2,856;3,277;2,717;3,231;2,509;21,09;2326;515;6;VT03208;0,099;0,23;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/3XE/HEC7E.TNPN;GADC RX;035.2/3XE/HEC7E.TNPN;n/a;finoox;203-1AVH.2Q0.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3128_PC;8042;E;3;1;3128;Axial;7,001;5,331;7,276;6,118;7,671;6,072;7,353;6,075;7,077;5,812;6,98;5,372;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/1XN/DEE4A.TNNN;GADC RX;035.2/1XN/DEE4A.TNNN;n/a;finoox;203-1AGN.2PW.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3124_Epoxy;2778;A;1;1;3124;Axial;3,406;2,523;3,473;2,954;3,933;3,136;3,627;3,081;3,396;2,903;3,389;2,619;17,83;2513;1470;9;VT03207;0,203;0,93;D;53,94;75,51;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/4XN/DEE4A.TNPN;GADC RX;035.2/4XN/DEE4A.TNPN;n/a;finoox;203-1AP0.2PW.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3124_Epoxy;6552;A;4;1;3124;Axial;14,42;10,488;14,303;12,046;16,487;13,088;15,05;12,768;14,107;11,845;13,993;10,812;71,34;10050;1470;19;VT03207;0,813;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3XN/HDE7E.TNPN;GADC RX;035.2/3XN/HDE7E.TNPN;n/a;finoox;203-1ALH.2PW.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3124_Epoxy;6333;E;3;1;3124;Axial;11,906;8,793;12,201;10,146;13,247;10,366;12,43;10,32;12,047;9,82;11,572;8,876;50,62;6795;1470;16;VT03207;0,63;0,93;C;58,22;80,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/HEC7A.TNNN;GADC RX;035.2/2XN/HEC7A.TNNN;n/a;finoox;203-1ATJ.2PW.1JN.RJWP-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3124_PC;5251;A;2;1;3124;Axial;8,613;6,388;8,814;7,37;9,593;7,528;9,098;7,502;8,704;7,135;8,448;6,482;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/4XN/DDC7E.TNPN;GADC RX;035.2/4XN/DDC7E.TNPN;n/a;finoox;203-1AW9.2PW.1HF.RJWU-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3124_PC;7713;E;4;1;3124;Axial;9,478;7,143;9,666;8,165;10,697;8,459;10,076;8,39;9,626;7,963;9,432;7,353;33,75;9803;1470;20;VT03207;0,82;0,93;E;59,23;81,53;7,1;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;113,9;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/1XN/DEC4A.TNPN;GADC RX;035.2/1XN/DEC4A.TNPN;n/a;finoox;203-1AQY.2PW.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3124_PC;3999;A;1;1;3124;Axial;3,108;2,302;3,16;2,694;3,599;2,847;3,308;2,819;3,092;2,638;3,092;2,387;17,83;2513;1470;9;VT03207;0,203;0,93;E;53,94;75,51;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/3XN/HEC4A.TNNN;GADC RX;035.2/3XN/HEC4A.TNNN;n/a;finoox;203-1AUY.2PW.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3124_PC;7138;A;3;1;3124;Axial;13,735;10,027;13,855;11,499;15,174;11,953;13,907;11,825;13,532;11,118;13,283;10,094;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1WL/DDA4A.TNNN;GADC RX;035.2/1WL/DDA4A.TNNN;n/a;finoox;203-1A7N.2PX.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3125_Alu;2596;A;1;1;3125;Axial;2,398;1,779;2,419;2,06;2,72;2,146;2,518;2,13;2,367;2,004;2,385;1,818;14,27;1403;850;6;VT03208;0,062;0,3;B;42,98;64,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1WL/DDA4E.TNNN;GADC RX;035.2/1WL/DDA4E.TNNN;n/a;finoox;203-1A7P.2PX.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3125_Alu;3006;E;1;1;3125;Axial;2,398;1,779;2,419;2,06;2,72;2,146;2,518;2,13;2,367;2,004;2,385;1,818;14,27;1403;850;6;VT03208;0,062;0,3;B;42,98;64,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1WL/FEE4A.TNPN;GADC RX;035.2/1WL/FEE4A.TNPN;n/a;finoox;203-1AGQ.2PX.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3125_Epoxy;3215;A;1;1;3125;Axial;3,285;2,49;3,366;2,848;3,624;2,881;3,435;2,863;3,255;2,738;3,273;2,524;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3WL/DDE7E.TNNN;GADC RX;035.2/3WL/DDE7E.TNNN;n/a;finoox;203-1ALD.2PX.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3125_Epoxy;5299;E;3;1;3125;Axial;5,771;4,256;5,887;4,919;6,531;5,127;6,049;5,089;5,847;4,809;5,656;4,332;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WL/FEE7A.TNNN;GADC RX;035.2/1WL/FEE7A.TNNN;n/a;finoox;203-1AH8.2PX.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3125_Epoxy;2956;A;1;1;3125;Axial;2,799;2,168;2,926;2,453;3,129;2,52;3,015;2,503;2,869;2,395;2,791;2,217;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2WL/DDC7A.TNPN;GADC RX;035.2/2WL/DDC7A.TNPN;n/a;finoox;203-1ASC.2PX.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3125_PC;4799;A;2;1;3125;Axial;3,462;2,402;3,718;2,952;4,013;3,02;3,847;3,012;3,679;2,849;3,388;2,413;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/2WL/HEC7E.TNNN;GADC RX;035.2/2WL/HEC7E.TNNN;n/a;finoox;203-1ATK.2PX.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3125_PC;5907;E;2;1;3125;Axial;6,096;4,706;6,333;5,346;6,728;5,405;6,464;5,382;6,188;5,154;6,089;4,816;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/4XL/FEA4A.TNPN;GADC RX;035.2/4XL/FEA4A.TNPN;n/a;finoox;203-1AF4.2PZ.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3127_Alu;6891;A;4;1;3127;Axial;13,853;9,67;14,684;11,712;15,739;12,026;14,985;11,935;14,322;11,246;13,486;9,682;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XL/DEA7E.TNNN;GADC RX;035.2/1XL/DEA7E.TNNN;n/a;finoox;203-1A87.2PZ.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3127_Alu;3146;E;1;1;3127;Axial;2,39;1,799;2,455;2,083;2,729;2,164;2,561;2,149;2,438;2,036;2,391;1,848;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2XL/DEA7E.TNNN;GADC RX;035.2/2XL/DEA7E.TNNN;n/a;finoox;203-1AAB.2PZ.1HL.RJW2-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3127_Alu;4260;E;2;1;3127;Axial;4,675;3,403;4,774;3,956;5,264;4,122;4,98;4,089;4,748;3,866;4,547;3,455;21,09;3703;930;10;VT03208;0,166;0,39;B;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/2XL/DEE4A.TNNN;GADC RX;035.2/2XL/DEE4A.TNNN;n/a;finoox;203-1AJS.2PZ.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3127_Epoxy;3834;A;2;1;3127;Axial;5,878;4,381;5,938;5,06;6,653;5,278;6,175;5,221;5,805;4,925;5,846;4,483;35,67;3494;930;9;VT03208;0,167;0,39;B;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XL/HEE7E.TNPN;GADC RX;035.2/1XL/HEE7E.TNPN;n/a;finoox;203-1AHB.2PZ.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3127_Epoxy;3991;E;1;1;3127;Axial;3,501;2,668;3,613;3,055;3,87;3,091;3,702;3,082;3,543;2,948;3,49;2,704;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/3XL/DDC7A.TNPN;GADC RX;035.2/3XL/DDC7A.TNPN;n/a;finoox;203-1AUA.2PZ.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3127_PC;6005;A;3;1;3127;Axial;5,892;4,275;6,012;4,983;6,638;5,181;6,175;5,138;5,987;4,865;5,709;4,31;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FDC7A.TNNN;GADC RX;035.2/2XL/FDC7A.TNNN;n/a;finoox;203-1ASE.2PZ.1H8.RJW6-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3127_PC;4738;A;2;1;3127;Axial;5,1;3,795;5,223;4,384;5,747;4,516;5,419;4,498;5,167;4,264;5,03;3,864;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,6;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4XL/HEC7A.TNNN;GADC RX;035.2/4XL/HEC7A.TNNN;n/a;finoox;203-1AXE.2PZ.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3127_PC;8137;A;4;1;3127;Axial;13,359;9,835;13,828;11,462;14,877;11,637;14,155;11,622;13,591;11,048;13,145;9,929;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XL/DEC4E.TNPN;GADC RX;035.2/4XL/DEC4E.TNPN;n/a;finoox;203-1AWT.2PZ.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3127_PC;8144;E;4;1;3127;Axial;10,686;7,971;10,758;9,18;12,086;9,579;11,199;9,27;10,53;8,937;10,628;8,156;71,34;6988;930;13;VT03208;0,333;0,39;C;52,19;74,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/21E/DDA4A.TNPN;GADC RX;035.1/21E/DDA4A.TNPN;n/a;finoox;203-1A9S.2HK.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_2-04-AE51-CC-E32AX-2909_Alu;4214;A;2;1;2909;Axial;3,464;2,422;3,622;2,912;3,909;2,997;3,705;2,975;3,538;2,799;3,37;2,433;28,53;1769;535;5;VT03192U.1;0,043;0,18;A+;24,35;46,15;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41E/HEA4A.TNPN;GADC RX;035.1/41E/HEA4A.TNPN;n/a;finoox;203-1AF6.2HK.1JK.SJ4L-R23.01.0000.010;GADC RX 035.1-08_4-04-AE51-CL-E32AX-2909_Alu;8239;A;4;1;2909;Axial;9,791;7,67;10,179;8,528;10,438;8,36;10,119;8,359;9,73;8,065;9,76;7,699;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,5;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11E/DDA7E.TNNN;GADC RX;035.1/11E/DDA7E.TNNN;n/a;finoox;203-1A75.2HK.1HB.RJVN-R23.01.0800.000;GADC RX 035.1-04_1-07-EE51-CC-E32AX-2909_Alu;3053;E;1;1;2909;Axial;1,45;1,047;1,508;1,237;1,636;1,264;1,552;1,261;1,485;1,195;1,423;1,056;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/41E/FEE4E.TNPN;GADC RX;035.1/41E/FEE4E.TNPN;n/a;finoox;203-1AP3.2HK.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_4-04-EE51-CL-E32AX-2909_Epoxy;8720;E;4;1;2909;Axial;9,343;7,03;9,608;8,045;10,194;8,026;9,679;8,024;9,254;7,668;9,286;7,07;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41E/HEE4E.TNNN;GADC RX;035.1/41E/HEE4E.TNNN;n/a;finoox;203-1AP5.2HK.1JK.SJ4L-R23.01.0800.000;GADC RX 035.1-08_4-04-EE51-CL-E32AX-2909_Epoxy;9242;E;4;1;2909;Axial;9,744;7,631;10,13;8,483;10,391;8,32;10,059;8,318;9,677;8,025;9,714;7,66;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11E/FEE7A.TNPN;GADC RX;035.1/11E/FEE7A.TNPN;n/a;finoox;203-1AH8.2HK.1HD.RJVZ-R23.01.0000.010;GADC RX 035.1-06_1-07-AE51-CL-E32AX-2909_Epoxy;3410;A;1;1;2909;Axial;2,05;1,577;2,135;1,791;2,259;1,801;2,171;1,796;2,081;1,726;2,045;1,599;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.1/11E/HDC7E.TNPN;GADC RX;035.1/11E/HDC7E.TNPN;n/a;finoox;203-1AQK.2HK.1H5.RJVY-R23.01.0800.010;GADC RX 035.1-08_1-07-EE51-CC-E32AX-2909_PC;4898;E;1;1;2909;Axial;1,917;1,473;2;1,679;2,101;1,674;2,023;1,67;1,943;1,609;1,914;1,493;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.1/41E/HEC4E.TNNN;GADC RX;035.1/41E/HEC4E.TNNN;n/a;finoox;203-1AWX.2HK.1JK.SJ4L-R23.01.0800.000;GADC RX 035.1-08_4-04-EE51-CL-E32AX-2909_PC;9902;E;4;1;2909;Axial;8,714;6,827;9,06;7,59;9,29;7,441;9,006;7,439;8,66;7,178;8,686;6,852;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,7;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/3WN/DDA4A.TNPN;GADC RX;035.2/3WN/DDA4A.TNPN;n/a;finoox;203-1ABW.2PV.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3123_Alu;4895;A;3;1;3123;Axial;8,449;5,829;8,964;7,097;9,836;7,553;9,44;7,455;8,946;6,964;8,186;5,859;42,8;6227;1340;15;VT03207;0,48;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;81,2;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WN/FDA4E.TNPN;GADC RX;035.2/4WN/FDA4E.TNPN;n/a;finoox;203-1AE3.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3123_Alu;6893;E;4;1;3123;Axial;13,445;8,956;14,966;11,405;15,967;11,661;15,394;11,674;14,596;10,939;13,152;8,889;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/FDA4E.TNNN;GADC RX;035.2/4WN/FDA4E.TNNN;n/a;finoox;203-1AE3.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3123_Alu;6652;E;4;1;3123;Axial;13,445;8,956;14,966;11,405;15,967;11,661;15,394;11,674;14,596;10,939;13,152;8,889;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/HEA4A.TNPN;GADC RX;035.2/3WN/HEA4A.TNPN;n/a;finoox;203-1AD2.2PV.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3123_Alu;6289;A;3;1;3123;Axial;14,463;10,665;14,653;12,216;15,979;12,583;14,937;12,495;14,217;11,747;14,111;10,76;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,6;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WN/DDA7A.TNNN;GADC RX;035.2/1WN/DDA7A.TNNN;n/a;finoox;203-1A74.2PV.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3123_Alu;2581;A;1;1;3123;Axial;2,419;1,828;2,481;2,102;2,735;2,177;2,599;2,159;2,472;2,049;2,424;1,887;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2WN/HEA7E.TNPN;GADC RX;035.2/2WN/HEA7E.TNPN;n/a;finoox;203-1AAF.2PV.1JN.RJWP-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3123_Alu;5100;E;2;1;3123;Axial;8,7;6,522;8,921;7,505;9,726;7,663;9,209;7,647;8,8;7,27;8,606;6,63;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2WN/FEE4A.TNPN;GADC RX;035.2/2WN/FEE4A.TNPN;n/a;finoox;203-1AJU.2PV.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3123_Epoxy;4420;A;2;1;3123;Axial;8,513;6,425;8,666;7,394;9,59;7,629;8,967;7,552;8,465;7,182;8,493;6,565;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/HEE7E.TNNN;GADC RX;035.2/1WN/HEE7E.TNNN;n/a;finoox;203-1AHB.2PV.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3123_Epoxy;3702;E;1;1;3123;Axial;4,29;3,295;4,443;3,774;4,808;3,844;4,584;3,827;4,376;3,667;4,284;3,368;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/3WN/HEE7E.TNPN;GADC RX;035.2/3WN/HEE7E.TNPN;n/a;finoox;203-1AMK.2PV.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3123_Epoxy;7169;E;3;1;3123;Axial;12,959;9,769;13,289;11,166;14,514;11,455;13,723;11,424;13,104;10,869;12,861;9,941;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/FEC7E.TNNN;GADC RX;035.2/4WN/FEC7E.TNNN;n/a;finoox;203-1AXD.2PV.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3123_PC;8369;E;4;1;3123;Axial;13,227;9,221;14,234;11,295;15,205;11,435;14,627;11,42;14,031;10,838;12,962;9,244;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11N/FDA4A.TNPN;GADC RX;035.1/11N/FDA4A.TNPN;n/a;finoox;203-1A7Q.2HF.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-04-AE11-CC-E32AX-2905_Alu;3217;A;1;1;2905;Axial;3,958;2,915;3,938;3,354;4,498;3,549;4,127;3,504;3,883;3,269;3,886;2,973;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.1/31N/HEA4A.TNPN;GADC RX;035.1/31N/HEA4A.TNPN;n/a;finoox;203-1AD2.2HF.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-04-AE11-CL-E32AX-2905_Alu;7025;A;3;1;2905;Axial;15,6;11,349;15,716;13,033;17,231;13,565;16,13;13,412;15,351;12,606;15,051;11,429;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11N/HDA7E.TNPN;GADC RX;035.1/11N/HDA7E.TNPN;n/a;finoox;203-1A79.2HF.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-07-EE11-CC-E32AX-2905_Alu;3888;E;1;1;2905;Axial;4,002;3,002;4,096;3,441;4,474;3,515;4,231;3,507;4,051;3,333;3,958;3,052;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41N/DEA7E.TNPN;GADC RX;035.1/41N/DEA7E.TNPN;n/a;finoox;203-1AEK.2HF.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-07-EE11-CL-E32AX-2905_Alu;7938;E;4;1;2905;Axial;12,268;9,291;12,5;10,616;13,837;11,003;13,068;10,911;12,473;10,36;12,247;9,576;42,18;11347;1475;21;VT03192U.1;0,651;1,35;C;52,17;74,52;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11N/HEE4A.TNPN;GADC RX;035.1/11N/HEE4A.TNPN;n/a;finoox;203-1AGS.2HF.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-04-AE11-CL-E32AX-2905_Epoxy;3631;A;1;1;2905;Axial;5,139;3,83;5,195;4,378;5,717;4,507;5,34;4,486;5,046;4,223;5,079;3,873;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/31N/HDE4A.TNPN;GADC RX;035.1/31N/HDE4A.TNPN;n/a;finoox;203-1AKY.2HF.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-04-AE11-CC-E32AX-2905_Epoxy;6594;A;3;1;2905;Axial;12,887;9,313;12,982;10,734;14,297;11,244;13,392;11,092;12,728;10,41;12,417;9,395;85,6;5957;1475;14;VT03192U.1;0,479;1,35;C;52,5;74,56;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/DEE7A.TNPN;GADC RX;035.1/31N/DEE7A.TNPN;n/a;finoox;203-1AME.2HF.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-07-AE11-CL-E32AX-2905_Epoxy;6274;A;3;1;2905;Axial;8,916;6,381;9,291;7,538;10,128;7,772;9,657;7,712;9,22;7,318;8,68;6,445;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41N/HDE7E.TNNN;GADC RX;035.1/41N/HDE7E.TNNN;n/a;finoox;203-1ANM.2HF.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-07-EE11-CC-E32AX-2905_Epoxy;8334;E;4;1;2905;Axial;15,248;10,621;16,43;12,997;17,411;13,072;16,791;13,067;16,125;12,422;14,942;10,631;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/DDC7E.TNPN;GADC RX;035.1/31N/DDC7E.TNPN;n/a;finoox;203-1AUB.2HF.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-07-EE11-CC-E32AX-2905_PC;7249;E;3;1;2905;Axial;7,033;4,985;7,455;5,964;8,027;6,096;7,667;6,058;7,365;5,756;6,899;5,033;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
