TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/31N/FDC7A.TNNN;GADC RX;035.1/31N/FDC7A.TNNN;n/a;finoox;203-1AUC.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_3-07-AE11-CC-E32AX-2905_PC;6767;A;3;1;2905;Axial;9,502;6,869;9,867;7,956;10,66;8,227;10,163;8,177;9,741;7,78;9,268;6,932;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11S/DDA4A.TNPN;GADC RX;035.1/11S/DDA4A.TNPN;n/a;finoox;203-1A7N.2HJ.1HC.RJPK-R23.01.0000.010;GADC RX 035.1-04_1-04-AE41-CC-E32AX-2908_Alu;3063;A;1;1;2908;Axial;2,071;1,563;2,128;1,787;2,307;1,845;2,186;1,826;2,069;1,739;2,06;1,597;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/31S/FDA4E.TNNN;GADC RX;035.1/31S/FDA4E.TNNN;n/a;finoox;203-1ABZ.2HJ.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-04-EE41-CC-E32AX-2908_Alu;6255;E;3;1;2908;Axial;7,285;5,515;7,421;6,278;7,997;6,321;7,538;6,312;7,183;6,007;7,24;5,56;64,2;3079;695;7;VT03192U.1;0,095;0,25;A+;29,94;52;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/FDA4E.TNPN;GADC RX;035.1/41S/FDA4E.TNPN;n/a;finoox;203-1AE3.2HJ.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_4-04-EE41-CC-E32AX-2908_Alu;7860;E;4;1;2908;Axial;9,506;6,826;9,795;8,012;10,491;8,159;9,933;8,122;9,514;7,673;9,229;6,86;85,6;4105;695;9;VT03192U.1;0,126;0,25;A+;30,95;53,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/HDA7E.TNNN;GADC RX;035.1/11S/HDA7E.TNNN;n/a;finoox;203-1A79.2HJ.1H5.RJVY-R23.01.0800.000;GADC RX 035.1-08_1-07-EE41-CC-E32AX-2908_Alu;3637;E;1;1;2908;Axial;2,432;1,827;2,523;2,111;2,694;2,12;2,568;2,12;2,467;2,026;2,423;1,842;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.1/21S/HDA7A.TNPN;GADC RX;035.1/21S/HDA7A.TNPN;n/a;finoox;203-1A9C.2HJ.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_2-07-AE41-CC-E32AX-2908_Alu;4620;A;2;1;2908;Axial;4,854;3,789;5,05;4,253;5,331;4,29;5,136;4,271;4,924;4,109;4,842;3,84;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41S/FEE4E.TNPN;GADC RX;035.1/41S/FEE4E.TNPN;n/a;finoox;203-1AP3.2HJ.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_4-04-EE41-CL-E32AX-2908_Epoxy;8720;E;4;1;2908;Axial;11,014;8,032;11,299;9,314;12,121;9,459;11,451;9,422;10,973;8,922;10,751;7,999;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/FEE7E.TNPN;GADC RX;035.1/11S/FEE7E.TNPN;n/a;finoox;203-1AH9.2HJ.1HD.RJVZ-R23.01.0800.010;GADC RX 035.1-06_1-07-EE41-CL-E32AX-2908_Epoxy;3952;E;1;1;2908;Axial;2,396;1,804;2,477;2,081;2,667;2,103;2,536;2,098;2,429;2,004;2,388;1,829;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.1/41S/DDC7A.TNNN;GADC RX;035.1/41S/DDC7A.TNNN;n/a;finoox;203-1AW8.2HJ.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-07-AE41-CC-E32AX-2908_PC;7716;A;4;1;2908;Axial;6,207;4,422;6,494;5,277;7,035;5,418;6,705;5,392;6,422;5,107;6,055;4,457;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21S/FEC7E.TNNN;GADC RX;035.1/21S/FEC7E.TNNN;n/a;finoox;203-1ATH.2HJ.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-07-EE41-CL-E32AX-2908_PC;6011;E;2;1;2908;Axial;4,572;3,548;4,75;4,003;5,064;4,066;4,866;4,041;4,648;3,884;4,562;3,609;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/21S/FDC4A.TNPN;GADC RX;035.1/21S/FDC4A.TNPN;n/a;finoox;203-1AS2.2HJ.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-04-AE41-CC-E32AX-2908_PC;5421;A;2;1;2908;Axial;4,318;3,262;4,402;3,721;4,743;3,746;4,471;3,74;4,26;3,56;4,291;3,289;42,8;2053;695;6;VT03192U.1;0,063;0,25;A;28,44;50,24;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/31M/DEA4E.TNPN;GADC RX;035.1/31M/DEA4E.TNPN;n/a;finoox;203-1ACZ.2HG.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-04-EE21-CL-E32AX-2906_Alu;6760;E;3;1;2906;Axial;9,897;6,869;10,339;8,287;11,356;8,867;10,844;8,698;10,265;8,121;9,566;6,973;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21M/HDA4A.TNNN;GADC RX;035.1/21M/HDA4A.TNNN;n/a;finoox;203-1A9W.2HG.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_2-04-AE21-CC-E32AX-2906_Alu;4387;A;2;1;2906;Axial;7,78;5,684;7,881;6,522;8,597;6,755;8,057;6,687;7,69;6,285;7,531;5,721;57,07;3431;1310;10;VT03192U.1;0,229;0,98;C;44,37;66,17;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41M/HDA4A.TNNN;GADC RX;035.1/41M/HDA4A.TNNN;n/a;finoox;203-1AE4.2HG.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-04-AE21-CC-E32AX-2906_Alu;7480;A;4;1;2906;Axial;14,984;10,437;15,951;12,706;17,015;13;16,215;12,905;15,556;12,169;14,65;10,457;114,14;6862;1310;14;VT03192U.1;0,459;0,98;C;46,88;69,18;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;113,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41M/HEA4E.TNNN;GADC RX;035.1/41M/HEA4E.TNNN;n/a;finoox;203-1AF7.2HG.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-04-EE21-CL-E32AX-2906_Alu;8802;E;4;1;2906;Axial;17,899;12,61;18,927;15,168;20,118;15,489;19,181;15,388;18,224;14,517;17,432;12,618;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11M/HEE4E.TNPN;GADC RX;035.1/11M/HEE4E.TNPN;n/a;finoox;203-1AGT.2HG.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-04-EE21-CL-E32AX-2906_Epoxy;4243;E;1;1;2906;Axial;4,62;3,497;4,716;4,012;5,106;4,049;4,812;4,008;4,566;3,846;4,602;3,539;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/31M/FDE4A.TNNN;GADC RX;035.1/31M/FDE4A.TNNN;n/a;finoox;203-1AKW.2HG.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-04-AE21-CC-E32AX-2906_Epoxy;5823;A;3;1;2906;Axial;10,436;7,466;10,65;8,712;11,69;9,227;11,044;9,059;10,479;8,476;10,033;7,519;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/FEE4A.TNNN;GADC RX;035.1/21M/FEE4A.TNNN;n/a;finoox;203-1AJU.2HG.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_2-04-AE21-CL-E32AX-2906_Epoxy;4637;A;2;1;2906;Axial;8,363;6,318;8,514;7,244;9,387;7,464;8,793;7,26;8,322;7,049;8,309;6,444;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/FDE7E.TNPN;GADC RX;035.1/31M/FDE7E.TNPN;n/a;finoox;203-1ALF.2HG.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_3-07-EE21-CC-E32AX-2906_Epoxy;6576;E;3;1;2906;Axial;9,347;6,825;9,567;7,927;10,465;8,164;9,778;8,111;9,487;7,702;9,095;6,927;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/FDE7A.TNNN;GADC RX;035.1/11M/FDE7A.TNNN;n/a;finoox;203-1AG6.2HG.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-07-AE21-CC-E32AX-2906_Epoxy;3004;A;1;1;2906;Axial;3,064;2,348;3,195;2,702;3,49;2,789;3,317;2,765;3,162;2,649;3,065;2,434;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.1/11M/FDC7E.TNNN;GADC RX;035.1/11M/FDC7E.TNNN;n/a;finoox;203-1AQH.2HG.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-07-EE21-CC-E32AX-2906_PC;4400;E;1;1;2906;Axial;2,9;2,235;3,014;2,554;3,284;2,631;3,13;2,609;2,988;2,501;2,912;2,303;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.1/11M/DDC4E.TNNN;GADC RX;035.1/11M/DDC4E.TNNN;n/a;finoox;203-1AQ3.2HG.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-04-EE21-CC-E32AX-2906_PC;4252;E;1;1;2906;Axial;2,61;1,882;2,589;2,172;2,988;2,359;2,726;2,305;2,555;2,136;2,522;1,929;14,27;1995;1310;8;VT03192U.1;0,112;0,98;D;40,59;62,11;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/41L/FEA7A.TNNN;GADC RX;035.1/41L/FEA7A.TNNN;n/a;finoox;203-1AEL.2HH.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE31-CL-E32AX-2907_Alu;7536;A;4;1;2907;Axial;11,517;8,365;11,946;9,823;12,903;10,034;12,278;10,002;11,773;9,491;11,26;8,426;63,27;6507;930;12;VT03192U.1;0,194;0,59;A+;40,05;62,39;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/DEA7A.TNPN;GADC RX;035.1/21L/DEA7A.TNPN;n/a;finoox;203-1AAA.2HH.1HL.RJW2-R23.01.0000.010;GADC RX 035.1-04_2-07-AE31-CL-E32AX-2907_Alu;4434;A;2;1;2907;Axial;4,4;3,234;4,494;3,745;4,958;3,889;4,676;3,862;4,459;3,653;4,307;3,29;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/41L/FDE4E.TNPN;GADC RX;035.1/41L/FDE4E.TNPN;n/a;finoox;203-1AN1.2HH.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-04-EE31-CC-E32AX-2907_Epoxy;8019;E;4;1;2907;Axial;10,988;7,681;11,613;9,286;12,474;9,541;11,87;9,47;11,344;8,919;10,697;7,693;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21L/FDE4A.TNPN;GADC RX;035.1/21L/FDE4A.TNPN;n/a;finoox;203-1AHS.2HH.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-04-AE31-CC-E32AX-2907_Epoxy;4472;A;2;1;2907;Axial;5,764;4,219;5,82;4,851;6,4;5,021;5,956;4,981;5,672;4,679;5,609;4,262;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31L/DDE7E.TNPN;GADC RX;035.1/31L/DDE7E.TNPN;n/a;finoox;203-1ALD.2HH.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-07-EE31-CC-E32AX-2907_Epoxy;6235;E;3;1;2907;Axial;5,851;4,304;5,968;4,98;6,621;5,193;6,133;5,153;5,929;4,87;5,73;4,382;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/DEE7A.TNPN;GADC RX;035.1/41L/DEE7A.TNPN;n/a;finoox;203-1APJ.2HH.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-07-AE31-CL-E32AX-2907_Epoxy;7341;A;4;1;2907;Axial;8,671;6,129;9,138;7,376;9,893;7,577;9,447;7,541;9,042;7,138;8,466;6,18;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11L/FEC7E.TNPN;GADC RX;035.1/11L/FEC7E.TNPN;n/a;finoox;203-1ARK.2HH.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-07-EE31-CL-E32AX-2907_PC;4944;E;1;1;2907;Axial;2,686;2,077;2,801;2,356;3,007;2,42;2,882;2,4;2,749;2,302;2,679;2,123;15,82;1627;930;6;VT03192U.1;0,049;0,59;A;34,8;56,37;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/11L/DEC4E.TNPN;GADC RX;035.1/11L/DEC4E.TNPN;n/a;finoox;203-1AQZ.2HH.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-04-EE31-CL-E32AX-2907_PC;4637;E;1;1;2907;Axial;2,503;1,827;2,515;2,102;2,822;2,214;2,604;2,192;2,46;2,024;2,44;1,846;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/3WE/DEA4E.TNNN;GADC RX;035.2/3WE/DEA4E.TNNN;n/a;finoox;203-1ACZ.2PY.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3126_Alu;5827;E;3;1;3126;Axial;7,219;5,276;7,273;6,058;8,037;6,3;7,477;6,251;7,094;5,854;7,023;5,341;53,5;3663;585;8;VT03208;0,143;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WE/DDA4A.TNNN;GADC RX;035.2/3WE/DDA4A.TNNN;n/a;finoox;203-1ABW.2PY.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3126_Alu;4695;A;3;1;3126;Axial;6,237;4,509;6,261;5,155;6,886;5,443;6,465;5,366;6,131;5,026;6,01;4,548;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/HDA7A.TNNN;GADC RX;035.2/1WE/HDA7A.TNNN;n/a;finoox;203-1A78.2PY.1H5.RJVY-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3126_Alu;2871;A;1;1;3126;Axial;2,424;1,822;2,515;2,105;2,684;2,113;2,56;2,113;2,459;2,019;2,415;1,837;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/2WE/HEA7A.TNNN;GADC RX;035.2/2WE/HEA7A.TNNN;n/a;finoox;203-1AAE.2PY.1HW.RJTQ-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3126_Alu;4242;A;2;1;3126;Axial;5,549;4,252;5,768;4,852;6,093;4,849;5,845;4,842;5,613;4,657;5,532;4,298;42,18;2470;585;6;VT03208;0,095;0,22;A+;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/1WE/DEA7A.TNPN;GADC RX;035.2/1WE/DEA7A.TNPN;n/a;finoox;203-1A86.2PY.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3126_Alu;2975;A;1;1;3126;Axial;1,905;1,468;1,988;1,669;2,145;1,722;2,053;1,71;1,958;1,638;1,902;1,505;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2WE/FDA7E.TNPN;GADC RX;035.2/2WE/FDA7E.TNPN;n/a;finoox;203-1A9B.2PY.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3126_Alu;4453;E;2;1;3126;Axial;4,294;3,304;4,446;3,762;4,786;3,824;4,556;3,804;4,358;3,635;4,285;3,362;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WE/HEA7A.TNNN;GADC RX;035.2/3WE/HEA7A.TNNN;n/a;finoox;203-1ACJ.2PY.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3126_Alu;5971;A;3;1;3126;Axial;8,248;6,188;8,576;7,149;9,099;7,15;8,693;7,153;8,355;6,842;8,202;6,238;63,27;3705;585;8;VT03208;0,143;0,22;A+;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WE/DEE4A.TNNN;GADC RX;035.2/1WE/DEE4A.TNNN;n/a;finoox;203-1AGN.2PY.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3126_Epoxy;2777;A;1;1;3126;Axial;2,366;1,764;2,408;2,035;2,636;2,085;2,471;2,072;2,33;1,961;2,352;1,794;17,83;1221;585;5;VT03208;0,048;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2WE/DEE7E.TNPN;GADC RX;035.2/2WE/DEE7E.TNPN;n/a;finoox;203-1AKB.2PY.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3126_Epoxy;4552;E;2;1;3126;Axial;3,717;2,803;3,815;3,217;4,177;3,296;3,94;3,28;3,761;3,117;3,705;2,855;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/4WE/FDC7A.TNNN;GADC RX;035.2/4WE/FDC7A.TNNN;n/a;finoox;203-1AWA.2PY.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3126_PC;7180;A;4;1;3126;Axial;7,944;5,849;8,217;6,811;8,87;6,935;8,428;6,923;8,081;6,574;7,814;5,908;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WE/HEC7A.TNPN;GADC RX;035.2/2WE/HEC7A.TNPN;n/a;finoox;203-1ATJ.2PY.1HW.RJTQ-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3126_PC;5505;A;2;1;3126;Axial;5,16;3,955;5,364;4,512;5,666;4,509;5,435;4,503;5,22;4,331;5,145;3,997;42,18;2470;585;6;VT03208;0,095;0,22;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/1WE/FEC7E.TNNN;GADC RX;035.2/1WE/FEC7E.TNNN;n/a;finoox;203-1ARK.2PY.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3126_PC;4465;E;1;1;3126;Axial;2,236;1,684;2,312;1,943;2,492;1,963;2,366;1,959;2,266;1,87;2,229;1,708;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,1;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.2/4WE/HEC4A.TNPN;GADC RX;035.2/4WE/HEC4A.TNPN;n/a;finoox;203-1AWW.2PY.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3126_PC;8428;A;4;1;3126;Axial;10,455;7,979;10,786;9,073;11,293;8,956;10,798;8,956;10,358;8,602;10,408;8,015;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,4;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1XE/FEA4A.TNNN;GADC RX;035.2/1XE/FEA4A.TNNN;n/a;finoox;203-1A8S.2Q0.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3128_Alu;2910;A;1;1;3128;Axial;2,495;1,866;2,561;2,144;2,734;2,147;2,591;2,145;2,475;2,046;2,464;1,878;26,75;1016;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.2/1XE/DEA7A.TNPN;GADC RX;035.2/1XE/DEA7A.TNPN;n/a;finoox;203-1A86.2Q0.1HA.RJVP-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3128_Alu;2794;A;1;1;3128;Axial;1,686;1,159;1,818;1,433;1,931;1,446;1,855;1,447;1,781;1,37;1,651;1,159;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;7;20;4;yes;piece;1
GADC RX 035.2/2XE/DDA7A.TNPN;GADC RX;035.2/2XE/DDA7A.TNPN;n/a;finoox;203-1A98.2Q0.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3128_Alu;3777;A;2;1;3128;Axial;3,082;2,216;3,201;2,621;3,469;2,686;3,299;2,676;3,159;2,535;3,011;2,236;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2XE/DDE7A.TNPN;GADC RX;035.2/2XE/DDE7A.TNPN;n/a;finoox;203-1AJ8.2Q0.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3128_Epoxy;3819;A;2;1;3128;Axial;3,045;2,194;3,161;2,59;3,425;2,654;3,257;2,644;3,118;2,505;2,977;2,214;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4XE/FDE7A.TNPN;GADC RX;035.2/4XE/FDE7A.TNPN;n/a;finoox;203-1ANJ.2Q0.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3128_Epoxy;6464;A;4;1;3128;Axial;7,766;5,808;8,023;6,704;8,612;6,79;8,206;6,783;7,868;6,46;7,706;5,856;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XE/HEC7E.TNNN;GADC RX;035.2/2XE/HEC7E.TNNN;n/a;finoox;203-1ATK.2Q0.1HW.RJTQ-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3128_PC;5893;E;2;1;3128;Axial;4,72;3,644;4,895;4,118;5,13;4,103;4,945;4,094;4,753;3,946;4,7;3,688;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/1XE/HEC7A.TNNN;GADC RX;035.2/1XE/HEC7A.TNNN;n/a;finoox;203-1ARL.2Q0.1HU.RJW1-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3128_PC;4093;A;1;1;3128;Axial;2,308;1,709;2,426;2,001;2,55;1,989;2,441;1,994;2,352;1,907;2,296;1,718;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;7;20;8;yes;piece;1
GADC RX 035.2/1XE/HEC7E.TNNN;GADC RX;035.2/1XE/HEC7E.TNNN;n/a;finoox;203-1ARM.2Q0.1HU.RJW1-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3128_PC;4701;E;1;1;3128;Axial;2,308;1,709;2,426;2,001;2,55;1,989;2,441;1,994;2,352;1,907;2,296;1,718;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;20;8;yes;piece;1
GADC RX 035.2/4XE/HDC7A.TNPN;GADC RX;035.2/4XE/HDC7A.TNPN;n/a;finoox;203-1AWC.2Q0.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3128_PC;7869;A;4;1;3128;Axial;8,251;6,347;8,57;7,217;9,049;7,213;8,681;7,203;8,339;6,93;8,228;6,414;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,8;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2XN/HEA4A.TNPN;GADC RX;035.2/2XN/HEA4A.TNPN;n/a;finoox;203-1AAY.2PW.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3124_Alu;4572;A;2;1;3124;Axial;10,312;7,897;10,59;8,891;11,392;9,126;10,836;9,049;10,245;8,664;10,257;8,034;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;80;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4XN/DDE7E.TNNN;GADC RX;035.2/4XN/DDE7E.TNNN;n/a;finoox;203-1ANH.2PW.1HF.RJWU-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3124_Epoxy;6471;E;4;1;3124;Axial;10,011;7,548;10,193;8,642;11,328;8,969;10,664;8,893;10,178;8,438;9,974;7,798;33,75;9803;1470;20;VT03207;0,82;0,93;D;59,23;81,53;7,1;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;113,8;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/3XN/DDC7E.TNPN;GADC RX;035.2/3XN/DDC7E.TNPN;n/a;finoox;203-1AUB.2PW.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3124_PC;6515;E;3;1;3124;Axial;6,931;4,926;7,324;5,796;7,906;6,019;7,55;5,981;7,233;5,682;6,796;4,976;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XN/DDC7E.TNNN;GADC RX;035.2/1XN/DDC7E.TNNN;n/a;finoox;203-1AQF.2PW.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3124_PC;4007;E;1;1;3124;Axial;2,362;1,768;2,397;2,033;2,655;2,105;2,513;2,088;2,401;1,98;2,35;1,817;8,44;2451;1470;10;VT03207;0,205;0,93;E;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/4XN/HEC7E.TNNN;GADC RX;035.2/4XN/HEC7E.TNNN;n/a;finoox;203-1AXF.2PW.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3124_PC;8882;E;4;1;3124;Axial;16,698;11,759;17,753;14,247;18,914;14,373;18,177;14,356;17,465;13,654;16,339;11,831;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153,1;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XN/FEC4E.TNPN;GADC RX;035.2/4XN/FEC4E.TNPN;n/a;finoox;203-1AWV.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3124_PC;8662;E;4;1;3124;Axial;14,848;9,896;16,491;12,574;17,598;12,885;16,956;12,892;16,09;12,083;14,526;9,845;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WL/FDE4E.TNNN;GADC RX;035.2/4WL/FDE4E.TNNN;n/a;finoox;203-1AN1.2PX.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3125_Epoxy;6868;E;4;1;3125;Axial;10,897;7,622;11,502;9,211;12,35;9,46;11,752;9,388;11,231;8,845;10,618;7,645;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WL/FDE7A.TNPN;GADC RX;035.2/2WL/FDE7A.TNPN;n/a;finoox;203-1AJA.2PX.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3125_Epoxy;4018;A;2;1;3125;Axial;4,968;3,747;5,103;4,313;5,529;4,424;5,277;4,406;5,032;4,186;4,95;3,819;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WL/HEE7A.TNPN;GADC RX;035.2/3WL/HEE7A.TNPN;n/a;finoox;203-1AMJ.2PX.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3125_Epoxy;6463;A;3;1;3125;Axial;9,72;7,62;10,176;8,574;10,786;8,68;10,382;8,637;9,937;8,273;9,768;7,752;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WL/FEC7E.TNPN;GADC RX;035.2/4WL/FEC7E.TNPN;n/a;finoox;203-1AXD.2PX.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3125_PC;8665;E;4;1;3125;Axial;10,53;7,675;10,913;8,992;11,788;9,179;11,212;9,152;10,751;8,686;10,308;7,734;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WL/FEC7A.TNPN;GADC RX;035.2/2WL/FEC7A.TNPN;n/a;finoox;203-1ATG.2PX.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3125_PC;5257;A;2;1;3125;Axial;5,312;4,058;5,481;4,656;5,935;4,733;5,595;4,71;5,385;4,501;5,302;4,13;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4WL/FDC4A.TNPN;GADC RX;035.2/4WL/FDC4A.TNPN;n/a;finoox;203-1AVY.2PX.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3125_PC;7458;A;4;1;3125;Axial;9,804;6,848;10,398;8,295;11,146;8,515;10,599;8,455;10,13;7,964;9,57;6,865;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WL/DDC4A.TNPN;GADC RX;035.2/3WL/DDC4A.TNPN;n/a;finoox;203-1ATY.2PX.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3125_PC;6025;A;3;1;3125;Axial;6,274;4,471;6,415;5,234;7,061;5,574;6,678;5,463;6,328;5,108;6,046;4,504;42,8;4208;850;10;VT03208;0,186;0,3;C;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4WL/FEC4E.TNNN;GADC RX;035.2/4WL/FEC4E.TNNN;n/a;finoox;203-1AWV.2PX.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3125_PC;8467;E;4;1;3125;Axial;11,445;8,111;11,942;9,654;12,806;9,875;12,023;9,815;11,63;9,262;11,126;8,123;107;5850;850;11;VT03208;0,248;0,3;B;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XL/HEA7E.TNNN;GADC RX;035.2/2XL/HEA7E.TNNN;n/a;finoox;203-1AAF.2PZ.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3127_Alu;4884;E;2;1;3127;Axial;7,208;5,547;7,448;6,317;7,994;6,393;7,595;6,368;7,297;6,109;7,188;5,632;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XL/DEE4A.TNPN;GADC RX;035.2/4XL/DEE4A.TNPN;n/a;finoox;203-1AP0.2PZ.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3127_Epoxy;6610;A;4;1;3127;Axial;11,771;8,786;11,881;10,132;13,316;10,573;12,356;10,453;11,617;9,866;11,707;8,995;71,34;6988;930;13;VT03208;0,333;0,39;B;52,19;74,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1XL/DDC7E.TNNN;GADC RX;035.2/1XL/DDC7E.TNNN;n/a;finoox;203-1AQF.2PZ.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3127_PC;4020;E;1;1;3127;Axial;1,923;1,466;2,001;1,701;2,21;1,77;2,094;1,751;1,99;1,677;1,923;1,523;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/2XL/DDC7A.TNNN;GADC RX;035.2/2XL/DDC7A.TNNN;n/a;finoox;203-1ASC.2PZ.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3127_PC;4534;A;2;1;3127;Axial;3,855;2,965;4,007;3,409;4,426;3,55;4,195;3,512;3,985;3,362;3,873;3,063;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,3;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21E/HEA4E.TNNN;GADC RX;035.1/21E/HEA4E.TNNN;n/a;finoox;203-1AAZ.2HK.1HW.RJTM-R23.01.0800.000;GADC RX 035.1-08_2-04-EE51-CL-E32AX-2909_Alu;5302;E;2;1;2909;Axial;4,889;3,821;5,087;4,257;5,216;4,173;5,057;4,173;4,862;4,025;4,873;3,834;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.1/31E/DEA4A.TNNN;GADC RX;035.1/31E/DEA4A.TNNN;n/a;finoox;203-1ACY.2HK.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-04-AE51-CL-E32AX-2909_Alu;5975;A;3;1;2909;Axial;6,257;4,678;6,351;5,349;6,927;5,459;6,411;5,434;6,15;5,142;6,2;4,732;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/DEA4E.TNPN;GADC RX;035.1/31E/DEA4E.TNPN;n/a;finoox;203-1ACZ.2HK.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-04-EE51-CL-E32AX-2909_Alu;6767;E;3;1;2909;Axial;6,257;4,678;6,351;5,349;6,927;5,459;6,411;5,434;6,15;5,142;6,2;4,732;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/HEA4A.TNNN;GADC RX;035.1/11E/HEA4A.TNNN;n/a;finoox;203-1A8U.2HK.1HU.RJW1-R23.01.0000.000;GADC RX 035.1-08_1-04-AE51-CL-E32AX-2909_Alu;3305;A;1;1;2909;Axial;2,398;1,792;2,503;2,075;2,593;2,033;2,49;2,037;2,398;1,958;2,384;1,793;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;20;8;yes;piece;1
GADC RX 035.1/41E/FDA4E.TNPN;GADC RX;035.1/41E/FDA4E.TNPN;n/a;finoox;203-1AE3.2HK.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_4-04-EE51-CC-E32AX-2909_Alu;7860;E;4;1;2909;Axial;8,11;6,013;8,319;6,936;8,901;6,963;8,414;6,965;8,058;6,615;7,984;6,045;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11E/DDA7A.TNNN;GADC RX;035.1/11E/DDA7A.TNNN;n/a;finoox;203-1A74.2HK.1HB.RJVN-R23.01.0000.000;GADC RX 035.1-04_1-07-AE51-CC-E32AX-2909_Alu;2641;A;1;1;2909;Axial;1,45;1,047;1,508;1,237;1,636;1,264;1,552;1,261;1,485;1,195;1,423;1,056;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/31E/HDA7E.TNPN;GADC RX;035.1/31E/HDA7E.TNPN;n/a;finoox;203-1ABH.2HK.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_3-07-EE51-CC-E32AX-2909_Alu;6846;E;3;1;2909;Axial;6,129;4,625;6,364;5,322;6,725;5,3;6,435;5,302;6,188;5,061;6,103;4,657;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21E/DDE4A.TNPN;GADC RX;035.1/21E/DDE4A.TNPN;n/a;finoox;203-1AHQ.2HK.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_2-04-AE51-CC-E32AX-2909_Epoxy;4274;A;2;1;2909;Axial;3,428;2,399;3,577;2,877;3,862;2,964;3,658;2,942;3,492;2,767;3,322;2,411;28,53;1769;535;5;VT03192U.1;0,043;0,18;A+;24,35;46,15;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/31E/FDE7A.TNNN;GADC RX;035.1/31E/FDE7A.TNNN;n/a;finoox;203-1ALE.2HK.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-07-AE51-CC-E32AX-2909_Epoxy;5784;A;3;1;2909;Axial;5,472;4,273;5,716;4,788;6,033;4,859;5,816;4,837;5,577;4,647;5,459;4,349;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21E/HDC7A.TNPN;GADC RX;035.1/21E/HDC7A.TNPN;n/a;finoox;203-1ASG.2HK.1H7.RJW9-R23.01.0000.010;GADC RX 035.1-08_2-07-AE51-CC-E32AX-2909_PC;5606;A;2;1;2909;Axial;3,847;2,975;4,006;3,37;4,207;3,362;4,056;3,352;3,892;3,231;3,838;3,008;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/31E/FDC4E.TNPN;GADC RX;035.1/31E/FDC4E.TNPN;n/a;finoox;203-1AU1.2HK.1H9.RJS2-R23.01.0800.010;GADC RX 035.1-06_3-04-EE51-CC-E32AX-2909_PC;7587;E;3;1;2909;Axial;5,468;4,228;5,646;4,748;5,936;4,747;5,702;4,717;5,439;4,542;5,456;4,265;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31E/HEC4A.TNPN;GADC RX;035.1/31E/HEC4A.TNPN;n/a;finoox;203-1AUY.2HK.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_3-04-AE51-CL-E32AX-2909_PC;8023;A;3;1;2909;Axial;6,473;4,972;6,717;5,632;6,944;5,508;6,683;5,52;6,433;5,318;6,446;4,986;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/3WN/FDA4A.TNNN;GADC RX;035.2/3WN/FDA4A.TNNN;n/a;finoox;203-1ABY.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3123_Alu;4969;A;3;1;3123;Axial;10,859;7,732;11,158;9,087;12,266;9,641;11,601;9,464;11,008;8,856;10,408;7,786;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/FEA4A.TNNN;GADC RX;035.2/3WN/FEA4A.TNNN;n/a;finoox;203-1AD0.2PV.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3123_Alu;5697;A;3;1;3123;Axial;12,821;9,212;13,061;10,694;14,327;11,313;13,519;11,118;12,834;10,408;12,35;9,275;80,25;6532;1340;14;VT03207;0,474;0,73;C;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/FDA7A.TNPN;GADC RX;035.2/4WN/FDA7A.TNPN;n/a;finoox;203-1ADJ.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3123_Alu;6281;A;4;1;3123;Axial;12,135;8,326;13,28;10,351;14,048;10,408;13,532;10,412;13,02;9,88;11,925;8,328;50,62;8598;1340;18;VT03207;0,634;0,73;C;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HDA7A.TNNN;GADC RX;035.2/2WN/HDA7A.TNNN;n/a;finoox;203-1A9C.2PV.1H1.RJTV-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3123_Alu;3916;A;2;1;3123;Axial;7,479;5,51;7,662;6,337;8,335;6,522;7,836;6,494;7,581;6,176;7,314;5,563;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;68,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2WN/HEE4E.TNNN;GADC RX;035.2/2WN/HEE4E.TNNN;n/a;finoox;203-1AJX.2PV.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3123_Epoxy;5086;E;2;1;3123;Axial;9,464;6,939;9,558;7,97;10,45;8,214;9,77;8,155;9,218;7,663;9,196;6,999;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;86,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WN/FDE7A.TNPN;GADC RX;035.2/3WN/FDE7A.TNPN;n/a;finoox;203-1ALE.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3123_Epoxy;5291;A;3;1;3123;Axial;9,523;6,936;9,76;8,064;10,658;8,298;9,965;8,244;9,674;7,83;9,256;7,031;37,96;6448;1340;15;VT03207;0,476;0,73;C;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/FEE7E.TNPN;GADC RX;035.2/2WN/FEE7E.TNPN;n/a;finoox;203-1AKD.2PV.1HR.RJTU-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3123_Epoxy;4841;E;2;1;3123;Axial;7,342;5,399;7,5;6,254;8,235;6,451;7,793;6,415;7,437;6,084;7,12;5,481;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1WN/HDE7E.TNNN;GADC RX;035.2/1WN/HDE7E.TNNN;n/a;finoox;203-1AG9.2PV.1H6.RJW3-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3123_Epoxy;3450;E;1;1;3123;Axial;3,68;2,784;3,778;3,205;4,132;3,27;3,912;3,257;3,738;3,104;3,679;2,844;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/4WN/HEC7A.TNNN;GADC RX;035.2/4WN/HEC7A.TNNN;n/a;finoox;203-1AXE.2PV.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3123_PC;8080;A;4;1;3123;Axial;15,834;11,301;16,68;13,528;17,866;13,7;17,118;13,674;16,439;13,005;15,49;11,381;84,37;9158;1340;17;VT03207;0,621;0,73;C;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;141;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WN/DDC4E.TNPN;GADC RX;035.2/3WN/DDC4E.TNPN;n/a;finoox;203-1ATZ.2PV.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3123_PC;6535;E;3;1;3123;Axial;7,52;5,188;7,978;6,317;8,754;6,723;8,402;6,635;7,962;6,198;7,285;5,215;42,8;6227;1340;15;VT03207;0,48;0,73;E;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;88;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
