TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/4WN/FEC4A.TNNN;GADC RX;035.2/4WN/FEC4A.TNNN;n/a;finoox;203-1AWU.2PV.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3123_PC;7695;A;4;1;3123;Axial;14,199;9,622;15,556;11,979;16,634;12,342;15,964;12,31;15,252;11,557;13,881;9,558;107;8710;1340;16;VT03207;0,632;0,73;D;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1WN/FEC4A.TNNN;GADC RX;035.2/1WN/FEC4A.TNNN;n/a;finoox;203-1AR0.2PV.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3123_PC;3930;A;1;1;3123;Axial;3,839;2,819;3,873;3,233;4,334;3,415;4,016;3,372;3,798;3,123;3,753;2,847;26,75;2177;1340;8;VT03207;0,158;0,73;D;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/31N/FEA4A.TNNN;GADC RX;035.1/31N/FEA4A.TNNN;n/a;finoox;203-1AD0.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_3-04-AE11-CL-E32AX-2905_Alu;6433;A;3;1;2905;Axial;13,673;9,725;14,069;11,445;15,468;12,147;14,635;11,925;13,886;11,161;13,082;9,792;80,25;7388;1475;16;VT03192U.1;0,488;1,35;C;49,59;71,69;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,7;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/HDA4A.TNPN;GADC RX;035.1/11N/HDA4A.TNPN;n/a;finoox;203-1A7S.2HF.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-04-AE11-CC-E32AX-2905_Alu;3352;A;1;1;2905;Axial;4,322;3,17;4,341;3,629;4,81;3,789;4,475;3,752;4,248;3,517;4,208;3,207;28,53;1986;1475;8;VT03192U.1;0,16;1,35;C;48,26;69,79;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;39;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/11N/FDA4E.TNPN;GADC RX;035.1/11N/FDA4E.TNPN;n/a;finoox;203-1A7R.2HF.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-04-EE11-CC-E32AX-2905_Alu;3628;E;1;1;2905;Axial;3,958;2,915;3,938;3,354;4,498;3,549;4,127;3,504;3,883;3,269;3,886;2,973;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.1/31N/FDA7A.TNPN;GADC RX;035.1/31N/FDA7A.TNPN;n/a;finoox;203-1ABE.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_3-07-AE11-CC-E32AX-2905_Alu;5929;A;3;1;2905;Axial;10,217;7,386;10,61;8,555;11,462;8,847;10,928;8,793;10,474;8,365;9,966;7,454;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11N/DDC7E.TNNN;GADC RX;035.1/11N/DDC7E.TNNN;n/a;finoox;203-1AQF.2HF.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-07-EE11-CC-E32AX-2905_PC;4245;E;1;1;2905;Axial;2,401;1,793;2,437;2,063;2,697;2,136;2,554;2,119;2,442;2,009;2,38;1,847;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/31S/DEA4E.TNNN;GADC RX;035.1/31S/DEA4E.TNNN;n/a;finoox;203-1ACZ.2HJ.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-04-EE41-CL-E32AX-2908_Alu;6519;E;3;1;2908;Axial;7,259;5,31;7,33;6,087;8,084;6,336;7,519;6,284;7,134;5,884;7,076;5,355;53,5;3695;695;8;VT03192U.1;0,091;0,25;A+;33,04;55,14;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/FDA7E.TNNN;GADC RX;035.1/21S/FDA7E.TNNN;n/a;finoox;203-1A9B.2HJ.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-07-EE41-CC-E32AX-2908_Alu;4642;E;2;1;2908;Axial;4,313;3,317;4,465;3,779;4,81;3,842;4,582;3,822;4,377;3,67;4,305;3,376;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11S/HEE4E.TNPN;GADC RX;035.1/11S/HEE4E.TNPN;n/a;finoox;203-1AGT.2HJ.1H2.RJPP-R23.01.0800.010;GADC RX 035.1-08_1-04-EE41-CL-E32AX-2908_Epoxy;4279;E;1;1;2908;Axial;2,9;2,256;3,013;2,519;3,124;2,498;3,018;2,491;2,888;2,4;2,888;2,273;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.1/31S/DDE4A.TNPN;GADC RX;035.1/31S/DDE4A.TNPN;n/a;finoox;203-1AKU.2HJ.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-04-AE41-CC-E32AX-2908_Epoxy;5725;A;3;1;2908;Axial;6,155;4,446;6,185;5,097;6,802;5,374;6,382;5,3;6,051;4,965;5,947;4,501;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31S/DEE7E.TNPN;GADC RX;035.1/31S/DEE7E.TNPN;n/a;finoox;203-1AMF.2HJ.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-07-EE41-CL-E32AX-2908_Epoxy;6832;E;3;1;2908;Axial;5,74;4,363;5,914;5,018;6,453;5,129;6,113;5,097;5,83;4,83;5,729;4,457;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11S/FEE7E.TNNN;GADC RX;035.1/11S/FEE7E.TNNN;n/a;finoox;203-1AH9.2HJ.1HD.RJVZ-R23.01.0800.000;GADC RX 035.1-06_1-07-EE41-CL-E32AX-2908_Epoxy;3711;E;1;1;2908;Axial;2,396;1,804;2,477;2,081;2,667;2,103;2,536;2,098;2,429;2,004;2,388;1,829;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.1/21S/HDC7A.TNNN;GADC RX;035.1/21S/HDC7A.TNNN;n/a;finoox;203-1ASG.2HJ.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_2-07-AE41-CC-E32AX-2908_PC;5403;A;2;1;2908;Axial;4,514;3,524;4,696;3,955;4,958;3,989;4,777;3,972;4,579;3,821;4,503;3,571;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11M/DEA4E.TNPN;GADC RX;035.1/11M/DEA4E.TNPN;n/a;finoox;203-1A8R.2HG.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-04-EE21-CL-E32AX-2906_Alu;3618;E;1;1;2906;Axial;3,406;2,414;3,426;2,811;3,884;3,05;3,592;2,972;3,39;2,722;3,259;2,448;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/31M/FDA4E.TNNN;GADC RX;035.1/31M/FDA4E.TNNN;n/a;finoox;203-1ABZ.2HG.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-04-EE21-CC-E32AX-2906_Alu;6255;E;3;1;2906;Axial;10,592;7,572;10,842;8,86;11,891;9,378;11,245;9,208;10,673;8,618;10,209;7,624;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/FEA4A.TNPN;GADC RX;035.1/21M/FEA4A.TNPN;n/a;finoox;203-1AAW.2HG.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_2-04-AE21-CL-E32AX-2906_Alu;4782;A;2;1;2906;Axial;8,503;6,423;8,651;7,383;9,553;7,607;8,932;7,531;8,432;7,166;8,438;6,557;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41M/DEA7A.TNPN;GADC RX;035.1/41M/DEA7A.TNPN;n/a;finoox;203-1AEJ.2HG.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-07-AE21-CL-E32AX-2906_Alu;7346;A;4;1;2906;Axial;11,154;8,488;11,464;9,781;12,625;10,142;12;10,046;11,437;9,598;11,135;8,797;42,18;9583;1310;18;VT03192U.1;0,423;0,98;B;48,46;70,8;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/41M/DEE7E.TNPN;GADC RX;035.1/41M/DEE7E.TNPN;n/a;finoox;203-1APK.2HG.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-07-EE21-CL-E32AX-2906_Epoxy;8041;E;4;1;2906;Axial;10,94;8,336;11,252;9,593;12,463;9,98;11,796;9,879;11,219;9,448;10,927;8,631;42,18;9583;1310;18;VT03192U.1;0,423;0,98;B;48,46;70,8;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/21M/HEC7A.TNPN;GADC RX;035.1/21M/HEC7A.TNPN;n/a;finoox;203-1ATJ.2HG.1JN.RJWP-R23.01.0000.010;GADC RX 035.1-08_2-07-AE21-CL-E32AX-2906_PC;5948;A;2;1;2906;Axial;7,963;5,991;8,17;6,882;8,918;7,025;8,431;7,009;8,054;6,666;7,889;6,082;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/31M/DEC4A.TNPN;GADC RX;035.1/31M/DEC4A.TNPN;n/a;finoox;203-1AUU.2HG.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-04-AE21-CL-E32AX-2906_PC;7299;A;3;1;2906;Axial;8,809;6,114;9,202;7,375;10,107;7,892;9,651;7,741;9,136;7,228;8,514;6,206;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41M/HEC4A.TNNN;GADC RX;035.1/41M/HEC4A.TNNN;n/a;finoox;203-1AWW.2HG.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-04-AE21-CL-E32AX-2906_PC;9098;A;4;1;2906;Axial;15,93;11,223;16,845;13,5;17,905;13,785;17,071;13,695;16,219;12,92;15,514;11,23;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/31L/DEA4A.TNPN;GADC RX;035.1/31L/DEA4A.TNPN;n/a;finoox;203-1ACY.2HH.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-04-AE31-CL-E32AX-2907_Alu;6209;A;3;1;2907;Axial;8,335;5,984;8,455;6,949;9,307;7,358;8,77;7,227;8,314;6,765;8,034;6,041;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/FDA4E.TNPN;GADC RX;035.1/31L/FDA4E.TNPN;n/a;finoox;203-1ABZ.2HH.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-04-EE31-CC-E32AX-2907_Alu;6496;E;3;1;2907;Axial;8,799;6,432;8,869;7,381;9,733;7,65;9,065;7,583;8,634;7,125;8,528;6,501;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41L/FEA7E.TNPN;GADC RX;035.1/41L/FEA7E.TNPN;n/a;finoox;203-1AEM.2HH.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE31-CL-E32AX-2907_Alu;8491;E;4;1;2907;Axial;11,517;8,365;11,946;9,823;12,903;10,034;12,278;10,002;11,773;9,491;11,26;8,426;63,27;6507;930;12;VT03192U.1;0,194;0,59;A+;40,05;62,39;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/HDA7E.TNNN;GADC RX;035.1/21L/HDA7E.TNNN;n/a;finoox;203-1A9D.2HH.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_2-07-EE31-CC-E32AX-2907_Alu;4944;E;2;1;2907;Axial;5,825;4,461;6,002;5,09;6,429;5,157;6,121;5,14;5,889;4,917;5,808;4,526;33,75;2875;930;8;VT03192U.1;0,096;0,59;A+;35,5;57,3;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31L/FEE4E.TNPN;GADC RX;035.1/31L/FEE4E.TNPN;n/a;finoox;203-1ALZ.2HH.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-04-EE31-CL-E32AX-2907_Epoxy;7454;E;3;1;2907;Axial;10,035;7,458;10,147;8,527;11,116;8,729;10,365;8,666;9,856;8,198;9,854;7,53;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11L/DDE7E.TNNN;GADC RX;035.1/11L/DDE7E.TNNN;n/a;finoox;203-1AG5.2HH.1HB.RJVN-R23.01.0800.000;GADC RX 035.1-04_1-07-EE31-CC-E32AX-2907_Epoxy;3074;E;1;1;2907;Axial;1,841;1,264;1,984;1,565;2,143;1,602;2,053;1,598;1,962;1,51;1,799;1,269;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/21L/HDE7E.TNNN;GADC RX;035.1/21L/HDE7E.TNNN;n/a;finoox;203-1AJD.2HH.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_2-07-EE31-CC-E32AX-2907_Epoxy;5022;E;2;1;2907;Axial;5,758;4,412;5,936;5,036;6,356;5,098;6,053;5,08;5,823;4,863;5,742;4,478;33,75;2875;930;8;VT03192U.1;0,096;0,59;A+;35,5;57,3;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31L/DEC7E.TNNN;GADC RX;035.1/31L/DEC7E.TNNN;n/a;finoox;203-1AVD.2HH.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-07-EE31-CL-E32AX-2907_PC;7584;E;3;1;2907;Axial;6,311;4,697;6,453;5,42;7,052;5,629;6,624;5,604;6,396;5,289;6,228;4,793;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WE/HEA4A.TNNN;GADC RX;035.2/4WE/HEA4A.TNNN;n/a;finoox;203-1AF6.2PY.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3126_Alu;7087;A;4;1;3126;Axial;11,747;8,965;12,119;10,195;12,689;10,062;12,133;10,063;11,638;9,665;11,695;9,006;142,67;4362;585;8;VT03208;0,192;0,22;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,3;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WE/HDE7E.TNNN;GADC RX;035.2/1WE/HDE7E.TNNN;n/a;finoox;203-1AG9.2PY.1H5.RJVY-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3126_Epoxy;3454;E;1;1;3126;Axial;2,403;1,806;2,493;2,09;2,66;2,095;2,537;2,094;2,437;2,002;2,394;1,823;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/4WE/FDE7E.TNNN;GADC RX;035.2/4WE/FDE7E.TNNN;n/a;finoox;203-1ANK.2PY.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3126_Epoxy;6815;E;4;1;3126;Axial;8,449;6,23;8,737;7,247;9,445;7,378;8,961;7,366;8,591;6,995;8,319;6,295;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WE/HEC7E.TNNN;GADC RX;035.2/2WE/HEC7E.TNNN;n/a;finoox;203-1ATK.2PY.1HW.RJTQ-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3126_PC;5893;E;2;1;3126;Axial;5,16;3,955;5,364;4,512;5,666;4,509;5,435;4,503;5,22;4,331;5,145;3,997;42,18;2470;585;6;VT03208;0,095;0,22;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/3WE/HEC4E.TNPN;GADC RX;035.2/3WE/HEC4E.TNPN;n/a;finoox;203-1AUZ.2PY.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3126_PC;8080;E;3;1;3126;Axial;7,726;5,748;8,007;6,635;8,417;6,588;8,009;6,598;7,708;6,292;7,638;5,758;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/2XE/FEA7A.TNNN;GADC RX;035.2/2XE/FEA7A.TNNN;n/a;finoox;203-1AAC.2Q0.1HQ.RJW2-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3128_Alu;4012;A;2;1;3128;Axial;4,382;3,155;4,602;3,741;4,89;3,768;4,674;3,772;4,499;3,587;4,315;3,169;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3XE/HEA7E.TNPN;GADC RX;035.2/3XE/HEA7E.TNPN;n/a;finoox;203-1ACK.2Q0.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3128_Alu;6961;E;3;1;3128;Axial;7,528;5,732;7,823;6,579;8,248;6,529;7,907;6,532;7,609;6,249;7,506;5,777;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1XE/DEE4A.TNPN;GADC RX;035.2/1XE/DEE4A.TNPN;n/a;finoox;203-1AGN.2Q0.1H4.RJPL-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3128_Epoxy;3018;A;1;1;3128;Axial;2,178;1,642;2,232;1,886;2,415;1,9;2,285;1,901;2,162;1,813;2,167;1,668;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/4XE/HEE4A.TNPN;GADC RX;035.2/4XE/HEE4A.TNPN;n/a;finoox;203-1AP4.2Q0.1JK.SJ4L-R23.01.0000.010;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3128_Epoxy;7768;A;4;1;3128;Axial;10,516;8,149;10,891;9,15;11,254;8,991;10,853;8,993;10,433;8,666;10,472;8,185;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,5;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4XE/HEE4E.TNNN;GADC RX;035.2/4XE/HEE4E.TNNN;n/a;finoox;203-1AP5.2Q0.1JK.SJ4L-R23.01.0800.000;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3128_Epoxy;8329;E;4;1;3128;Axial;10,516;8,149;10,891;9,15;11,254;8,991;10,853;8,993;10,433;8,666;10,472;8,185;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,6;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XE/DDE7A.TNPN;GADC RX;035.2/3XE/DDE7A.TNPN;n/a;finoox;203-1ALC.2Q0.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3128_Epoxy;4990;A;3;1;3128;Axial;4,622;3,511;4,76;4,035;5,199;4,13;4,908;4,105;4,694;3,921;4,613;3,586;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/FEC7E.TNPN;GADC RX;035.2/3XE/FEC7E.TNPN;n/a;finoox;203-1AVF.2Q0.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3128_PC;7557;E;3;1;3128;Axial;6,198;4,599;6,439;5,341;6,877;5,378;6,554;5,381;6,299;5,117;6,137;4,63;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4XE/DDC4A.TNPN;GADC RX;035.2/4XE/DDC4A.TNPN;n/a;finoox;203-1AVW.2Q0.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3128_PC;7074;A;4;1;3128;Axial;6,502;4,541;6,862;5,483;7,395;5,655;7,028;5,592;6,712;5,278;6,331;4,543;57,07;3878;515;8;VT03208;0,201;0,23;C;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,4;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XN/FEA4E.TNNN;GADC RX;035.2/3XN/FEA4E.TNNN;n/a;finoox;203-1AD1.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3124_Alu;6329;E;3;1;3124;Axial;13,468;9,6;13,828;11,267;15,165;11,947;14,359;11,728;13,626;10,975;12,926;9,668;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,3;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XN/FEA4E.TNNN;GADC RX;035.2/4XN/FEA4E.TNNN;n/a;finoox;203-1AF5.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3124_Alu;7320;E;4;1;3124;Axial;16,684;11,119;18,53;14,128;19,773;14,477;19,052;14,485;18,079;13,577;16,321;11,062;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2XN/FEA4A.TNNN;GADC RX;035.2/2XN/FEA4A.TNNN;n/a;finoox;203-1AAW.2PW.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3124_Alu;4081;A;2;1;3124;Axial;9,25;6,906;9,197;7,919;10,442;8,287;9,658;8,202;9,098;7,708;9,197;7,043;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XN/DDA4A.TNPN;GADC RX;035.2/3XN/DDA4A.TNPN;n/a;finoox;203-1ABW.2PW.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3124_Alu;5026;A;3;1;3124;Axial;9,232;6,862;9,37;8,049;10,748;8,565;9,887;8,408;9,212;7,92;9,191;7,131;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;82,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3XN/HDA7E.TNNN;GADC RX;035.2/3XN/HDA7E.TNNN;n/a;finoox;203-1ABH.2PW.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3124_Alu;5966;E;3;1;3124;Axial;12,07;8,902;12,388;10,279;13,401;10,476;12,598;10,431;12,215;9,934;11,802;9,019;50,62;6795;1470;16;VT03207;0,63;0,93;C;58,22;80,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/HDE7A.TNNN;GADC RX;035.2/1XN/HDE7A.TNNN;n/a;finoox;203-1AG8.2PW.1H7.RJW9-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3124_Epoxy;2870;A;1;1;3124;Axial;3,908;3,018;4,07;3,443;4,393;3,53;4,209;3,504;4,024;3,363;3,909;3,118;16,87;2265;1470;9;VT03207;0,21;0,93;C;53,98;75,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3XN/HDC7A.TNNN;GADC RX;035.2/3XN/HDC7A.TNNN;n/a;finoox;203-1AUE.2PW.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3124_PC;6411;A;3;1;3124;Axial;11,225;8,278;11,521;9,56;12,463;9,743;11,716;9,7;11,36;9,239;10,975;8,387;50,62;6795;1470;16;VT03207;0,63;0,93;D;58,22;80,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WL/DDA7A.TNNN;GADC RX;035.2/2WL/DDA7A.TNNN;n/a;finoox;203-1A98.2PX.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3125_Alu;3536;A;2;1;3125;Axial;3,723;2,583;3,998;3,174;4,315;3,247;4,137;3,238;3,956;3,064;3,643;2,594;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1WL/HDE4E.TNNN;GADC RX;035.2/1WL/HDE4E.TNNN;n/a;finoox;203-1AFR.2PX.1H6.RJPM-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CC-E32AX-3125_Epoxy;3515;E;1;1;3125;Axial;3,056;2,356;3,157;2,678;3,33;2,667;3,195;2,653;3,049;2,542;3,041;2,377;28,53;1242;850;5;VT03208;0,063;0,3;A;42,98;64,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;45,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/1WL/FEE4A.TNNN;GADC RX;035.2/1WL/FEE4A.TNNN;n/a;finoox;203-1AGQ.2PX.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3125_Epoxy;2974;A;1;1;3125;Axial;3,285;2,49;3,366;2,848;3,624;2,881;3,435;2,863;3,255;2,738;3,273;2,524;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4WL/DDE4A.TNNN;GADC RX;035.2/4WL/DDE4A.TNNN;n/a;finoox;203-1AMY.2PX.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3125_Epoxy;5992;A;4;1;3125;Axial;9,437;7,043;9,523;8,125;10,678;8,478;9,906;8,381;9,312;7,903;9,386;7,21;57,07;5611;850;12;VT03208;0,248;0,3;B;48,23;70,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;100,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WL/HDE7E.TNNN;GADC RX;035.2/1WL/HDE7E.TNNN;n/a;finoox;203-1AG9.2PX.1H5.RJVY-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3125_Epoxy;3454;E;1;1;3125;Axial;2,827;2,06;2,94;2,423;3,164;2,459;3,009;2,457;2,887;2,333;2,778;2,075;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/2WL/FEE7E.TNPN;GADC RX;035.2/2WL/FEE7E.TNPN;n/a;finoox;203-1AKD.2PX.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3125_Epoxy;4874;E;2;1;3125;Axial;5,641;4,313;5,823;4,94;6,308;5,025;5,947;5;5,72;4,791;5,63;4,39;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WL/FDE7A.TNNN;GADC RX;035.2/3WL/FDE7A.TNNN;n/a;finoox;203-1ALE.2PX.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3125_Epoxy;5091;A;3;1;3125;Axial;7,46;5,638;7,659;6,478;8,297;6,646;7,92;6,618;7,552;6,288;7,433;5,747;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WL/FDC7E.TNNN;GADC RX;035.2/1WL/FDC7E.TNNN;n/a;finoox;203-1AQH.2PX.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3125_PC;4161;E;1;1;3125;Axial;2,333;1,751;2,401;2,025;2,602;2,075;2,483;2,068;2,368;1,964;2,323;1,78;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/4WL/FDC7A.TNNN;GADC RX;035.2/4WL/FDC7A.TNNN;n/a;finoox;203-1AWA.2PX.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3125_PC;7180;A;4;1;3125;Axial;9,194;6,586;9,61;7,832;10,375;8,006;9,898;7,978;9,486;7,568;8,971;6,627;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WL/DEC4E.TNNN;GADC RX;035.2/1WL/DEC4E.TNNN;n/a;finoox;203-1AQZ.2PX.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3125_PC;4170;E;1;1;3125;Axial;2,458;1,804;2,476;2,076;2,78;2,181;2,566;2,161;2,424;1,997;2,411;1,827;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/3XL/DDA7A.TNPN;GADC RX;035.2/3XL/DDA7A.TNPN;n/a;finoox;203-1ABC.2PZ.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3127_Alu;4927;A;3;1;3127;Axial;6,335;4,596;6,464;5,358;7,137;5,571;6,64;5,525;6,437;5,231;6,139;4,635;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XL/FEA7E.TNNN;GADC RX;035.2/3XL/FEA7E.TNNN;n/a;finoox;203-1ACH.2PZ.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3127_Alu;6351;E;3;1;3127;Axial;9,372;7,084;9,62;8,141;10,419;8,346;9,946;8,313;9,485;7,9;9,33;7,219;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XL/FEA7A.TNNN;GADC RX;035.2/1XL/FEA7A.TNNN;n/a;finoox;203-1A88.2PZ.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3127_Alu;2918;A;1;1;3127;Axial;3,097;2,382;3,216;2,726;3,488;2,796;3,327;2,776;3,166;2,661;3,093;2,439;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/1XL/DDE7E.TNNN;GADC RX;035.2/1XL/DDE7E.TNNN;n/a;finoox;203-1AG5.2PZ.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3127_Epoxy;3027;E;1;1;3127;Axial;2,028;1,547;2,115;1,795;2,334;1,872;2,212;1,849;2,102;1,772;2,028;1,609;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4XL/FDC7A.TNNN;GADC RX;035.2/4XL/FDC7A.TNNN;n/a;finoox;203-1AWA.2PZ.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3127_PC;7180;A;4;1;3127;Axial;9,839;6,985;10,462;8,431;11,26;8,586;10,786;8,564;10,339;8,126;9,652;7,017;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XL/DDC7A.TNNN;GADC RX;035.2/1XL/DDC7A.TNNN;n/a;finoox;203-1AQE.2PZ.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3127_PC;3609;A;1;1;3127;Axial;1,923;1,466;2,001;1,701;2,21;1,77;2,094;1,751;1,99;1,677;1,923;1,523;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/4XL/FEC4A.TNNN;GADC RX;035.2/4XL/FEC4A.TNNN;n/a;finoox;203-1AWU.2PZ.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3127_PC;7749;A;4;1;3127;Axial;12,329;8,607;13,069;10,424;14,007;10,703;13,337;10,622;12,746;10,009;12,002;8,617;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4XL/FEC4E.TNNN;GADC RX;035.2/4XL/FEC4E.TNNN;n/a;finoox;203-1AWV.2PZ.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3127_PC;8467;E;4;1;3127;Axial;12,329;8,607;13,069;10,424;14,007;10,703;13,337;10,622;12,746;10,009;12,002;8,617;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41E/DEA4A.TNPN;GADC RX;035.1/41E/DEA4A.TNPN;n/a;finoox;203-1AF2.2HK.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_4-04-AE51-CL-E32AX-2909_Alu;7257;A;4;1;2909;Axial;8,153;5,796;8,405;6,843;9,075;7,016;8,579;6,972;8,195;6,574;7,911;5,822;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;105;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41E/DEA4E.TNNN;GADC RX;035.1/41E/DEA4E.TNNN;n/a;finoox;203-1AF3.2HK.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_4-04-EE51-CL-E32AX-2909_Alu;7607;E;4;1;2909;Axial;8,153;5,796;8,405;6,843;9,075;7,016;8,579;6,972;8,195;6,574;7,911;5,822;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/FDA7E.TNNN;GADC RX;035.1/11E/FDA7E.TNNN;n/a;finoox;203-1A77.2HK.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-07-EE51-CC-E32AX-2909_Alu;3371;E;1;1;2909;Axial;1,836;1,428;1,92;1,607;2,028;1,631;1,955;1,623;1,873;1,559;1,832;1,453;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/21E/FEE4E.TNPN;GADC RX;035.1/21E/FEE4E.TNPN;n/a;finoox;203-1AJV.2HK.1HR.RJTN-R23.01.0800.010;GADC RX 035.1-06_2-04-EE51-CL-E32AX-2909_Epoxy;5323;E;2;1;2909;Axial;4,695;3,623;4,888;4,085;5,082;4,068;4,911;4,051;4,696;3,9;4,681;3,692;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11E/DDE7A.TNPN;GADC RX;035.1/11E/DDE7A.TNPN;n/a;finoox;203-1AG4.2HK.1HB.RJVN-R23.01.0000.010;GADC RX 035.1-04_1-07-AE51-CC-E32AX-2909_Epoxy;2906;A;1;1;2909;Axial;1,434;1,037;1,49;1,224;1,617;1,25;1,533;1,247;1,467;1,182;1,408;1,046;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/41E/DDE7A.TNNN;GADC RX;035.1/41E/DDE7A.TNNN;n/a;finoox;203-1ANG.2HK.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-07-AE51-CC-E32AX-2909_Epoxy;6717;A;4;1;2909;Axial;5,787;4,232;5,982;4,942;6,495;5,055;6,156;5,04;5,895;4,779;5,683;4,278;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/FEE7E.TNPN;GADC RX;035.1/11E/FEE7E.TNPN;n/a;finoox;203-1AH9.2HK.1HD.RJVZ-R23.01.0800.010;GADC RX 035.1-06_1-07-EE51-CL-E32AX-2909_Epoxy;3952;E;1;1;2909;Axial;2,05;1,577;2,135;1,791;2,259;1,801;2,171;1,796;2,081;1,726;2,045;1,599;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.1/11E/DDC7E.TNPN;GADC RX;035.1/11E/DDC7E.TNPN;n/a;finoox;203-1AQF.2HK.1HB.RJVN-R23.01.0800.010;GADC RX 035.1-04_1-07-EE51-CC-E32AX-2909_PC;4310;E;1;1;2909;Axial;1,349;0,973;1,402;1,15;1,522;1,176;1,443;1,173;1,381;1,111;1,323;0,982;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/31E/DEC7A.TNNN;GADC RX;035.1/31E/DEC7A.TNNN;n/a;finoox;203-1AVC.2HK.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-07-AE51-CL-E32AX-2909_PC;7041;A;3;1;2909;Axial;4,661;3,598;4,845;4,075;5,195;4,16;4,977;4,137;4,746;3,968;4,653;3,671;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11E/HEC7E.TNNN;GADC RX;035.1/11E/HEC7E.TNNN;n/a;finoox;203-1ARM.2HK.1HU.RJW1-R23.01.0800.000;GADC RX 035.1-08_1-07-EE51-CL-E32AX-2909_PC;4927;E;1;1;2909;Axial;2,161;1,62;2,263;1,884;2,374;1,85;2,281;1,869;2,197;1,794;2,153;1,63;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;20;8;yes;piece;1
GADC RX 035.1/31E/FDC7A.TNNN;GADC RX;035.1/31E/FDC7A.TNNN;n/a;finoox;203-1AUC.2HK.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-07-AE51-CC-E32AX-2909_PC;6767;A;3;1;2909;Axial;5,138;4,011;5,363;4,5;5,667;4,565;5,464;4,544;5,235;4,367;5,126;4,084;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31E/DEC4A.TNPN;GADC RX;035.1/31E/DEC4A.TNPN;n/a;finoox;203-1AUU.2HK.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-04-AE51-CL-E32AX-2909_PC;7306;A;3;1;2909;Axial;5,568;4,163;5,653;4,761;6,165;4,859;5,706;4,836;5,473;4,577;5,518;4,212;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41E/FDC4E.TNPN;GADC RX;035.1/41E/FDC4E.TNPN;n/a;finoox;203-1AVZ.2HK.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_4-04-EE51-CC-E32AX-2909_PC;8959;E;4;1;2909;Axial;7,218;5,352;7,404;6,173;7,922;6,197;7,488;6,199;7,171;5,887;7,106;5,38;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WN/DEA4A.TNPN;GADC RX;035.2/3WN/DEA4A.TNPN;n/a;finoox;203-1ACY.2PV.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3123_Alu;5474;A;3;1;3123;Axial;10,001;6,919;10,473;8,378;11,498;8,959;10,991;8,797;10,403;8,213;9,67;7,042;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WN/DDA4A.TNNN;GADC RX;035.2/1WN/DDA4A.TNNN;n/a;finoox;203-1A7N.2PV.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3123_Alu;2584;A;1;1;3123;Axial;2,995;2,152;2,967;2,485;3,399;2,707;3,128;2,642;2,931;2,449;2,885;2,213;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1WN/FDA4E.TNNN;GADC RX;035.2/1WN/FDA4E.TNNN;n/a;finoox;203-1A7R.2PV.1HK.RJW4-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3123_Alu;3149;E;1;1;3123;Axial;3,727;2,771;3,699;3,186;4,216;3,337;3,891;3,304;3,668;3,057;3,701;2,824;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.2/3WN/FEA7E.TNNN;GADC RX;035.2/3WN/FEA7E.TNNN;n/a;finoox;203-1ACH.2PV.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3123_Alu;6308;E;3;1;3123;Axial;11,2;8,247;11,443;9,536;12,534;9,818;11,874;9,762;11,343;9,267;10,852;8,317;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/HDA7E.TNNN;GADC RX;035.2/2WN/HDA7E.TNNN;n/a;finoox;203-1A9D.2PV.1H1.RJTV-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3123_Alu;4480;E;2;1;3123;Axial;7,479;5,51;7,662;6,337;8,335;6,522;7,836;6,494;7,581;6,176;7,314;5,563;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;75,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WN/FDA7E.TNPN;GADC RX;035.2/1WN/FDA7E.TNPN;n/a;finoox;203-1A77.2PV.1HK.RJW4-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3123_Alu;3386;E;1;1;3123;Axial;3,183;2,448;3,304;2,802;3,601;2,88;3,429;2,857;3,273;2,74;3,194;2,523;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.2/3WN/DEE4E.TNNN;GADC RX;035.2/3WN/DEE4E.TNNN;n/a;finoox;203-1ALX.2PV.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3123_Epoxy;5901;E;3;1;3123;Axial;9,822;6,814;10,242;8,212;11,258;8,805;10,743;8,625;10,167;8,047;9,49;6,931;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WN/FEE4A.TNPN;GADC RX;035.2/4WN/FEE4A.TNPN;n/a;finoox;203-1AP2.2PV.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3123_Epoxy;7038;A;4;1;3123;Axial;15,747;10,655;17,186;13,264;18,402;13,697;17,641;13,646;16,855;12,812;15,389;10,634;107;8710;1340;16;VT03207;0,632;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/DDE4A.TNPN;GADC RX;035.2/4WN/DDE4A.TNPN;n/a;finoox;203-1AMY.2PV.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3123_Epoxy;6178;A;4;1;3123;Axial;11,734;8,513;11,622;9,776;13,434;10,654;12,243;10,386;11,474;9,624;11,354;8,777;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WN/DDC4E.TNPN;GADC RX;035.2/1WN/DDC4E.TNPN;n/a;finoox;203-1AQ3.2PV.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3123_PC;4256;E;1;1;3123;Axial;2,666;1,915;2,641;2,212;3,025;2,409;2,784;2,352;2,609;2,18;2,568;1,97;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
