TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/2WN/FDC4A.TNPN;GADC RX;035.2/2WN/FDC4A.TNPN;n/a;finoox;203-1AS2.2PV.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3123_PC;4996;A;2;1;3123;Axial;6,65;4,959;6,587;5,691;7,515;5,96;6,941;5,9;6,539;5,455;6,603;5,058;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21N/DDA4E.TNPN;GADC RX;035.1/21N/DDA4E.TNPN;n/a;finoox;203-1A9T.2HF.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-04-EE11-CC-E32AX-2905_Alu;4686;E;2;1;2905;Axial;6,362;4,552;6,269;5,238;6,999;5,748;6,638;5,593;6,217;5,171;6,074;4,689;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/FEA4E.TNPN;GADC RX;035.1/21N/FEA4E.TNPN;n/a;finoox;203-1AAX.2HF.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_2-04-EE11-CL-E32AX-2905_Alu;5344;E;2;1;2905;Axial;9,425;7,019;9,466;8,049;10,66;8,45;9,834;8,365;9,262;7,732;9,345;7,161;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/DEA7E.TNPN;GADC RX;035.1/21N/DEA7E.TNPN;n/a;finoox;203-1AAB.2HF.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-07-EE11-CL-E32AX-2905_Alu;4917;E;2;1;2905;Axial;6,131;4,625;6,244;5,301;6,9;5,493;6,528;5,447;6,232;5,171;6,119;4,786;21,09;5673;1475;15;VT03192U.1;0,325;1,35;C;49,66;71,51;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11N/HEA7A.TNPN;GADC RX;035.1/11N/HEA7A.TNPN;n/a;finoox;203-1A8A.2HF.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-07-AE11-CL-E32AX-2905_Alu;3518;A;1;1;2905;Axial;4,778;3,627;4,918;4,17;5,341;4,233;5,073;4,22;4,853;4,033;4,78;3,711;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41N/HDA7A.TNPN;GADC RX;035.1/41N/HDA7A.TNPN;n/a;finoox;203-1ADL.2HF.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-07-AE11-CC-E32AX-2905_Alu;7693;A;4;1;2905;Axial;15,416;10,714;16,673;13,146;17,605;13,186;16,99;13,188;16,33;12,541;15,126;10,729;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11N/FEE4A.TNNN;GADC RX;035.1/11N/FEE4A.TNNN;n/a;finoox;203-1AGQ.2HF.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-04-AE11-CL-E32AX-2905_Epoxy;3199;A;1;1;2905;Axial;4,607;3,312;4,603;3,823;5,167;4,069;4,783;3,998;4,519;3,69;4,428;3,36;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/41N/DEE4E.TNPN;GADC RX;035.1/41N/DEE4E.TNPN;n/a;finoox;203-1AP1.2HF.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-04-EE11-CL-E32AX-2905_Epoxy;8112;E;4;1;2905;Axial;14,779;10,71;14,628;12,298;16,866;13,419;15,417;13,077;14,447;12,113;14,283;11,042;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31N/FEE7E.TNPN;GADC RX;035.1/31N/FEE7E.TNPN;n/a;finoox;203-1AMH.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_3-07-EE11-CL-E32AX-2905_Epoxy;7403;E;3;1;2905;Axial;11,999;8,727;12,304;10,154;13,426;10,445;12,556;10,376;12,194;9,857;11,656;8,845;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11N/FEE7E.TNPN;GADC RX;035.1/11N/FEE7E.TNPN;n/a;finoox;203-1AH9.2HF.1HQ.RJW2-R23.01.0800.010;GADC RX 035.1-06_1-07-EE11-CL-E32AX-2905_Epoxy;3965;E;1;1;2905;Axial;4,003;2,983;4,089;3,433;4,506;3,535;4,249;3,524;4,058;3,343;3,954;3,042;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21N/DEC7A.TNPN;GADC RX;035.1/21N/DEC7A.TNPN;n/a;finoox;203-1ATE.2HF.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-07-AE11-CL-E32AX-2905_PC;5443;A;2;1;2905;Axial;5,702;4,301;5,807;4,93;6,417;5,108;6,071;5,066;5,796;4,809;5,691;4,451;21,09;5673;1475;15;VT03192U.1;0,325;1,35;D;49,66;71,51;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31N/DDC4E.TNNN;GADC RX;035.1/31N/DDC4E.TNNN;n/a;finoox;203-1ATZ.2HF.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-04-EE11-CC-E32AX-2905_PC;7031;E;3;1;2905;Axial;7,871;5,368;8,452;6,625;9,392;7,009;8,92;6,946;8,453;6,496;7,64;5,382;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,6;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31N/FEC4E.TNNN;GADC RX;035.1/31N/FEC4E.TNNN;n/a;finoox;203-1AUX.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_3-04-EE11-CL-E32AX-2905_PC;8155;E;3;1;2905;Axial;12,169;8,655;12,521;10,186;13,766;10,811;13,025;10,614;12,358;9,934;11,643;8,715;80,25;7388;1475;16;VT03192U.1;0,488;1,35;D;49,59;71,69;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11N/FDC4E.TNNN;GADC RX;035.1/11N/FDC4E.TNNN;n/a;finoox;203-1AQ5.2HF.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-04-EE11-CC-E32AX-2905_PC;4407;E;1;1;2905;Axial;3,523;2,594;3,505;2,985;4,003;3,158;3,673;3,118;3,456;2,91;3,459;2,646;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/11S/HEA4A.TNNN;GADC RX;035.1/11S/HEA4A.TNNN;n/a;finoox;203-1A8U.2HJ.1H2.RJPP-R23.01.0000.000;GADC RX 035.1-08_1-04-AE41-CL-E32AX-2908_Alu;3320;A;1;1;2908;Axial;2,92;2,273;3,033;2,538;3,142;2,515;3,037;2,508;2,907;2,417;2,908;2,289;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.1/31S/FEA4A.TNNN;GADC RX;035.1/31S/FEA4A.TNNN;n/a;finoox;203-1AD0.2HJ.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-04-AE41-CL-E32AX-2908_Alu;6433;A;3;1;2908;Axial;8,463;6,454;8,669;7,349;9,236;7,359;8,786;7,333;8,376;7,024;8,414;6,523;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/HDA7E.TNNN;GADC RX;035.1/41S/HDA7E.TNNN;n/a;finoox;203-1ADM.2HJ.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_4-07-EE41-CC-E32AX-2908_Alu;8167;E;4;1;2908;Axial;9,787;7,424;10,115;8,51;10,809;8,547;10,3;8,541;9,898;8,166;9,758;7,494;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21S/FDE7A.TNNN;GADC RX;035.1/21S/FDE7A.TNNN;n/a;finoox;203-1AJA.2HJ.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-07-AE41-CC-E32AX-2908_Epoxy;4205;A;2;1;2908;Axial;4,263;3,28;4,416;3,733;4,752;3,796;4,542;3,776;4,328;3,602;4,255;3,339;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21M/DDA4A.TNNN;GADC RX;035.1/21M/DDA4A.TNNN;n/a;finoox;203-1A9S.2HG.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-04-AE21-CC-E32AX-2906_Alu;3949;A;2;1;2906;Axial;5,877;4,257;5,827;4,898;6,706;5,327;6,135;5,202;5,751;4,82;5,687;4,385;28,53;3990;1310;12;VT03192U.1;0,223;0,98;C;43,32;65,12;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31M/DDE4A.TNPN;GADC RX;035.1/31M/DDE4A.TNPN;n/a;finoox;203-1AKU.2HG.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-04-AE21-CC-E32AX-2906_Epoxy;5725;A;3;1;2906;Axial;8,151;5,66;8,571;6,828;9,409;7,305;9,011;7,18;8,525;6,699;7,885;5,708;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21M/DEE4A.TNNN;GADC RX;035.1/21M/DEE4A.TNNN;n/a;finoox;203-1AJS.2HG.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-04-AE21-CL-E32AX-2906_Epoxy;4255;A;2;1;2906;Axial;6,77;4,955;6,751;5,704;7,737;6,115;7,073;6,03;6,635;5,59;6,631;5,081;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41M/HDE4A.TNNN;GADC RX;035.1/41M/HDE4A.TNNN;n/a;finoox;203-1AN2.2HG.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-04-AE21-CC-E32AX-2906_Epoxy;7832;A;4;1;2906;Axial;14,818;10,339;15,735;12,557;16,809;12,86;16,056;12,787;15,351;12,03;14,48;10,365;114,14;6862;1310;14;VT03192U.1;0,459;0,98;C;46,88;69,18;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;113,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41M/FDE7A.TNNN;GADC RX;035.1/41M/FDE7A.TNNN;n/a;finoox;203-1ANJ.2HG.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE21-CC-E32AX-2906_Epoxy;7132;A;4;1;2906;Axial;11,797;8,147;12,803;10,067;13,631;10,167;13,142;10,161;12,601;9,639;11,575;8,151;50,62;8318;1310;17;VT03192U.1;0,442;0,98;B;46,11;68,41;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21M/FEE7A.TNNN;GADC RX;035.1/21M/FEE7A.TNNN;n/a;finoox;203-1AKC.2HG.1HR.RJTU-R23.01.0000.000;GADC RX 035.1-06_2-07-AE21-CL-E32AX-2906_Epoxy;4492;A;2;1;2906;Axial;7,262;5,35;7,415;6,191;8,146;6,387;7,706;6,352;7,352;6,024;7,049;5,429;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31M/HEE7E.TNPN;GADC RX;035.1/31M/HEE7E.TNPN;n/a;finoox;203-1AMK.2HG.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_3-07-EE21-CL-E32AX-2906_Epoxy;7905;E;3;1;2906;Axial;12,757;9,638;13,09;10,996;14,284;11,29;13,512;11,258;12,9;10,718;12,676;9,807;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21M/HEC7E.TNPN;GADC RX;035.1/21M/HEC7E.TNPN;n/a;finoox;203-1ATK.2HG.1JN.RJWP-R23.01.0800.010;GADC RX 035.1-08_2-07-EE21-CL-E32AX-2906_PC;6578;E;2;1;2906;Axial;7,963;5,991;8,17;6,882;8,918;7,025;8,431;7,009;8,054;6,666;7,889;6,082;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11M/FEC4A.TNPN;GADC RX;035.1/11M/FEC4A.TNPN;n/a;finoox;203-1AR0.2HG.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-04-AE21-CL-E32AX-2906_PC;4410;A;1;1;2906;Axial;3,78;2,775;3,778;3,181;4,252;3,345;3,936;3,308;3,724;3,068;3,692;2,805;26,75;2109;1310;8;VT03192U.1;0,11;0,98;C;40,96;62,53;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/21L/DEA4E.TNNN;GADC RX;035.1/21L/DEA4E.TNNN;n/a;finoox;203-1AAV.2HH.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-04-EE31-CL-E32AX-2907_Alu;4685;E;2;1;2907;Axial;5,587;4,215;5,696;4,85;6,329;5,03;5,911;4,962;5,565;4,729;5,596;4,307;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11L/HEA4A.TNNN;GADC RX;035.1/11L/HEA4A.TNNN;n/a;finoox;203-1A8U.2HH.1H2.RJW5-R23.01.0000.000;GADC RX 035.1-08_1-04-AE31-CL-E32AX-2907_Alu;3320;A;1;1;2907;Axial;3,573;2,704;3,659;3,09;3,898;3,086;3,702;3,081;3,535;2,947;3,56;2,729;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.1/41L/DDA4A.TNNN;GADC RX;035.1/41L/DDA4A.TNNN;n/a;finoox;203-1AE0.2HH.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-04-AE31-CC-E32AX-2907_Alu;6775;A;4;1;2907;Axial;9,739;7,253;9,779;8,342;11,027;8,74;10,201;8,662;9,589;8,135;9,686;7,423;57,07;5720;930;12;VT03192U.1;0,193;0,59;A;37,96;60,26;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31L/DEA7A.TNPN;GADC RX;035.1/31L/DEA7A.TNPN;n/a;finoox;203-1ACE.2HH.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-07-AE31-CL-E32AX-2907_Alu;6196;A;3;1;2907;Axial;6,786;5,051;6,939;5,827;7,583;6,053;7,122;6,026;6,878;5,687;6,697;5,154;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/DEA7E.TNNN;GADC RX;035.1/41L/DEA7E.TNNN;n/a;finoox;203-1AEK.2HH.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-07-EE31-CL-E32AX-2907_Alu;7589;E;4;1;2907;Axial;8,785;6,196;9,277;7,477;10,039;7,677;9,592;7,643;9,181;7,233;8,576;6,245;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11L/FEE4A.TNPN;GADC RX;035.1/11L/FEE4A.TNPN;n/a;finoox;203-1AGQ.2HH.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-04-AE31-CL-E32AX-2907_Epoxy;3440;A;1;1;2907;Axial;3,332;2,52;3,41;2,89;3,682;2,925;3,477;2,908;3,299;2,779;3,315;2,556;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31L/FDE4E.TNPN;GADC RX;035.1/31L/FDE4E.TNPN;n/a;finoox;203-1AKX.2HH.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-04-EE31-CC-E32AX-2907_Epoxy;6614;E;3;1;2907;Axial;8,66;6,356;8,736;7,288;9,608;7,548;8,939;7,485;8,514;7,033;8,428;6,422;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31L/HEE4A.TNPN;GADC RX;035.1/31L/HEE4A.TNPN;n/a;finoox;203-1AM0.2HH.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-04-AE31-CL-E32AX-2907_Epoxy;7354;A;3;1;2907;Axial;10,834;8,346;11,144;9,419;11,771;9,405;11,258;9,36;10,762;9,002;10,799;8,423;107;4254;930;9;VT03192U.1;0,144;0,59;A;36,83;58,93;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21L/FEE7E.TNPN;GADC RX;035.1/21L/FEE7E.TNPN;n/a;finoox;203-1AKD.2HH.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-07-EE31-CL-E32AX-2907_Epoxy;5306;E;2;1;2907;Axial;5,744;4,381;5,923;5,027;6,421;5,117;6,05;5,092;5,822;4,863;5,732;4,46;31,64;3254;930;9;VT03192U.1;0,097;0,59;A+;37,54;59,38;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21L/HEE7E.TNNN;GADC RX;035.1/21L/HEE7E.TNNN;n/a;finoox;203-1AKF.2HH.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-07-EE31-CL-E32AX-2907_Epoxy;5416;E;2;1;2907;Axial;6,614;5,122;6,824;5,788;7,296;5,856;7,006;5,83;6,703;5,58;6,593;5,208;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31L/DDC7A.TNNN;GADC RX;035.1/31L/DDC7A.TNNN;n/a;finoox;203-1AUA.2HH.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-07-AE31-CC-E32AX-2907_PC;6459;A;3;1;2907;Axial;5,533;4,06;5,643;4,705;6,236;4,902;5,8;4,864;5,609;4,6;5,394;4,137;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31L/DDC7E.TNNN;GADC RX;035.1/31L/DDC7E.TNNN;n/a;finoox;203-1AUB.2HH.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-07-EE31-CC-E32AX-2907_PC;7008;E;3;1;2907;Axial;5,533;4,06;5,643;4,705;6,236;4,902;5,8;4,864;5,609;4,6;5,394;4,137;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21L/DDC4A.TNPN;GADC RX;035.1/21L/DDC4A.TNPN;n/a;finoox;203-1AS0.2HH.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-04-AE31-CC-E32AX-2907_PC;5217;A;2;1;2907;Axial;4,329;3,218;4,35;3,708;4,905;3,882;4,537;3,754;4,264;3,614;4,305;3,292;28,53;2860;930;8;VT03192U.1;0,096;0,59;B;35,45;57,25;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4WE/DEA4A.TNPN;GADC RX;035.2/4WE/DEA4A.TNPN;n/a;finoox;203-1AF2.2PY.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3126_Alu;6345;A;4;1;3126;Axial;9,167;6,399;9,684;7,731;10,435;7,976;9,921;7,886;9,473;7,443;8,929;6,401;71,34;4884;585;9;VT03208;0,191;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/HEA7A.TNPN;GADC RX;035.2/2WE/HEA7A.TNPN;n/a;finoox;203-1AAE.2PY.1HW.RJTQ-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3126_Alu;4483;A;2;1;3126;Axial;5,549;4,252;5,768;4,852;6,093;4,849;5,845;4,842;5,613;4,657;5,532;4,298;42,18;2470;585;6;VT03208;0,095;0,22;A+;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2WE/DEA7E.TNNN;GADC RX;035.2/2WE/DEA7E.TNNN;n/a;finoox;203-1AAB.2PY.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3126_Alu;4260;E;2;1;3126;Axial;3,764;2,835;3,862;3,255;4,232;3,338;3,989;3,323;3,809;3,156;3,749;2,888;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/1WE/FDE4A.TNNN;GADC RX;035.2/1WE/FDE4A.TNNN;n/a;finoox;203-1AFN.2PY.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3126_Epoxy;2774;A;1;1;3126;Axial;2,392;1,798;2,445;2,062;2,633;2,082;2,484;2,071;2,366;1,972;2,377;1,812;21,4;1027;585;4;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.2/3WE/DEE4E.TNNN;GADC RX;035.2/3WE/DEE4E.TNNN;n/a;finoox;203-1ALX.2PY.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3126_Epoxy;5941;E;3;1;3126;Axial;7,114;5,204;7,172;5,982;7,926;6,211;7,374;6,169;6,995;5,777;6,959;5,284;53,5;3663;585;8;VT03208;0,143;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/FDE7A.TNNN;GADC RX;035.2/2WE/FDE7A.TNNN;n/a;finoox;203-1AJA.2PY.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3126_Epoxy;3777;A;2;1;3126;Axial;4,244;3,267;4,397;3,716;4,729;3,779;4,519;3,758;4,309;3,586;4,236;3,325;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4WE/FDC7A.TNPN;GADC RX;035.2/4WE/FDC7A.TNPN;n/a;finoox;203-1AWA.2PY.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3126_PC;7421;A;4;1;3126;Axial;7,944;5,849;8,217;6,811;8,87;6,935;8,428;6,923;8,081;6,574;7,814;5,908;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WE/HDC7A.TNNN;GADC RX;035.2/2WE/HDC7A.TNNN;n/a;finoox;203-1ASG.2PY.1H7.RJW9-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3126_PC;4933;A;2;1;3126;Axial;4,526;3,424;4,684;3,938;5,001;3,95;4,768;3,948;4,582;3,775;4,511;3,455;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/2XE/DDE4A.TNPN;GADC RX;035.2/2XE/DDE4A.TNPN;n/a;finoox;203-1AHQ.2Q0.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3128_Epoxy;3845;A;2;1;3128;Axial;3,599;2,501;3,79;3,026;4,091;3,121;3,885;3,087;3,708;2,912;3,496;2,501;28,53;1939;515;6;VT03208;0,101;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4XE/FEE4A.TNNN;GADC RX;035.2/4XE/FEE4A.TNNN;n/a;finoox;203-1AP2.2Q0.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3128_Epoxy;6851;A;4;1;3128;Axial;9,999;7,426;10,254;8,552;10,971;8,587;10,373;8,589;9,926;8,161;9,855;7,467;107;4065;515;8;VT03208;0,201;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XE/DDE7E.TNNN;GADC RX;035.2/1XE/DDE7E.TNNN;n/a;finoox;203-1AG5.2Q0.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3128_Epoxy;2851;E;1;1;3128;Axial;1,513;1,081;1,576;1,286;1,708;1,317;1,624;1,313;1,554;1,243;1,479;1,09;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/1XE/DEE7A.TNPN;GADC RX;035.2/1XE/DEE7A.TNPN;n/a;finoox;203-1AH6.2Q0.1HA.RJVP-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3128_Epoxy;2821;A;1;1;3128;Axial;1,67;1,15;1,797;1,419;1,911;1,432;1,834;1,433;1,761;1,357;1,635;1,151;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;20;4;yes;piece;1
GADC RX 035.2/4XE/DDE7E.TNPN;GADC RX;035.2/4XE/DDE7E.TNPN;n/a;finoox;203-1ANH.2Q0.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3128_Epoxy;6637;E;4;1;3128;Axial;6,112;4,422;6,33;5,2;6,861;5,33;6,524;5,308;6,248;5,032;5,975;4,465;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/DDC7E.TNPN;GADC RX;035.2/3XE/DDC7E.TNPN;n/a;finoox;203-1AUB.2Q0.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3128_PC;6554;E;3;1;3128;Axial;4,356;3,306;4,483;3,797;4,902;3,89;4,633;3,87;4,417;3,693;4,347;3,376;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XN/DEA4A.TNPN;GADC RX;035.2/3XN/DEA4A.TNPN;n/a;finoox;203-1ACY.2PW.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3124_Alu;5474;A;3;1;3124;Axial;10,417;7,209;11,014;8,744;12,072;9,32;11,589;9,187;10,983;8,578;10,087;7,255;53,5;7538;1470;16;VT03207;0,61;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XN/DDA7E.TNPN;GADC RX;035.2/3XN/DDA7E.TNPN;n/a;finoox;203-1ABD.2PW.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3124_Alu;5435;E;3;1;3124;Axial;7,453;5,296;7,875;6,232;8,502;6,473;8,118;6,431;7,778;6,109;7,308;5,351;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XN/HEA7A.TNPN;GADC RX;035.2/4XN/HEA7A.TNPN;n/a;finoox;203-1AEN.2PW.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3124_Alu;7237;A;4;1;3124;Axial;17,955;12,644;19,089;15,319;20,337;15,455;19,545;15,437;18,78;14,682;17,569;12,722;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;140,9;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WL/DDA4A.TNNN;GADC RX;035.2/4WL/DDA4A.TNNN;n/a;finoox;203-1AE0.2PX.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3125_Alu;5864;A;4;1;3125;Axial;9,626;7,179;9,688;8,267;10,89;8,631;10,088;8,35;9,485;8,05;9,574;7,346;57,07;5611;850;12;VT03208;0,248;0,3;B;48,23;70,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;100,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WL/HDA4E.TNPN;GADC RX;035.2/4WL/HDA4E.TNPN;n/a;finoox;203-1AE5.2PX.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CC-E32AX-3125_Alu;7528;E;4;1;3125;Axial;12,118;8,897;12,632;10,376;13,481;10,518;12,782;10,477;12,262;9,929;11,96;8,927;114,14;4967;850;10;VT03208;0,25;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;130;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WL/HEA7A.TNPN;GADC RX;035.2/3WL/HEA7A.TNPN;n/a;finoox;203-1ACJ.2PX.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3125_Alu;6304;A;3;1;3125;Axial;9,878;7,698;10,274;8,668;10,898;8,77;10,488;8,73;10,036;8,36;9,868;7,83;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WL/DEE7E.TNNN;GADC RX;035.2/1WL/DEE7E.TNNN;n/a;finoox;203-1AH7.2PX.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3125_Epoxy;3172;E;1;1;3125;Axial;2,167;1,647;2,24;1,902;2,462;1,963;2,333;1,945;2,217;1,863;2,164;1,694;10,55;1628;850;6;VT03208;0,062;0,3;A;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WL/FEE7A.TNPN;GADC RX;035.2/1WL/FEE7A.TNPN;n/a;finoox;203-1AH8.2PX.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3125_Epoxy;3197;A;1;1;3125;Axial;2,799;2,168;2,926;2,453;3,129;2,52;3,015;2,503;2,869;2,395;2,791;2,217;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/4XL/DDE7A.TNNN;GADC RX;035.2/4XL/DDE7A.TNNN;n/a;finoox;203-1ANG.2PZ.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3127_Epoxy;5806;A;4;1;3127;Axial;7,86;5,417;8,516;6,709;9,159;6,838;8,806;6,825;8,425;6,459;7,705;5,424;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FDE7E.TNNN;GADC RX;035.2/2XL/FDE7E.TNNN;n/a;finoox;203-1AJB.2PZ.1H8.RJW6-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3127_Epoxy;4274;E;2;1;3127;Axial;5,402;4,026;5,533;4,647;6,097;4,793;5,742;4,775;5,473;4,524;5,336;4,101;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XL/DEC7E.TNNN;GADC RX;035.2/3XL/DEC7E.TNNN;n/a;finoox;203-1AVD.2PZ.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3127_PC;6893;E;3;1;3127;Axial;6,728;4,962;6,864;5,736;7,61;5,975;7,052;5,932;6,816;5,607;6,592;5,051;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XL/DEC7A.TNPN;GADC RX;035.2/2XL/DEC7A.TNPN;n/a;finoox;203-1ATE.2PZ.1HL.RJW2-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3127_PC;5027;A;2;1;3127;Axial;4,347;3,164;4,44;3,679;4,895;3,834;4,631;3,803;4,416;3,596;4,229;3,213;21,09;3703;930;10;VT03208;0,166;0,39;C;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/1XL/HEC7A.TNPN;GADC RX;035.2/1XL/HEC7A.TNPN;n/a;finoox;203-1ARL.2PZ.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3127_PC;4349;A;1;1;3127;Axial;3,292;2,507;3,396;2,872;3,639;2,907;3,481;2,899;3,332;2,771;3,282;2,54;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/2XL/FDC7E.TNPN;GADC RX;035.2/2XL/FDC7E.TNPN;n/a;finoox;203-1ASF.2PZ.1H8.RJW6-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3127_PC;5478;E;2;1;3127;Axial;5,1;3,795;5,223;4,384;5,747;4,516;5,419;4,498;5,167;4,264;5,03;3,864;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/11E/HEA4E.TNPN;GADC RX;035.1/11E/HEA4E.TNPN;n/a;finoox;203-1A8V.2HK.1HU.RJW1-R23.01.0800.010;GADC RX 035.1-08_1-04-EE51-CL-E32AX-2909_Alu;4156;E;1;1;2909;Axial;2,398;1,792;2,503;2,075;2,593;2,033;2,49;2,037;2,398;1,958;2,384;1,793;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;20;8;yes;piece;1
GADC RX 035.1/41E/DDA4A.TNPN;GADC RX;035.1/41E/DDA4A.TNPN;n/a;finoox;203-1AE0.2HK.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_4-04-AE51-CC-E32AX-2909_Alu;6885;A;4;1;2909;Axial;6,964;4,898;7,259;5,851;7,834;6,027;7,426;5,981;7,093;5,627;6,754;4,914;57,07;3538;535;7;VT03192U.1;0,087;0,18;A+;26,86;49,16;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/FDA7E.TNNN;GADC RX;035.1/31E/FDA7E.TNNN;n/a;finoox;203-1ABF.2HK.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-07-EE51-CC-E32AX-2909_Alu;6238;E;3;1;2909;Axial;5,525;4,313;5,767;4,838;6,093;4,909;5,875;4,887;5,629;4,695;5,512;4,392;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31E/HEA7A.TNNN;GADC RX;035.1/31E/HEA7A.TNNN;n/a;finoox;203-1ACJ.2HK.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_3-07-AE51-CL-E32AX-2909_Alu;6666;A;3;1;2909;Axial;7,027;5,4;7,323;6,15;7,673;6,107;7,381;6,107;7,109;5,877;7,014;5,455;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11E/HEE4A.TNNN;GADC RX;035.1/11E/HEE4A.TNNN;n/a;finoox;203-1AGS.2HK.1HU.RJW1-R23.01.0000.000;GADC RX 035.1-08_1-04-AE51-CL-E32AX-2909_Epoxy;3411;A;1;1;2909;Axial;2,386;1,784;2,491;2,065;2,582;2,022;2,479;2,028;2,384;1,949;2,373;1,785;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GADC RX 035.1/11E/DEE7E.TNPN;GADC RX;035.1/11E/DEE7E.TNPN;n/a;finoox;203-1AH7.2HK.1HA.RJVP-R23.01.0800.010;GADC RX 035.1-04_1-07-EE51-CL-E32AX-2909_Epoxy;3457;E;1;1;2909;Axial;1,592;1,108;1,695;1,351;1,804;1,363;1,728;1,364;1,66;1,291;1,557;1,11;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;40,8;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;20;4;yes;piece;1
GADC RX 035.1/11E/FDE7A.TNPN;GADC RX;035.1/11E/FDE7A.TNPN;n/a;finoox;203-1AG6.2HK.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-07-AE51-CC-E32AX-2909_Epoxy;3232;A;1;1;2909;Axial;1,819;1,414;1,903;1,591;2,008;1,614;1,936;1,607;1,856;1,543;1,815;1,439;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/11E/FDC7A.TNNN;GADC RX;035.1/11E/FDC7A.TNNN;n/a;finoox;203-1AQG.2HK.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-07-AE51-CC-E32AX-2909_PC;3976;A;1;1;2909;Axial;1,708;1,328;1,785;1,495;1,886;1,516;1,818;1,51;1,742;1,45;1,704;1,351;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/11E/HEC7E.TNPN;GADC RX;035.1/11E/HEC7E.TNPN;n/a;finoox;203-1ARM.2HK.1HU.RJW1-R23.01.0800.010;GADC RX 035.1-08_1-07-EE51-CL-E32AX-2909_PC;5168;E;1;1;2909;Axial;2,161;1,62;2,263;1,884;2,374;1,85;2,281;1,869;2,197;1,794;2,153;1,63;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;20;8;yes;piece;1
GADC RX 035.1/31E/FDC4A.TNPN;GADC RX;035.1/31E/FDC4A.TNPN;n/a;finoox;203-1AU0.2HK.1H9.RJS2-R23.01.0000.010;GADC RX 035.1-06_3-04-AE51-CC-E32AX-2909_PC;7037;A;3;1;2909;Axial;5,468;4,228;5,646;4,748;5,936;4,747;5,702;4,717;5,439;4,542;5,456;4,265;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WN/FEA4E.TNPN;GADC RX;035.2/4WN/FEA4E.TNPN;n/a;finoox;203-1AF5.2PV.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3123_Alu;7550;E;4;1;3123;Axial;15,954;10,811;17,479;13,46;18,69;13,868;17,938;13,831;17,137;12,985;15,597;10,74;107;8710;1340;16;VT03207;0,632;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/DDA4E.TNNN;GADC RX;035.2/1WN/DDA4E.TNNN;n/a;finoox;203-1A7P.2PV.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3123_Alu;2995;E;1;1;3123;Axial;2,995;2,152;2,967;2,485;3,399;2,707;3,128;2,642;2,931;2,449;2,885;2,213;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4WN/DDA4A.TNPN;GADC RX;035.2/4WN/DDA4A.TNPN;n/a;finoox;203-1AE0.2PV.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3123_Alu;6048;A;4;1;3123;Axial;12,035;8,712;11,895;9,995;13,662;10,909;12,544;10,639;11,757;9,819;11,599;8,972;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2WN/FEA7A.TNPN;GADC RX;035.2/2WN/FEA7A.TNPN;n/a;finoox;203-1AAC.2PV.1HR.RJTU-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3123_Alu;4202;A;2;1;3123;Axial;7,454;5,477;7,623;6,346;8,35;6,532;7,91;6,496;7,556;6,165;7,223;5,522;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1WN/FDA7A.TNNN;GADC RX;035.2/1WN/FDA7A.TNNN;n/a;finoox;203-1A76.2PV.1HK.RJW4-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3123_Alu;2734;A;1;1;3123;Axial;3,183;2,448;3,304;2,802;3,601;2,88;3,429;2,857;3,273;2,74;3,194;2,523;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.2/2WN/DDE7A.TNNN;GADC RX;035.2/2WN/DDE7A.TNNN;n/a;finoox;203-1AJ8.2PV.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3123_Epoxy;3526;A;2;1;3123;Axial;4,761;3,613;4,888;4,148;5,394;4,303;5,124;4,265;4,866;4,047;4,772;3,73;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,9;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/FDC7A.TNPN;GADC RX;035.2/4WN/FDC7A.TNPN;n/a;finoox;203-1AWA.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3123_PC;7366;A;4;1;3123;Axial;11,285;7,743;12,351;9,627;13,065;9,68;12,585;9,683;12,109;9,188;11,09;7,745;50,62;8598;1340;18;VT03207;0,634;0,73;D;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WN/DEC4E.TNNN;GADC RX;035.2/1WN/DEC4E.TNNN;n/a;finoox;203-1AQZ.2PV.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3123_PC;4158;E;1;1;3123;Axial;3,061;2,17;3,086;2,529;3,501;2,747;3,238;2,676;3,056;2,45;2,931;2,197;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/31N/HEA7A.TNPN;GADC RX;035.1/31N/HEA7A.TNPN;n/a;finoox;203-1ACJ.2HF.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_3-07-AE11-CL-E32AX-2905_Alu;6999;A;3;1;2905;Axial;14,396;10,691;14,742;12,31;16,004;12,558;15,195;12,512;14,545;11,909;14,039;10,792;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/DDE7A.TNPN;GADC RX;035.1/31N/DDE7A.TNPN;n/a;finoox;203-1ALC.2HF.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-07-AE11-CC-E32AX-2905_Epoxy;5685;A;3;1;2905;Axial;7,452;5,293;7,871;6,227;8,513;6,48;8,127;6,436;7,782;6,112;7,308;5,349;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11N/HEE7A.TNPN;GADC RX;035.1/11N/HEE7A.TNPN;n/a;finoox;203-1AHA.2HF.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-07-AE11-CL-E32AX-2905_Epoxy;3568;A;1;1;2905;Axial;4,707;3,574;4,847;4,112;5,274;4,184;5,007;4,169;4,784;3,985;4,701;3,658;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41N/HDE7E.TNPN;GADC RX;035.1/41N/HDE7E.TNPN;n/a;finoox;203-1ANM.2HF.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-07-EE11-CC-E32AX-2905_Epoxy;8575;E;4;1;2905;Axial;15,248;10,621;16,43;12,997;17,411;13,072;16,791;13,067;16,125;12,422;14,942;10,631;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/DEE7A.TNPN;GADC RX;035.1/41N/DEE7A.TNPN;n/a;finoox;203-1APJ.2HF.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-07-AE11-CL-E32AX-2905_Epoxy;7449;A;4;1;2905;Axial;12,054;9,121;12,311;10,448;13,594;10,842;12,854;10,747;12,259;10,2;12,031;9,422;42,18;11347;1475;21;VT03192U.1;0,651;1,35;C;52,17;74,52;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
