TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/31N/DDC7E.TNNN;GADC RX;035.1/31N/DDC7E.TNNN;n/a;finoox;203-1AUB.2HF.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-07-EE11-CC-E32AX-2905_PC;7008;E;3;1;2905;Axial;7,033;4,985;7,455;5,964;8,027;6,096;7,667;6,058;7,365;5,756;6,899;5,033;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41N/HEC7E.TNPN;GADC RX;035.1/41N/HEC7E.TNPN;n/a;finoox;203-1AXF.2HF.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-07-EE11-CL-E32AX-2905_PC;10093;E;4;1;2905;Axial;17,098;12,015;18,288;14,595;19,427;14,695;18,697;14,683;17,968;13,965;16,745;12,047;84,37;10486;1475;19;VT03192U.1;0,652;1,35;C;51;73,34;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11N/FEC4A.TNNN;GADC RX;035.1/11N/FEC4A.TNNN;n/a;finoox;203-1AR0.2HF.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-04-AE11-CL-E32AX-2905_PC;4169;A;1;1;2905;Axial;4,178;2,997;4,173;3,462;4,683;3,687;4,337;3,622;4,099;3,343;4,005;3,039;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/11S/HEA4E.TNPN;GADC RX;035.1/11S/HEA4E.TNPN;n/a;finoox;203-1A8V.2HJ.1H2.RJPP-R23.01.0800.010;GADC RX 035.1-08_1-04-EE41-CL-E32AX-2908_Alu;4171;E;1;1;2908;Axial;2,92;2,273;3,033;2,538;3,142;2,515;3,037;2,508;2,907;2,417;2,908;2,289;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.1/11S/FEA7E.TNPN;GADC RX;035.1/11S/FEA7E.TNPN;n/a;finoox;203-1A89.2HJ.1HD.RJVZ-R23.01.0800.010;GADC RX 035.1-06_1-07-EE41-CL-E32AX-2908_Alu;3914;E;1;1;2908;Axial;2,42;1,82;2,502;2,102;2,689;2,124;2,561;2,12;2,453;2,024;2,412;1,845;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.1/21S/DEE4E.TNNN;GADC RX;035.1/21S/DEE4E.TNNN;n/a;finoox;203-1AJT.2HJ.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-04-EE41-CL-E32AX-2908_Epoxy;4772;E;2;1;2908;Axial;4,63;3,349;4,676;3,867;5,152;4,026;4,808;3,98;4,57;3,738;4,477;3,385;35,67;2463;695;6;VT03192U.1;0,061;0,25;A;31,54;53,38;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/11S/HDE7A.TNNN;GADC RX;035.1/11S/HDE7A.TNNN;n/a;finoox;203-1AG8.2HJ.1H5.RJVY-R23.01.0000.000;GADC RX 035.1-08_1-07-AE41-CC-E32AX-2908_Epoxy;3134;A;1;1;2908;Axial;2,41;1,811;2,501;2,096;2,67;2,102;2,546;2,101;2,445;2,008;2,402;1,828;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.1/41S/DDE7E.TNNN;GADC RX;035.1/41S/DDE7E.TNNN;n/a;finoox;203-1ANH.2HJ.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_4-07-EE41-CC-E32AX-2908_Epoxy;7308;E;4;1;2908;Axial;6,592;4,704;6,885;5,601;7,461;5,752;7,108;5,724;6,807;5,422;6,431;4,744;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41S/FEE7A.TNNN;GADC RX;035.1/41S/FEE7A.TNNN;n/a;finoox;203-1APL.2HJ.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE41-CL-E32AX-2908_Epoxy;7692;A;4;1;2908;Axial;9,721;7,268;10,042;8,39;10,78;8,498;10,272;8,491;9,848;8,085;9,644;7,327;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21S/FEE7A.TNNN;GADC RX;035.1/21S/FEE7A.TNNN;n/a;finoox;203-1AKC.2HJ.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-07-AE41-CL-E32AX-2908_Epoxy;4500;A;2;1;2908;Axial;4,864;3,775;5,059;4,256;5,386;4,324;5,178;4,296;4,948;4,124;4,854;3,841;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11S/DEE7A.TNPN;GADC RX;035.1/11S/DEE7A.TNPN;n/a;finoox;203-1AH6.2HJ.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-07-AE41-CL-E32AX-2908_Epoxy;3227;A;1;1;2908;Axial;1,892;1,456;1,976;1,657;2,131;1,71;2,042;1,698;1,946;1,626;1,889;1,495;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/41S/HDE7A.TNNN;GADC RX;035.1/41S/HDE7A.TNNN;n/a;finoox;203-1ANL.2HJ.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_4-07-AE41-CC-E32AX-2908_Epoxy;7622;A;4;1;2908;Axial;9,701;7,364;10,027;8,436;10,709;8,472;10,209;8,464;9,809;8,096;9,671;7,435;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41S/DDC4E.TNPN;GADC RX;035.1/41S/DDC4E.TNPN;n/a;finoox;203-1AVX.2HJ.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-04-EE41-CC-E32AX-2908_PC;8579;E;4;1;2908;Axial;6,98;4,797;7,468;5,872;8,031;6,077;7,669;6,03;7,321;5,665;6,796;4,793;57,07;4431;695;9;VT03192U.1;0,125;0,25;A;31,89;54,19;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,9;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41M/FEA7A.TNPN;GADC RX;035.1/41M/FEA7A.TNPN;n/a;finoox;203-1AEL.2HG.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE21-CL-E32AX-2906_Alu;7777;A;4;1;2906;Axial;14,088;9,843;15,125;12,031;16,178;12,191;15,554;12,173;14,919;11,552;13,8;9,87;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21M/HDC7A.TNPN;GADC RX;035.1/21M/HDC7A.TNPN;n/a;finoox;203-1ASG.2HG.1H1.RJTV-R23.01.0000.010;GADC RX 035.1-08_2-07-AE21-CC-E32AX-2906_PC;5637;A;2;1;2906;Axial;6,78;5,018;6,945;5,763;7,565;5,931;7,108;5,908;6,871;5,617;6,649;5,087;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11M/HDC7A.TNPN;GADC RX;035.1/11M/HDC7A.TNPN;n/a;finoox;203-1AQJ.2HG.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-07-AE21-CC-E32AX-2906_PC;4363;A;1;1;2906;Axial;3,385;2,567;3,478;2,952;3,794;3,007;3,596;2,995;3,439;2,858;3,38;2,622;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/11M/DDC4A.TNNN;GADC RX;035.1/11M/DDC4A.TNNN;n/a;finoox;203-1AQ2.2HG.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-04-AE21-CC-E32AX-2906_PC;3841;A;1;1;2906;Axial;2,61;1,882;2,589;2,172;2,988;2,359;2,726;2,305;2,555;2,136;2,522;1,929;14,27;1995;1310;8;VT03192U.1;0,112;0,98;D;40,59;62,11;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/21M/DDC4E.TNPN;GADC RX;035.1/21M/DDC4E.TNPN;n/a;finoox;203-1AS1.2HG.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-04-EE21-CC-E32AX-2906_PC;5715;E;2;1;2906;Axial;5,23;3,789;5,186;4,359;5,969;4,741;5,46;4,63;5,118;4,29;5,062;3,903;28,53;3990;1310;12;VT03192U.1;0,223;0,98;D;43,32;65,12;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21M/HEC4A.TNPN;GADC RX;035.1/21M/HEC4A.TNPN;n/a;finoox;203-1AT0.2HG.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-04-AE21-CL-E32AX-2906_PC;5971;A;2;1;2906;Axial;8,271;6,114;8,373;7,005;9,144;7,193;8,545;7,149;8,147;6,73;8,077;6,154;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/21M/FEC4A.TNPN;GADC RX;035.1/21M/FEC4A.TNPN;n/a;finoox;203-1ASY.2HG.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_2-04-AE21-CL-E32AX-2906_PC;5808;A;2;1;2906;Axial;7,567;5,717;7,699;6,57;8,502;6,77;7,949;6,702;7,505;6,378;7,51;5,836;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41M/DEC4A.TNPN;GADC RX;035.1/41M/DEC4A.TNPN;n/a;finoox;203-1AWS.2HG.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-04-AE21-CL-E32AX-2906_PC;8465;A;4;1;2906;Axial;12,351;9,036;12,281;10,377;14,087;11,175;12,878;10,999;12,083;10,173;12,049;9,282;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/21L/FEA7E.TNNN;GADC RX;035.1/21L/FEA7E.TNNN;n/a;finoox;203-1AAD.2HH.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-07-EE31-CL-E32AX-2907_Alu;4989;E;2;1;2907;Axial;5,817;4,434;5,996;5,084;6,51;5,183;6,18;5,159;5,895;4,924;5,805;4,513;31,64;3254;930;9;VT03192U.1;0,097;0,59;A+;37,54;59,38;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31L/FDA7E.TNNN;GADC RX;035.1/31L/FDA7E.TNNN;n/a;finoox;203-1ABF.2HH.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-07-EE31-CC-E32AX-2907_Alu;6238;E;3;1;2907;Axial;7,672;5,781;7,867;6,641;8,637;6,827;8,142;6,802;7,765;6,457;7,619;5,89;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/HEA7A.TNPN;GADC RX;035.1/21L/HEA7A.TNPN;n/a;finoox;203-1AAE.2HH.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-07-AE31-CL-E32AX-2907_Alu;4927;A;2;1;2907;Axial;6,679;5,174;6,891;5,852;7,374;5,918;7,078;5,893;6,77;5,649;6,663;5,262;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41L/DEE7E.TNPN;GADC RX;035.1/41L/DEE7E.TNPN;n/a;finoox;203-1APK.2HH.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-07-EE31-CL-E32AX-2907_Epoxy;7933;E;4;1;2907;Axial;8,671;6,129;9,138;7,376;9,893;7,577;9,447;7,541;9,042;7,138;8,466;6,18;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/FDC4A.TNPN;GADC RX;035.1/41L/FDC4A.TNPN;n/a;finoox;203-1AVY.2HH.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-04-AE31-CC-E32AX-2907_PC;8369;A;4;1;2907;Axial;9,887;6,902;10,488;8,363;11,241;8,588;10,708;8,524;10,234;8,031;9,633;6,909;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21L/HEC4A.TNNN;GADC RX;035.1/21L/HEC4A.TNNN;n/a;finoox;203-1AT0.2HH.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-04-AE31-CL-E32AX-2907_PC;5730;A;2;1;2907;Axial;6,462;4,959;6,627;5,616;7,019;5,6;6,7;5,578;6,404;5,361;6,44;4,997;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/3WE/DEA4E.TNPN;GADC RX;035.2/3WE/DEA4E.TNPN;n/a;finoox;203-1ACZ.2PY.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3126_Alu;6068;E;3;1;3126;Axial;7,219;5,276;7,273;6,058;8,037;6,3;7,477;6,251;7,094;5,854;7,023;5,341;53,5;3663;585;8;VT03208;0,143;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/FEA4A.TNPN;GADC RX;035.2/1WE/FEA4A.TNPN;n/a;finoox;203-1A8S.2PY.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3126_Alu;3151;A;1;1;3126;Axial;2,737;2,011;2,804;2,327;3,02;2,335;2,843;2,356;2,718;2,226;2,69;2,025;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.2/4WE/FDE4E.TNPN;GADC RX;035.2/4WE/FDE4E.TNPN;n/a;finoox;203-1AN1.2PY.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3126_Epoxy;7109;E;4;1;3126;Axial;9,42;6,768;9,701;7,938;10,396;8,097;9,836;8,05;9,42;7,604;9,145;6,803;85,6;4109;585;9;VT03208;0,193;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WE/DEE7A.TNPN;GADC RX;035.2/1WE/DEE7A.TNPN;n/a;finoox;203-1AH6.2PY.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3126_Epoxy;3002;A;1;1;3126;Axial;1,879;1,448;1,964;1,646;2,116;1,698;2,032;1,686;1,933;1,615;1,877;1,486;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3WE/HEE7E.TNPN;GADC RX;035.2/3WE/HEE7E.TNPN;n/a;finoox;203-1AMK.2PY.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3126_Epoxy;7119;E;3;1;3126;Axial;8,184;6,144;8,509;7,095;9,027;7,095;8,624;7,098;8,301;6,789;8,142;6,195;63,27;3705;585;8;VT03208;0,143;0,22;A+;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WE/DDC4E.TNNN;GADC RX;035.2/3WE/DDC4E.TNNN;n/a;finoox;203-1ATZ.2PY.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3126_PC;6337;E;3;1;3126;Axial;5,551;4,013;5,572;4,588;6,128;4,845;5,754;4,776;5,457;4,473;5,349;4,048;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WE/FDC4A.TNNN;GADC RX;035.2/3WE/FDC4A.TNNN;n/a;finoox;203-1AU0.2PY.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3126_PC;6101;A;3;1;3126;Axial;6,489;4,912;6,609;5,591;7,122;5,629;6,713;5,617;6,398;5,349;6,448;4,952;64,2;3082;585;7;VT03208;0,145;0,22;B;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;85;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3XE/HDA7A.TNPN;GADC RX;035.2/3XE/HDA7A.TNPN;n/a;finoox;203-1ABG.2Q0.1H1.RJTS-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3128_Alu;5520;A;3;1;3128;Axial;6,537;4,89;6,801;5,651;7,215;5,653;6,89;5,659;6,635;5,408;6,483;4,915;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XE/FEA7A.TNNN;GADC RX;035.2/4XE/FEA7A.TNNN;n/a;finoox;203-1AEL.2Q0.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3128_Alu;6626;A;4;1;3128;Axial;8,955;6,791;9,241;7,784;9,904;7,833;9,441;7,82;9,056;7,479;8,927;6,867;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XE/FEE7A.TNNN;GADC RX;035.2/1XE/FEE7A.TNNN;n/a;finoox;203-1AH8.2Q0.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3128_Epoxy;2943;A;1;1;3128;Axial;2,189;1,672;2,268;1,908;2,417;1,92;2,313;1,914;2,216;1,841;2,183;1,692;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,3;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.2/4XE/HDE7E.TNNN;GADC RX;035.2/4XE/HDE7E.TNNN;n/a;finoox;203-1ANM.2Q0.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3128_Epoxy;7425;E;4;1;3128;Axial;8,797;6,779;9,132;7,695;9,652;7,694;9,262;7,682;8,854;7,391;8,779;6,844;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XE/FDC7A.TNNN;GADC RX;035.2/2XE/FDC7A.TNNN;n/a;finoox;203-1ASE.2Q0.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3128_PC;4738;A;2;1;3128;Axial;3,653;2,835;3,796;3,198;4,046;3,248;3,888;3,228;3,714;3,103;3,645;2,884;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4XE/FEC4E.TNNN;GADC RX;035.2/4XE/FEC4E.TNNN;n/a;finoox;203-1AWV.2Q0.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3128_PC;8467;E;4;1;3128;Axial;8,955;6,66;9,205;7,681;9,842;7,703;9,307;7,705;8,911;7,321;8,839;6,695;107;4065;515;8;VT03208;0,201;0,23;B;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XN/DDA4A.TNNN;GADC RX;035.2/1XN/DDA4A.TNNN;n/a;finoox;203-1A7N.2PW.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3124_Alu;2584;A;1;1;3124;Axial;3,141;2,238;3,105;2,59;3,584;2,837;3,285;2,763;3,077;2,553;3,007;2,303;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2XN/HEA4E.TNPN;GADC RX;035.2/2XN/HEA4E.TNPN;n/a;finoox;203-1AAZ.2PW.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3124_Alu;5202;E;2;1;3124;Axial;10,312;7,897;10,59;8,891;11,392;9,126;10,836;9,049;10,245;8,664;10,257;8,034;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;88,1;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4XN/FEA7A.TNPN;GADC RX;035.2/4XN/FEA7A.TNPN;n/a;finoox;203-1AEL.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3124_Alu;6810;A;4;1;3124;Axial;14,884;10,261;16,213;12,702;17,193;12,797;16,589;12,795;15,915;12,142;14,613;10,272;63,27;10324;1470;19;VT03207;0,805;0,93;C;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XN/DEE4E.TNPN;GADC RX;035.2/4XN/DEE4E.TNPN;n/a;finoox;203-1AP1.2PW.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3124_Epoxy;7146;E;4;1;3124;Axial;14,42;10,488;14,303;12,046;16,487;13,088;15,05;12,768;14,107;11,845;13,993;10,812;71,34;10050;1470;19;VT03207;0,813;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4XN/DDE7A.TNNN;GADC RX;035.2/4XN/DDE7A.TNNN;n/a;finoox;203-1ANG.2PW.1HF.RJWU-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3124_Epoxy;5877;A;4;1;3124;Axial;10,011;7,548;10,193;8,642;11,328;8,969;10,664;8,893;10,178;8,438;9,974;7,798;33,75;9803;1470;20;VT03207;0,82;0,93;D;59,23;81,53;7,1;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,3;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/2XN/HDC7A.TNNN;GADC RX;035.2/2XN/HDC7A.TNNN;n/a;finoox;203-1ASG.2PW.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3124_PC;5034;A;2;1;3124;Axial;7,399;5,756;7,683;6,517;8,253;6,659;7,942;6,614;7,6;6,353;7,402;5,921;33,75;4530;1470;13;VT03207;0,42;0,93;D;56,72;78,52;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,6;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XN/HEC7A.TNNN;GADC RX;035.2/4XN/HEC7A.TNNN;n/a;finoox;203-1AXE.2PW.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3124_PC;8080;A;4;1;3124;Axial;16,698;11,759;17,753;14,247;18,914;14,373;18,177;14,356;17,465;13,654;16,339;11,831;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;141;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4WL/DDA7A.TNNN;GADC RX;035.2/4WL/DDA7A.TNNN;n/a;finoox;203-1ADG.2PX.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3125_Alu;5719;A;4;1;3125;Axial;7,481;5,215;8,015;6,385;8,652;6,534;8,294;6,514;7,935;6,166;7,324;5,235;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WL/FEA7A.TNNN;GADC RX;035.2/4WL/FEA7A.TNNN;n/a;finoox;203-1AEL.2PX.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3125_Alu;6626;A;4;1;3125;Axial;11,323;8,252;11,735;9,668;12,675;9,87;12,056;9,841;11,56;9,34;11,084;8,316;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;122,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WL/FEE4E.TNNN;GADC RX;035.2/1WL/FEE4E.TNNN;n/a;finoox;203-1AGR.2PX.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3125_Epoxy;3518;E;1;1;3125;Axial;3,285;2,49;3,366;2,848;3,624;2,881;3,435;2,863;3,255;2,738;3,273;2,524;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4WL/DEE4A.TNPN;GADC RX;035.2/4WL/DEE4A.TNPN;n/a;finoox;203-1AP0.2PX.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3125_Epoxy;6610;A;4;1;3125;Axial;10,882;8,202;11,094;9,379;12,204;9,732;11,457;9,619;10,8;9,155;10,817;8,378;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WL/HEE7A.TNPN;GADC RX;035.2/4WL/HEE7A.TNPN;n/a;finoox;203-1APN.2PX.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3125_Epoxy;7504;A;4;1;3125;Axial;12,955;9,749;13,44;11,233;14,375;11,344;13,708;11,341;13,166;10,808;12,873;9,839;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,6;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WL/DDC7A.TNPN;GADC RX;035.2/1WL/DDC7A.TNPN;n/a;finoox;203-1AQE.2PX.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3125_PC;3674;A;1;1;3125;Axial;1,715;1,178;1,85;1,459;1,996;1,492;1,914;1,489;1,829;1,407;1,676;1,182;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,6;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/2WL/DDC7A.TNNN;GADC RX;035.2/2WL/DDC7A.TNNN;n/a;finoox;203-1ASC.2PX.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3125_PC;4558;A;2;1;3125;Axial;3,462;2,402;3,718;2,952;4,013;3,02;3,847;3,012;3,679;2,849;3,388;2,413;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/4WL/DEC7E.TNNN;GADC RX;035.2/4WL/DEC7E.TNNN;n/a;finoox;203-1AXB.2PX.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3125_PC;7763;E;4;1;3125;Axial;8,042;5,695;8,472;6,845;9,171;7,03;8,757;6,997;8,382;6,623;7,852;5,737;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WL/FDC4E.TNNN;GADC RX;035.2/3WL/FDC4E.TNNN;n/a;finoox;203-1AU1.2PX.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3125_PC;6652;E;3;1;3125;Axial;7,735;5,685;7,829;6,514;8,574;6,741;8,004;6,686;7,616;6,284;7,526;5,744;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WL/DDC4E.TNPN;GADC RX;035.2/4WL/DDC4E.TNPN;n/a;finoox;203-1AVX.2PX.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3125_PC;7798;E;4;1;3125;Axial;8,567;6,389;8,622;7,358;9,692;7,682;8,979;7,432;8,441;7,165;8,521;6,538;57,07;5611;850;12;VT03208;0,248;0,3;C;48,23;70,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;109,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/3XL/FEE7A.TNNN;GADC RX;035.2/3XL/FEE7A.TNNN;n/a;finoox;203-1AMG.2PZ.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3127_Epoxy;5837;A;3;1;3127;Axial;9,244;6,994;9,493;8,034;10,278;8,236;9,813;8,2;9,358;7,796;9,223;7,13;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,5;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/FDC7A.TNNN;GADC RX;035.2/3XL/FDC7A.TNNN;n/a;finoox;203-1AUC.2PZ.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3127_PC;6075;A;3;1;3127;Axial;7,661;5,714;7,838;6,585;8,626;6,785;8,133;6,758;7,756;6,407;7,556;5,819;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XL/FDC7E.TNPN;GADC RX;035.2/4XL/FDC7E.TNPN;n/a;finoox;203-1AWB.2PZ.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3127_PC;8015;E;4;1;3127;Axial;9,839;6,985;10,462;8,431;11,26;8,586;10,786;8,564;10,339;8,126;9,652;7,017;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41E/DDA4A.TNNN;GADC RX;035.1/41E/DDA4A.TNNN;n/a;finoox;203-1AE0.2HK.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_4-04-AE51-CC-E32AX-2909_Alu;6644;A;4;1;2909;Axial;6,964;4,898;7,259;5,851;7,834;6,027;7,426;5,981;7,093;5,627;6,754;4,914;57,07;3538;535;7;VT03192U.1;0,087;0,18;A+;26,86;49,16;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/HEA7A.TNNN;GADC RX;035.1/11E/HEA7A.TNNN;n/a;finoox;203-1A8A.2HK.1HU.RJW1-R23.01.0000.000;GADC RX 035.1-08_1-07-AE51-CL-E32AX-2909_Alu;3298;A;1;1;2909;Axial;2,324;1,742;2,434;2,026;2,552;1,989;2,452;2,009;2,363;1,929;2,316;1,753;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;43,8;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;20;8;yes;piece;1
GADC RX 035.1/31E/FDA7E.TNPN;GADC RX;035.1/31E/FDA7E.TNPN;n/a;finoox;203-1ABF.2HK.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-07-EE51-CC-E32AX-2909_Alu;6479;E;3;1;2909;Axial;5,525;4,313;5,767;4,838;6,093;4,909;5,875;4,887;5,629;4,695;5,512;4,392;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21E/FEE7E.TNNN;GADC RX;035.1/21E/FEE7E.TNNN;n/a;finoox;203-1AKD.2HK.1HQ.RJW2-R23.01.0800.000;GADC RX 035.1-06_2-07-EE51-CL-E32AX-2909_Epoxy;5081;E;2;1;2909;Axial;4,089;2,997;4,282;3,516;4,548;3,527;4,343;3,534;4,18;3,365;4,044;3,007;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/11E/FDC7E.TNNN;GADC RX;035.1/11E/FDC7E.TNNN;n/a;finoox;203-1AQH.2HK.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-07-EE51-CC-E32AX-2909_PC;4387;E;1;1;2909;Axial;1,708;1,328;1,785;1,495;1,886;1,516;1,818;1,51;1,742;1,45;1,704;1,351;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/31E/HDC7A.TNNN;GADC RX;035.1/31E/HDC7A.TNNN;n/a;finoox;203-1AUE.2HK.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_3-07-AE51-CC-E32AX-2909_PC;7051;A;3;1;2909;Axial;5,7;4,301;5,918;4,95;6,254;4,929;5,984;4,931;5,755;4,706;5,676;4,331;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;86,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/31E/DEC7A.TNPN;GADC RX;035.1/31E/DEC7A.TNPN;n/a;finoox;203-1AVC.2HK.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-07-AE51-CL-E32AX-2909_PC;7282;A;3;1;2909;Axial;4,661;3,598;4,845;4,075;5,195;4,16;4,977;4,137;4,746;3,968;4,653;3,671;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WN/DEA4A.TNPN;GADC RX;035.2/4WN/DEA4A.TNPN;n/a;finoox;203-1AF2.2PV.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3123_Alu;6397;A;4;1;3123;Axial;14,042;10,268;13,964;11,789;16,035;12,727;14,656;12,452;13,748;11,567;13,688;10,583;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WN/DDA7E.TNNN;GADC RX;035.2/1WN/DDA7E.TNNN;n/a;finoox;203-1A75.2PV.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3123_Alu;2989;E;1;1;3123;Axial;2,419;1,828;2,481;2,102;2,735;2,177;2,599;2,159;2,472;2,049;2,424;1,887;8,44;2238;1340;9;VT03207;0,157;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4WN/DEA7A.TNPN;GADC RX;035.2/4WN/DEA7A.TNPN;n/a;finoox;203-1AEJ.2PV.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3123_Alu;6377;A;4;1;3123;Axial;11,246;8,557;11,553;9,859;12,714;10,216;12,093;10,12;11,526;9,665;11,226;8,864;42,18;9718;1340;18;VT03207;0,607;0,73;C;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/3WN/DEE4A.TNNN;GADC RX;035.2/3WN/DEE4A.TNNN;n/a;finoox;203-1ALW.2PV.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3123_Epoxy;5350;A;3;1;3123;Axial;9,822;6,814;10,242;8,212;11,258;8,805;10,743;8,625;10,167;8,047;9,49;6,931;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WN/DEE7A.TNNN;GADC RX;035.2/3WN/DEE7A.TNNN;n/a;finoox;203-1AME.2PV.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3123_Epoxy;5296;A;3;1;3123;Axial;8,293;5,99;8,528;7,015;9,388;7,283;8,74;7,22;8,493;6,841;8,043;6,078;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/HEC7E.TNPN;GADC RX;035.2/4WN/HEC7E.TNPN;n/a;finoox;203-1AXF.2PV.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3123_PC;9123;E;4;1;3123;Axial;15,834;11,301;16,68;13,528;17,866;13,7;17,118;13,674;16,439;13,005;15,49;11,381;84,37;9158;1340;17;VT03207;0,621;0,73;C;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153,1;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4WN/DDC4E.TNPN;GADC RX;035.2/4WN/DDC4E.TNPN;n/a;finoox;203-1AVX.2PV.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3123_PC;7742;E;4;1;3123;Axial;10,711;7,754;10,587;8,896;12,159;9,709;11,164;9,468;10,463;8,739;10,323;7,985;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/31N/DDA7E.TNNN;GADC RX;035.1/31N/DDA7E.TNNN;n/a;finoox;203-1ABD.2HF.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-07-EE11-CC-E32AX-2905_Alu;5929;E;3;1;2905;Axial;7,563;5,36;8,016;6,412;8,631;6,555;8,244;6,514;7,92;6,19;7,418;5,411;25,31;7628;1475;18;VT03192U.1;0,489;1,35;D;49,77;71,83;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21N/FEA7A.TNNN;GADC RX;035.1/21N/FEA7A.TNNN;n/a;finoox;203-1AAC.2HF.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_2-07-AE11-CL-E32AX-2905_Alu;4527;A;2;1;2905;Axial;8,083;6,219;8,332;7,081;9,053;7,275;8,653;7,216;8,259;6,922;8,091;6,393;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,8;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/DEE4E.TNNN;GADC RX;035.1/21N/DEE4E.TNNN;n/a;finoox;203-1AJT.2HF.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-04-EE11-CL-E32AX-2905_Epoxy;4751;E;2;1;2905;Axial;7,375;5,331;7,308;6,138;8,453;6,693;7,702;6,524;7,217;6,043;7,131;5,495;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/DEE4A.TNPN;GADC RX;035.1/11N/DEE4A.TNPN;n/a;finoox;203-1AGN.2HF.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_1-04-AE11-CL-E32AX-2905_Epoxy;3258;A;1;1;2905;Axial;3,489;2,577;3,547;3,022;4,042;3,22;3,716;3,167;3,473;2,963;3,472;2,677;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/21N/FEE4E.TNPN;GADC RX;035.1/21N/FEE4E.TNPN;n/a;finoox;203-1AJV.2HF.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_2-04-EE11-CL-E32AX-2905_Epoxy;5440;E;2;1;2905;Axial;9,236;6,883;9,153;7,9;10,441;8,278;9,653;8,191;9,087;7,683;9,183;7,026;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/FDE7E.TNNN;GADC RX;035.1/41N/FDE7E.TNNN;n/a;finoox;203-1ANK.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE11-CC-E32AX-2905_Epoxy;7726;E;4;1;2905;Axial;12,61;8,56;13,938;10,745;14,688;10,768;14,164;10,787;13,636;10,23;12,414;8,541;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41N/FEE7A.TNNN;GADC RX;035.1/41N/FEE7A.TNNN;n/a;finoox;203-1APL.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE11-CL-E32AX-2905_Epoxy;7692;A;4;1;2905;Axial;15,081;10,356;16,475;12,862;17,468;12,959;16,863;12,959;16,172;12,293;14,81;10,35;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/FDC7E.TNPN;GADC RX;035.1/21N/FDC7E.TNPN;n/a;finoox;203-1ASF.2HF.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_2-07-EE11-CC-E32AX-2905_PC;5934;E;2;1;2905;Axial;6,367;4,871;6,519;5,568;7,124;5,699;6,799;5,656;6,489;5,399;6,376;5,014;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31N/FDC4E.TNPN;GADC RX;035.1/31N/FDC4E.TNPN;n/a;finoox;203-1AU1.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_3-04-EE11-CC-E32AX-2905_PC;7587;E;3;1;2905;Axial;10,14;7,166;10,524;8,506;11,671;9,037;10,977;8,878;10,411;8,306;9,818;7,209;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31S/FDA4A.TNNN;GADC RX;035.1/31S/FDA4A.TNNN;n/a;finoox;203-1ABY.2HJ.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-04-AE41-CC-E32AX-2908_Alu;5703;A;3;1;2908;Axial;7,285;5,515;7,421;6,278;7,997;6,321;7,538;6,312;7,183;6,007;7,24;5,56;64,2;3079;695;7;VT03192U.1;0,095;0,25;A+;29,94;52;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/FEA4E.TNNN;GADC RX;035.1/41S/FEA4E.TNNN;n/a;finoox;203-1AF5.2HJ.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_4-04-EE41-CL-E32AX-2908_Alu;8278;E;4;1;2908;Axial;11,118;8,098;11,408;9,398;12,227;9,543;11,558;9,506;11,077;9,002;10,848;8,132;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/DDE4A.TNNN;GADC RX;035.1/21S/DDE4A.TNNN;n/a;finoox;203-1AHQ.2HJ.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-04-AE41-CC-E32AX-2908_Epoxy;4033;A;2;1;2908;Axial;3,846;2,638;4,111;3,237;4,434;3,349;4,23;3,323;4,036;3,12;3,753;2,636;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11S/HDC7E.TNNN;GADC RX;035.1/11S/HDC7E.TNNN;n/a;finoox;203-1AQK.2HJ.1H5.RJVY-R23.01.0800.000;GADC RX 035.1-08_1-07-EE41-CC-E32AX-2908_PC;4657;E;1;1;2908;Axial;2,261;1,699;2,346;1,964;2,505;1,972;2,388;1,971;2,295;1,884;2,253;1,713;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.1/11S/HEC7A.TNPN;GADC RX;035.1/11S/HEC7A.TNPN;n/a;finoox;203-1ARL.2HJ.1H2.RJW5-R23.01.0000.010;GADC RX 035.1-08_1-07-AE41-CL-E32AX-2908_PC;4571;A;1;1;2908;Axial;2,571;2,003;2,681;2,238;2,798;2,255;2,706;2,247;2,598;2,162;2,548;2,034;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/11S/FDC4E.TNPN;GADC RX;035.1/11S/FDC4E.TNPN;n/a;finoox;203-1AQ5.2HJ.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-04-EE41-CC-E32AX-2908_PC;4635;E;1;1;2908;Axial;2,15;1,615;2,197;1,852;2,367;1,87;2,232;1,862;2,126;1,772;2,135;1,628;21,4;1026;695;4;VT03192U.1;0,032;0,25;A;25,7;47,23;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.1/41S/FDC4A.TNPN;GADC RX;035.1/41S/FDC4A.TNPN;n/a;finoox;203-1AVY.2HJ.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_4-04-AE41-CC-E32AX-2908_PC;8369;A;4;1;2908;Axial;8,46;6,075;8,718;7,13;9,337;7,261;8,84;7,229;8,467;6,829;8,214;6,105;85,6;4105;695;9;VT03192U.1;0,126;0,25;A;30,95;53,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,4;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21M/DEA4E.TNNN;GADC RX;035.1/21M/DEA4E.TNNN;n/a;finoox;203-1AAV.2HG.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-04-EE21-CL-E32AX-2906_Alu;4678;E;2;1;2906;Axial;6,928;5,063;6,895;5,82;7,907;6,264;7,229;6,168;6,782;5,704;6,76;5,189;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
