TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/11M/HDA4A.TNPN;GADC RX;035.1/11M/HDA4A.TNPN;n/a;finoox;203-1A7S.2HG.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-04-AE21-CC-E32AX-2906_Alu;3352;A;1;1;2906;Axial;3,924;2,922;3,965;3,338;4,347;3,426;4,054;3,412;3,845;3,211;3,861;2,958;28,53;1716;1310;7;VT03192U.1;0,115;0,98;C;41,63;63,16;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;39;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/11M/FEA7E.TNNN;GADC RX;035.1/11M/FEA7E.TNNN;n/a;finoox;203-1A89.2HG.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-07-EE21-CL-E32AX-2906_Alu;3686;E;1;1;2906;Axial;3,67;2,767;3,768;3,196;4,076;3,278;3,916;3,265;3,734;3,107;3,673;2,836;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/41M/DEA7E.TNPN;GADC RX;035.1/41M/DEA7E.TNPN;n/a;finoox;203-1AEK.2HG.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-07-EE21-CL-E32AX-2906_Alu;7938;E;4;1;2906;Axial;11,154;8,488;11,464;9,781;12,625;10,142;12;10,046;11,437;9,598;11,135;8,797;42,18;9583;1310;18;VT03192U.1;0,423;0,98;B;48,46;70,8;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11M/DEE7A.TNNN;GADC RX;035.1/11M/DEE7A.TNNN;n/a;finoox;203-1AH6.2HG.1H4.RJPA-R23.01.0000.000;GADC RX 035.1-04_1-07-AE21-CL-E32AX-2906_Epoxy;2986;A;1;1;2906;Axial;2,759;2,037;2,805;2,353;3,129;2,453;2,94;2,44;2,799;2,306;2,71;2,085;10,55;2396;1310;9;VT03192U.1;0,106;0,98;C;43,21;64,78;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/21M/HDE7E.TNPN;GADC RX;035.1/21M/HDE7E.TNPN;n/a;finoox;203-1AJD.2HG.1H1.RJTV-R23.01.0800.010;GADC RX 035.1-08_2-07-EE21-CC-E32AX-2906_Epoxy;5256;E;2;1;2906;Axial;7,186;5,326;7,359;6,114;8,035;6,306;7,54;6,281;7,283;5,967;7,056;5,409;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41M/HEC7A.TNNN;GADC RX;035.1/41M/HEC7A.TNNN;n/a;finoox;203-1AXE.2HG.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-07-AE21-CL-E32AX-2906_PC;9047;A;4;1;2906;Axial;15,638;11,179;16,417;13,345;17,603;13,527;16,854;13,5;16,182;12,839;15,278;11,232;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41L/FEA4A.TNNN;GADC RX;035.1/41L/FEA4A.TNNN;n/a;finoox;203-1AF4.2HH.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-04-AE31-CL-E32AX-2907_Alu;7562;A;4;1;2907;Axial;13,022;9,204;13,614;10,99;14,602;11,253;13,865;11,193;13,284;10,541;12,664;9,224;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21L/DEA4E.TNPN;GADC RX;035.1/21L/DEA4E.TNPN;n/a;finoox;203-1AAV.2HH.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-04-EE31-CL-E32AX-2907_Alu;4926;E;2;1;2907;Axial;5,587;4,215;5,696;4,85;6,329;5,03;5,911;4,962;5,565;4,729;5,596;4,307;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/FDA7E.TNNN;GADC RX;035.1/41L/FDA7E.TNNN;n/a;finoox;203-1ADK.2HH.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE31-CC-E32AX-2907_Alu;7597;E;4;1;2907;Axial;10,004;7,153;10,479;8,525;11,311;8,712;10,796;8,683;10,347;8,237;9,764;7,195;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31L/FEE7A.TNPN;GADC RX;035.1/31L/FEE7A.TNPN;n/a;finoox;203-1AMG.2HH.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-07-AE31-CL-E32AX-2907_Epoxy;6771;A;3;1;2907;Axial;8,623;6,589;8,888;7,547;9,637;7,684;9,077;7,646;8,737;7,302;8,606;6,71;47,46;4880;930;10;VT03192U.1;0,146;0,59;A+;39,04;61,14;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31L/DEC7A.TNNN;GADC RX;035.1/31L/DEC7A.TNNN;n/a;finoox;203-1AVC.2HH.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-07-AE31-CL-E32AX-2907_PC;7034;A;3;1;2907;Axial;6,311;4,697;6,453;5,42;7,052;5,629;6,624;5,604;6,396;5,289;6,228;4,793;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11L/DDC4A.TNNN;GADC RX;035.1/11L/DDC4A.TNNN;n/a;finoox;203-1AQ2.2HH.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-04-AE31-CC-E32AX-2907_PC;3841;A;1;1;2907;Axial;2,159;1,599;2,174;1,85;2,452;1,934;2,266;1,872;2,13;1,802;2,147;1,635;14,27;1430;930;6;VT03192U.1;0,048;0,59;B;32,71;54,24;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/41L/DEC4A.TNNN;GADC RX;035.1/41L/DEC4A.TNNN;n/a;finoox;203-1AWS.2HH.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-04-AE31-CL-E32AX-2907_PC;8224;A;4;1;2907;Axial;10,002;7,522;10,144;8,635;11,268;8,968;10,528;8,847;9,911;8,429;9,967;7,691;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41L/HEC4A.TNNN;GADC RX;035.1/41L/HEC4A.TNNN;n/a;finoox;203-1AWW.2HH.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-04-AE31-CL-E32AX-2907_PC;9098;A;4;1;2907;Axial;12,778;9,41;13,137;10,877;14,008;10,964;13,271;10,946;12,737;10,387;12,526;9,438;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,5;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/4WE/FDA4E.TNNN;GADC RX;035.2/4WE/FDA4E.TNNN;n/a;finoox;203-1AE3.2PY.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3126_Alu;6709;E;4;1;3126;Axial;9,513;6,829;9,802;8,017;10,498;8,164;9,94;8,127;9,521;7,678;9,229;6,863;85,6;4109;585;9;VT03208;0,193;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WE/HDA7A.TNNN;GADC RX;035.2/2WE/HDA7A.TNNN;n/a;finoox;203-1A9C.2PY.1H7.RJW9-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3126_Alu;3912;A;2;1;3126;Axial;4,867;3,682;5,037;4,234;5,378;4,248;5,127;4,245;4,927;4,059;4,851;3,715;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3WE/HEA7E.TNPN;GADC RX;035.2/3WE/HEA7E.TNPN;n/a;finoox;203-1ACK.2PY.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3126_Alu;6961;E;3;1;3126;Axial;8,248;6,188;8,576;7,149;9,099;7,15;8,693;7,153;8,355;6,842;8,202;6,238;63,27;3705;585;8;VT03208;0,143;0,22;A+;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WE/HDA7E.TNPN;GADC RX;035.2/4WE/HDA7E.TNPN;n/a;finoox;203-1ADM.2PY.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3126_Alu;7499;E;4;1;3126;Axial;9,754;7,403;10,082;8,484;10,767;8,518;10,263;8,512;9,864;8,14;9,724;7,473;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WE/HEE4E.TNNN;GADC RX;035.2/1WE/HEE4E.TNNN;n/a;finoox;203-1AGT.2PY.1H2.RJPP-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3126_Epoxy;3815;E;1;1;3126;Axial;2,892;2,25;3,005;2,512;3,115;2,491;3,009;2,484;2,88;2,393;2,879;2,267;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.2/1WE/HDE7A.TNPN;GADC RX;035.2/1WE/HDE7A.TNPN;n/a;finoox;203-1AG8.2PY.1H5.RJVY-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3126_Epoxy;3151;A;1;1;3126;Axial;2,403;1,806;2,493;2,09;2,66;2,095;2,537;2,094;2,437;2,002;2,394;1,823;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/1WE/HEE7A.TNPN;GADC RX;035.2/1WE/HEE7A.TNPN;n/a;finoox;203-1AHA.2PY.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3126_Epoxy;3381;A;1;1;3126;Axial;2,707;2,12;2,837;2,371;2,963;2,388;2,864;2,374;2,752;2,289;2,702;2,153;21,09;1235;585;5;VT03208;0,048;0,22;A+;35,94;57,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/2WE/HDE7E.TNPN;GADC RX;035.2/2WE/HDE7E.TNPN;n/a;finoox;203-1AJD.2PY.1H7.RJW9-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3126_Epoxy;4795;E;2;1;3126;Axial;4,824;3,652;4,993;4,195;5,329;4,21;5,082;4,207;4,883;4,024;4,809;3,685;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3WE/FEE7E.TNPN;GADC RX;035.2/3WE/FEE7E.TNPN;n/a;finoox;203-1AMH.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3126_Epoxy;6709;E;3;1;3126;Axial;7,252;5,64;7,547;6,348;8,022;6,448;7,717;6,406;7,377;6,169;7,238;5,738;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XE/DEA4E.TNPN;GADC RX;035.2/4XE/DEA4E.TNPN;n/a;finoox;203-1AF3.2Q0.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3128_Alu;6937;E;4;1;3128;Axial;8,612;6,039;8,921;7,203;9,625;7,417;9,118;7,359;8,709;6,929;8,325;6,071;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/HEA4A.TNPN;GADC RX;035.2/1XE/HEA4A.TNPN;n/a;finoox;203-1A8U.2Q0.1HU.RJW1-R23.01.0000.010;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3128_Alu;3322;A;1;1;3128;Axial;2,577;1,901;2,695;2,217;2,806;2,186;2,681;2,191;2,586;2,093;2,554;1,899;35,67;957;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;4;20;8;yes;piece;1
GADC RX 035.2/2XE/FDE7E.TNPN;GADC RX;035.2/2XE/FDE7E.TNPN;n/a;finoox;203-1AJB.2Q0.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3128_Epoxy;4515;E;2;1;3128;Axial;3,886;3,017;4,043;3,401;4,302;3,455;4,137;3,433;3,953;3,305;3,878;3,069;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1XE/FEC4A.TNNN;GADC RX;035.2/1XE/FEC4A.TNNN;n/a;finoox;203-1AR0.2Q0.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3128_PC;3931;A;1;1;3128;Axial;2,22;1,661;2,279;1,908;2,433;1,911;2,306;1,909;2,203;1,821;2,193;1,671;26,75;1016;515;4;VT03208;0,05;0,23;B;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/4XE/FEC4E.TNPN;GADC RX;035.2/4XE/FEC4E.TNPN;n/a;finoox;203-1AWV.2Q0.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3128_PC;8708;E;4;1;3128;Axial;8,955;6,66;9,205;7,681;9,842;7,703;9,307;7,705;8,911;7,321;8,839;6,695;107;4065;515;8;VT03208;0,201;0,23;B;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4XN/DEA4A.TNPN;GADC RX;035.2/4XN/DEA4A.TNPN;n/a;finoox;203-1AF2.2PW.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3124_Alu;6397;A;4;1;3124;Axial;14,781;10,729;14,632;12,31;16,746;13,404;15,412;13,083;14,447;12,121;14,288;11,053;71,34;10050;1470;19;VT03207;0,813;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4XN/DEA7E.TNNN;GADC RX;035.2/4XN/DEA7E.TNNN;n/a;finoox;203-1AEK.2PW.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3124_Alu;6729;E;4;1;3124;Axial;11,82;9,004;12,132;10,316;13,374;10,684;12,697;10,591;12,076;10,059;11,847;9,295;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/2XN/DEE7A.TNNN;GADC RX;035.2/2XN/DEE7A.TNNN;n/a;finoox;203-1AKA.2PW.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3124_Epoxy;3773;A;2;1;3124;Axial;5,8;4,41;5,952;5,069;6,565;5,254;6,233;5,206;5,932;4,967;5,808;4,548;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XN/HEC7E.TNPN;GADC RX;035.2/2XN/HEC7E.TNPN;n/a;finoox;203-1ATK.2PW.1JN.RJWP-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3124_PC;6122;E;2;1;3124;Axial;8,613;6,388;8,814;7,37;9,593;7,528;9,098;7,502;8,704;7,135;8,448;6,482;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3XN/DEC4A.TNPN;GADC RX;035.2/3XN/DEC4A.TNPN;n/a;finoox;203-1AUU.2PW.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3124_PC;6567;A;3;1;3124;Axial;9,271;6,416;9,803;7,782;10,744;8,294;10,314;8,176;9,775;7,634;8,977;6,457;53,5;7538;1470;16;VT03207;0,61;0,93;E;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WL/FEA4E.TNPN;GADC RX;035.2/1WL/FEA4E.TNPN;n/a;finoox;203-1A8T.2PX.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3125_Alu;3709;E;1;1;3125;Axial;3,326;2,52;3,405;2,887;3,671;2,919;3,418;2,901;3,294;2,774;3,311;2,555;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/2WL/HEA4A.TNPN;GADC RX;035.2/2WL/HEA4A.TNPN;n/a;finoox;203-1AAY.2PX.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3125_Alu;4513;A;2;1;3125;Axial;7,153;5,507;7,348;6,217;7,765;6,193;7,422;6,176;7,088;5,937;7,115;5,541;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WL/FEA4A.TNPN;GADC RX;035.2/3WL/FEA4A.TNPN;n/a;finoox;203-1AD0.2PX.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3125_Alu;5979;A;3;1;3125;Axial;10,001;7,447;10,128;8,516;11,074;8,705;10,337;8,647;9,833;8,177;9,841;7,539;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WL/DEA7E.TNPN;GADC RX;035.2/2WL/DEA7E.TNPN;n/a;finoox;203-1AAB.2PX.1HL.RJW2-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3125_Alu;4501;E;2;1;3125;Axial;4,319;3,187;4,416;3,686;4,87;3,822;4,582;3,798;4,379;3,593;4,239;3,241;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/2WL/HEA7E.TNNN;GADC RX;035.2/2WL/HEA7E.TNNN;n/a;finoox;203-1AAF.2PX.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3125_Alu;4884;E;2;1;3125;Axial;6,554;5,061;6,809;5,748;7,234;5,812;6,95;5,787;6,653;5,541;6,547;5,178;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WL/FEA7A.TNNN;GADC RX;035.2/3WL/FEA7A.TNNN;n/a;finoox;203-1ACG.2PX.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3125_Alu;5719;A;3;1;3125;Axial;8,577;6,563;8,843;7,517;9,579;7,643;9,028;7,607;8,689;7,269;8,56;6,681;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,8;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WL/DEE4A.TNNN;GADC RX;035.2/2WL/DEE4A.TNNN;n/a;finoox;203-1AJS.2PX.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3125_Epoxy;3834;A;2;1;3125;Axial;5,436;4,091;5,545;4,689;6,103;4,86;5,728;4,803;5,398;4,573;5,404;4,177;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/DDE4E.TNNN;GADC RX;035.2/1WL/DDE4E.TNNN;n/a;finoox;203-1AFM.2PX.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3125_Epoxy;3037;E;1;1;3125;Axial;2,351;1,745;2,381;2,024;2,666;2,11;2,473;2,081;2,324;1,965;2,338;1,785;14,27;1403;850;6;VT03208;0,062;0,3;B;42,98;64,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1WL/HEE4A.TNNN;GADC RX;035.2/1WL/HEE4A.TNNN;n/a;finoox;203-1AGS.2PX.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3125_Epoxy;3203;A;1;1;3125;Axial;3,451;2,65;3,581;3,025;3,807;3,017;3,622;3,009;3,456;2,885;3,47;2,674;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.2/2WL/DEE7E.TNPN;GADC RX;035.2/2WL/DEE7E.TNPN;n/a;finoox;203-1AKB.2PX.1HL.RJW2-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3125_Epoxy;4552;E;2;1;3125;Axial;4,257;3,147;4,353;3,636;4,801;3,768;4,514;3,745;4,314;3,543;4,185;3,202;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/2WL/FEC7E.TNPN;GADC RX;035.2/2WL/FEC7E.TNPN;n/a;finoox;203-1ATH.2PX.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3125_PC;5821;E;2;1;3125;Axial;5,312;4,058;5,481;4,656;5,935;4,733;5,595;4,71;5,385;4,501;5,302;4,13;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2WL/HDC7A.TNNN;GADC RX;035.2/2WL/HDC7A.TNNN;n/a;finoox;203-1ASG.2PX.1H1.RJTS-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3125_PC;4971;A;2;1;3125;Axial;5,344;4,099;5,51;4,677;5,895;4,731;5,617;4,715;5,404;4,514;5,329;4,159;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/4WL/HDC7A.TNNN;GADC RX;035.2/4WL/HDC7A.TNNN;n/a;finoox;203-1AWC.2PX.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3125_PC;7628;A;4;1;3125;Axial;10,724;7,889;11,101;9,198;11,943;9,34;11,365;9,328;10,912;8,867;10,547;7,964;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,4;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WL/HEC4E.TNNN;GADC RX;035.2/3WL/HEC4E.TNNN;n/a;finoox;203-1AUZ.2PX.1JK.SJ4L-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3125_PC;7931;E;3;1;3125;Axial;9,595;7,41;9,865;8,346;10,403;8,312;9,961;8,287;9,513;7,969;9,546;7,463;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,4;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1XL/DEA7A.TNNN;GADC RX;035.2/1XL/DEA7A.TNNN;n/a;finoox;203-1A86.2PZ.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3127_Alu;2734;A;1;1;3127;Axial;2,39;1,799;2,455;2,083;2,729;2,164;2,561;2,149;2,438;2,036;2,391;1,848;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2XL/DEA7E.TNPN;GADC RX;035.2/2XL/DEA7E.TNPN;n/a;finoox;203-1AAB.2PZ.1HL.RJW2-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3127_Alu;4501;E;2;1;3127;Axial;4,675;3,403;4,774;3,956;5,264;4,122;4,98;4,089;4,748;3,866;4,547;3,455;21,09;3703;930;10;VT03208;0,166;0,39;B;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3XL/DEE7E.TNPN;GADC RX;035.2/3XL/DEE7E.TNPN;n/a;finoox;203-1AMF.2PZ.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3127_Epoxy;6131;E;3;1;3127;Axial;7,121;5,264;7,263;6,015;8,055;6,329;7,46;6,284;7,209;5,936;6,983;5,355;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FEC4E.TNNN;GADC RX;035.2/2XL/FEC4E.TNNN;n/a;finoox;203-1ASZ.2PZ.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3127_PC;5591;E;2;1;3127;Axial;6,476;4,745;6,555;5,449;7,187;5,643;6,697;5,596;6,379;5,258;6,302;4,774;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/1XL/DEC4A.TNNN;GADC RX;035.2/1XL/DEC4A.TNNN;n/a;finoox;203-1AQY.2PZ.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3127_PC;3759;A;1;1;3127;Axial;2,669;1,916;2,667;2,218;2,999;2,361;2,773;2,32;2,618;2,14;2,56;1,952;17,83;1747;930;6;VT03208;0,083;0,39;C;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/31E/DEA4E.TNNN;GADC RX;035.1/31E/DEA4E.TNNN;n/a;finoox;203-1ACZ.2HK.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-04-EE51-CL-E32AX-2909_Alu;6526;E;3;1;2909;Axial;6,257;4,678;6,351;5,349;6,927;5,459;6,411;5,434;6,15;5,142;6,2;4,732;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/FEA4A.TNNN;GADC RX;035.1/31E/FEA4A.TNNN;n/a;finoox;203-1AD0.2HK.1HS.RJTX-R23.01.0000.000;GADC RX 035.1-06_3-04-AE51-CL-E32AX-2909_Alu;6433;A;3;1;2909;Axial;7,106;5,538;7,39;6,186;7,685;6,158;7,436;6,132;7,1;5,91;7,085;5,596;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,6;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21E/HEA7E.TNNN;GADC RX;035.1/21E/HEA7E.TNNN;n/a;finoox;203-1AAF.2HK.1HW.RJTQ-R23.01.0800.000;GADC RX 035.1-08_2-07-EE51-CL-E32AX-2909_Alu;5301;E;2;1;2909;Axial;4,714;3,686;4,929;4,131;5,127;4,117;4,964;4,11;4,777;3,946;4,704;3,725;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/31E/FEA7E.TNPN;GADC RX;035.1/31E/FEA7E.TNPN;n/a;finoox;203-1ACH.2HK.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_3-07-EE51-CL-E32AX-2909_Alu;7180;E;3;1;2909;Axial;6,266;4,685;6,507;5,413;6,926;5,437;6,601;5,437;6,345;5,189;6,224;4,728;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;98,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11E/DEE7A.TNPN;GADC RX;035.1/11E/DEE7A.TNPN;n/a;finoox;203-1AH6.2HK.1HA.RJVP-R23.01.0000.010;GADC RX 035.1-04_1-07-AE51-CL-E32AX-2909_Epoxy;3046;A;1;1;2909;Axial;1,592;1,108;1,695;1,351;1,804;1,363;1,728;1,364;1,66;1,291;1,557;1,11;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;20;4;yes;piece;1
GADC RX 035.1/41E/DEE7A.TNNN;GADC RX;035.1/41E/DEE7A.TNNN;n/a;finoox;203-1APJ.2HK.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-07-AE51-CL-E32AX-2909_Epoxy;7100;A;4;1;2909;Axial;6,609;4,916;6,824;5,684;7,407;5,785;7,002;5,775;6,706;5,487;6,544;4,971;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41E/FEE7E.TNPN;GADC RX;035.1/41E/FEE7E.TNPN;n/a;finoox;203-1APM.2HK.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_4-07-EE51-CL-E32AX-2909_Epoxy;8647;E;4;1;2909;Axial;8,33;6,371;8,639;7,263;9,163;7,284;8,773;7,267;8,416;6,987;8,322;6,449;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11E/DDC7E.TNNN;GADC RX;035.1/11E/DDC7E.TNNN;n/a;finoox;203-1AQF.2HK.1HB.RJVN-R23.01.0800.000;GADC RX 035.1-04_1-07-EE51-CC-E32AX-2909_PC;4069;E;1;1;2909;Axial;1,349;0,973;1,402;1,15;1,522;1,176;1,443;1,173;1,381;1,111;1,323;0,982;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/11E/HDC7A.TNNN;GADC RX;035.1/11E/HDC7A.TNNN;n/a;finoox;203-1AQJ.2HK.1H5.RJVY-R23.01.0000.000;GADC RX 035.1-08_1-07-AE51-CC-E32AX-2909_PC;4112;A;1;1;2909;Axial;1,917;1,473;2;1,679;2,101;1,674;2,023;1,67;1,943;1,609;1,914;1,493;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/3WN/DDA7E.TNNN;GADC RX;035.2/3WN/DDA7E.TNNN;n/a;finoox;203-1ABD.2PV.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3123_Alu;5194;E;3;1;3123;Axial;7,186;5,14;7,52;6,014;8,171;6,261;7,787;6,216;7,451;5,902;7,014;5,192;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WN/DEE4E.TNPN;GADC RX;035.2/2WN/DEE4E.TNPN;n/a;finoox;203-1AJT.2PV.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3123_Epoxy;4539;E;2;1;3123;Axial;6,857;5,004;6,83;5,766;7,826;6,198;7,162;6,103;6,717;5,648;6,702;5,138;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WN/HEE4E.TNNN;GADC RX;035.2/1WN/HEE4E.TNNN;n/a;finoox;203-1AGT.2PV.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3123_Epoxy;3762;E;1;1;3123;Axial;4,766;3,586;4,848;4,111;5,268;4,172;4,849;4,13;4,69;3,949;4,734;3,632;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.2/4WN/DDE4A.TNNN;GADC RX;035.2/4WN/DDE4A.TNNN;n/a;finoox;203-1AMY.2PV.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3123_Epoxy;5937;A;4;1;3123;Axial;11,734;8,513;11,622;9,776;13,434;10,654;12,243;10,386;11,474;9,624;11,354;8,777;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WN/FDE7A.TNPN;GADC RX;035.2/4WN/FDE7A.TNPN;n/a;finoox;203-1ANJ.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3123_Epoxy;6408;A;4;1;3123;Axial;11,985;8,244;13,072;10,223;13,872;10,308;13,384;10,306;12,837;9,776;11,767;8,242;50,62;8598;1340;18;VT03207;0,634;0,73;C;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/FEE7A.TNPN;GADC RX;035.2/2WN/FEE7A.TNPN;n/a;finoox;203-1AKC.2PV.1HR.RJTU-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3123_Epoxy;4278;A;2;1;3123;Axial;7,342;5,399;7,5;6,254;8,235;6,451;7,793;6,415;7,437;6,084;7,12;5,481;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WN/HDE7A.TNNN;GADC RX;035.2/2WN/HDE7A.TNNN;n/a;finoox;203-1AJC.2PV.1H1.RJTV-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3123_Epoxy;3996;A;2;1;3123;Axial;7,375;5,439;7,547;6,253;8,233;6,449;7,73;6,421;7,465;6,102;7,219;5,516;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;68,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1WN/HEE7A.TNPN;GADC RX;035.2/1WN/HEE7A.TNPN;n/a;finoox;203-1AHA.2PV.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3123_Epoxy;3331;A;1;1;3123;Axial;4,29;3,295;4,443;3,774;4,808;3,844;4,584;3,827;4,376;3,667;4,284;3,368;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/3WN/HEE7A.TNPN;GADC RX;035.2/3WN/HEE7A.TNPN;n/a;finoox;203-1AMJ.2PV.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3123_Epoxy;6419;A;3;1;3123;Axial;12,959;9,769;13,289;11,166;14,514;11,455;13,723;11,424;13,104;10,869;12,861;9,941;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WN/FEC7E.TNNN;GADC RX;035.2/2WN/FEC7E.TNNN;n/a;finoox;203-1ATH.2PV.1HR.RJTU-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3123_PC;5548;E;2;1;3123;Axial;6,932;5,093;7,09;5,902;7,765;6,075;7,357;6,041;7,027;5,734;6,718;5,136;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2WN/FDC7E.TNNN;GADC RX;035.2/2WN/FDC7E.TNNN;n/a;finoox;203-1ASF.2PV.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3123_PC;5240;E;2;1;3123;Axial;5,962;4,582;6,147;5,225;6,678;5,371;6,386;5,327;6,097;5,109;5,951;4,719;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WN/FEC4E.TNPN;GADC RX;035.2/4WN/FEC4E.TNPN;n/a;finoox;203-1AWV.2PV.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3123_PC;8651;E;4;1;3123;Axial;14,199;9,622;15,556;11,979;16,634;12,342;15,964;12,31;15,252;11,557;13,881;9,558;107;8710;1340;16;VT03207;0,632;0,73;D;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1WN/DDC4A.TNPN;GADC RX;035.2/1WN/DDC4A.TNPN;n/a;finoox;203-1AQ2.2PV.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3123_PC;3845;A;1;1;3123;Axial;2,666;1,915;2,641;2,212;3,025;2,409;2,784;2,352;2,609;2,18;2,568;1,97;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/4WN/HEC4E.TNNN;GADC RX;035.2/4WN/HEC4E.TNNN;n/a;finoox;203-1AWX.2PV.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3123_PC;8933;E;4;1;3123;Axial;16,313;11,444;17,303;13,827;18,44;14,122;17,337;13,838;16,852;13,24;15,902;11,438;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/31N/FDA7A.TNNN;GADC RX;035.1/31N/FDA7A.TNNN;n/a;finoox;203-1ABE.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_3-07-AE11-CC-E32AX-2905_Alu;5688;A;3;1;2905;Axial;10,217;7,386;10,61;8,555;11,462;8,847;10,928;8,793;10,474;8,365;9,966;7,454;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11N/DDA7A.TNPN;GADC RX;035.1/11N/DDA7A.TNPN;n/a;finoox;203-1A74.2HF.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-07-AE11-CC-E32AX-2905_Alu;3058;A;1;1;2905;Axial;2,582;1,928;2,62;2,218;2,9;2,296;2,746;2,279;2,626;2,161;2,559;1,986;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11N/FEA7A.TNNN;GADC RX;035.1/11N/FEA7A.TNNN;n/a;finoox;203-1A88.2HF.1HQ.RJW2-R23.01.0000.000;GADC RX 035.1-06_1-07-AE11-CL-E32AX-2905_Alu;3143;A;1;1;2905;Axial;4,066;3,027;4,158;3,437;4,566;3,58;4,312;3,569;4,123;3,388;4,014;3,087;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21N/FDE7A.TNPN;GADC RX;035.1/21N/FDE7A.TNPN;n/a;finoox;203-1AJA.2HF.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_2-07-AE11-CC-E32AX-2905_Epoxy;4476;A;2;1;2905;Axial;6,737;5,156;6,929;5,893;7,554;6,049;7,204;6,001;6,874;5,748;6,743;5,312;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/DDC7A.TNPN;GADC RX;035.1/21N/DDC7A.TNPN;n/a;finoox;203-1ASC.2HF.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-07-AE11-CC-E32AX-2905_PC;5205;A;2;1;2905;Axial;4,814;3,617;4,88;4,138;5,424;4,285;5,116;4,251;4,89;4,033;4,787;3,737;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,4;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41N/HDC7E.TNNN;GADC RX;035.1/41N/HDC7E.TNNN;n/a;finoox;203-1AWD.2HF.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-07-EE11-CC-E32AX-2905_PC;9251;E;4;1;2905;Axial;14,337;9,964;15,506;12,226;16,373;12,263;15,8;12,265;15,187;11,663;14,067;9,978;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21N/FEC4E.TNNN;GADC RX;035.1/21N/FEC4E.TNNN;n/a;finoox;203-1ASZ.2HF.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_2-04-EE11-CL-E32AX-2905_PC;6129;E;2;1;2905;Axial;8,389;6,247;8,425;7,164;9,487;7,521;8,752;7,445;8,243;6,882;8,317;6,373;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31S/FEA4E.TNNN;GADC RX;035.1/31S/FEA4E.TNNN;n/a;finoox;203-1AD1.2HJ.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-04-EE41-CL-E32AX-2908_Alu;7064;E;3;1;2908;Axial;8,463;6,454;8,669;7,349;9,236;7,359;8,786;7,333;8,376;7,024;8,414;6,523;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/HDA7A.TNPN;GADC RX;035.1/11S/HDA7A.TNPN;n/a;finoox;203-1A78.2HJ.1H5.RJVY-R23.01.0000.010;GADC RX 035.1-08_1-07-AE41-CC-E32AX-2908_Alu;3336;A;1;1;2908;Axial;2,432;1,827;2,523;2,111;2,694;2,12;2,568;2,12;2,467;2,026;2,423;1,842;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.1/11S/DEA7A.TNNN;GADC RX;035.1/11S/DEA7A.TNNN;n/a;finoox;203-1A86.2HJ.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-07-AE41-CL-E32AX-2908_Alu;2961;A;1;1;2908;Axial;1,917;1,475;2;1,68;2,16;1,734;2,066;1,722;1,97;1,649;1,915;1,514;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/41S/HDA7A.TNPN;GADC RX;035.1/41S/HDA7A.TNPN;n/a;finoox;203-1ADL.2HJ.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_4-07-AE41-CC-E32AX-2908_Alu;7693;A;4;1;2908;Axial;9,787;7,424;10,115;8,51;10,809;8,547;10,3;8,541;9,898;8,166;9,758;7,494;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31S/HDA7E.TNNN;GADC RX;035.1/31S/HDA7E.TNNN;n/a;finoox;203-1ABH.2HJ.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-07-EE41-CC-E32AX-2908_Alu;6699;E;3;1;2908;Axial;7,351;5,764;7,679;6,448;8,067;6,514;7,785;6,48;7,48;6,243;7,334;5,856;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11S/FDE4E.TNNN;GADC RX;035.1/11S/FDE4E.TNNN;n/a;finoox;203-1AFP.2HJ.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-04-EE41-CC-E32AX-2908_Epoxy;3412;E;1;1;2908;Axial;2,391;1,796;2,443;2,061;2,631;2,08;2,482;2,069;2,364;1,971;2,375;1,811;21,4;1026;695;4;VT03192U.1;0,032;0,25;A;25,7;47,23;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/41S/FEE4A.TNPN;GADC RX;035.1/41S/FEE4A.TNPN;n/a;finoox;203-1AP2.2HJ.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_4-04-AE41-CL-E32AX-2908_Epoxy;8004;A;4;1;2908;Axial;11,014;8,032;11,299;9,314;12,121;9,459;11,451;9,422;10,973;8,922;10,751;7,999;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/HEE7A.TNNN;GADC RX;035.1/21S/HEE7A.TNNN;n/a;finoox;203-1AKE.2HJ.1HW.RJTQ-R23.01.0000.000;GADC RX 035.1-08_2-07-AE41-CL-E32AX-2908_Epoxy;4771;A;2;1;2908;Axial;5,541;4,243;5,761;4,842;6,087;4,842;5,838;4,835;5,574;4,651;5,525;4,291;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21S/DEE7E.TNNN;GADC RX;035.1/21S/DEE7E.TNNN;n/a;finoox;203-1AKB.2HJ.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-07-EE41-CL-E32AX-2908_Epoxy;4740;E;2;1;2908;Axial;3,74;2,817;3,837;3,234;4,204;3,316;3,964;3,3;3,784;3,135;3,724;2,87;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
