TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/11S/HDC7A.TNNN;GADC RX;035.1/11S/HDC7A.TNNN;n/a;finoox;203-1AQJ.2HJ.1H5.RJVY-R23.01.0000.000;GADC RX 035.1-08_1-07-AE41-CC-E32AX-2908_PC;4112;A;1;1;2908;Axial;2,261;1,699;2,346;1,964;2,505;1,972;2,388;1,971;2,295;1,884;2,253;1,713;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.1/21S/FDC7A.TNPN;GADC RX;035.1/21S/FDC7A.TNPN;n/a;finoox;203-1ASE.2HJ.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-07-AE41-CC-E32AX-2908_PC;5406;A;2;1;2908;Axial;4,011;3,085;4,153;3,515;4,473;3,573;4,261;3,555;4,071;3,413;4,004;3,139;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/11S/FDC4A.TNPN;GADC RX;035.1/11S/FDC4A.TNPN;n/a;finoox;203-1AQ4.2HJ.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-04-AE41-CC-E32AX-2908_PC;4225;A;1;1;2908;Axial;2,15;1,615;2,197;1,852;2,367;1,87;2,232;1,862;2,126;1,772;2,135;1,628;21,4;1026;695;4;VT03192U.1;0,032;0,25;A;25,7;47,23;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.1/31S/FEC4A.TNNN;GADC RX;035.1/31S/FEC4A.TNNN;n/a;finoox;203-1AUW.2HJ.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-04-AE41-CL-E32AX-2908_PC;7523;A;3;1;2908;Axial;7,532;5,744;7,715;6,541;8,22;6,55;7,82;6,526;7,455;6,251;7,489;5,805;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21M/FEA4E.TNNN;GADC RX;035.1/21M/FEA4E.TNNN;n/a;finoox;203-1AAX.2HG.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_2-04-EE21-CL-E32AX-2906_Alu;5103;E;2;1;2906;Axial;8,503;6,423;8,651;7,383;9,553;7,607;8,932;7,531;8,432;7,166;8,438;6,557;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/FEE7E.TNPN;GADC RX;035.1/21M/FEE7E.TNPN;n/a;finoox;203-1AKD.2HG.1HR.RJTU-R23.01.0800.010;GADC RX 035.1-06_2-07-EE21-CL-E32AX-2906_Epoxy;5298;E;2;1;2906;Axial;7,262;5,35;7,415;6,191;8,146;6,387;7,706;6,352;7,352;6,024;7,049;5,429;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31M/HDE7E.TNPN;GADC RX;035.1/31M/HDE7E.TNPN;n/a;finoox;203-1ALH.2HG.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_3-07-EE21-CC-E32AX-2906_Epoxy;7068;E;3;1;2906;Axial;10,962;8,196;11,224;9,426;12,242;9,637;11,596;9,609;11,084;9,135;10,805;8,342;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21M/FEC7A.TNNN;GADC RX;035.1/21M/FEC7A.TNNN;n/a;finoox;203-1ATG.2HG.1HR.RJTU-R23.01.0000.000;GADC RX 035.1-06_2-07-AE21-CL-E32AX-2906_PC;5439;A;2;1;2906;Axial;6,856;5,049;7,008;5,842;7,681;6,015;7,274;5,983;6,946;5,677;6,65;5,091;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/11M/FEC4E.TNPN;GADC RX;035.1/11M/FEC4E.TNPN;n/a;finoox;203-1AR1.2HG.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-04-EE21-CL-E32AX-2906_PC;4954;E;1;1;2906;Axial;3,78;2,775;3,778;3,181;4,252;3,345;3,936;3,308;3,724;3,068;3,692;2,805;26,75;2109;1310;8;VT03192U.1;0,11;0,98;C;40,96;62,53;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/21M/DDC4A.TNNN;GADC RX;035.1/21M/DDC4A.TNNN;n/a;finoox;203-1AS0.2HG.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-04-AE21-CC-E32AX-2906_PC;4976;A;2;1;2906;Axial;5,23;3,789;5,186;4,359;5,969;4,741;5,46;4,63;5,118;4,29;5,062;3,903;28,53;3990;1310;12;VT03192U.1;0,223;0,98;D;43,32;65,12;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31M/FEC4E.TNNN;GADC RX;035.1/31M/FEC4E.TNNN;n/a;finoox;203-1AUX.2HG.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-04-EE21-CL-E32AX-2906_PC;8155;E;3;1;2906;Axial;11,221;8,079;11,396;9,357;12,501;9,874;11,783;9,712;11,187;9,092;10,809;8,134;80,25;6326;1310;14;VT03192U.1;0,33;0,98;C;45,2;67,3;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31L/FDE4A.TNPN;GADC RX;035.1/31L/FDE4A.TNPN;n/a;finoox;203-1AKW.2HH.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-04-AE31-CC-E32AX-2907_Epoxy;6064;A;3;1;2907;Axial;8,66;6,356;8,736;7,288;9,608;7,548;8,939;7,485;8,514;7,033;8,428;6,422;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11L/DDE7A.TNPN;GADC RX;035.1/11L/DDE7A.TNPN;n/a;finoox;203-1AG4.2HH.1HB.RJVN-R23.01.0000.010;GADC RX 035.1-04_1-07-AE31-CC-E32AX-2907_Epoxy;2906;A;1;1;2907;Axial;1,841;1,264;1,984;1,565;2,143;1,602;2,053;1,598;1,962;1,51;1,799;1,269;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/41L/DEE7A.TNNN;GADC RX;035.1/41L/DEE7A.TNNN;n/a;finoox;203-1APJ.2HH.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-07-AE31-CL-E32AX-2907_Epoxy;7100;A;4;1;2907;Axial;8,671;6,129;9,138;7,376;9,893;7,577;9,447;7,541;9,042;7,138;8,466;6,18;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/HDE7E.TNNN;GADC RX;035.1/41L/HDE7E.TNNN;n/a;finoox;203-1ANM.2HH.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-07-EE31-CC-E32AX-2907_Epoxy;8334;E;4;1;2907;Axial;11,558;8,504;11,963;9,907;12,88;10,067;12,25;10,052;11,763;9,553;11,36;8,549;67,49;5749;930;12;VT03192U.1;0,193;0,59;A+;38,01;60,31;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31L/DEC7A.TNPN;GADC RX;035.1/31L/DEC7A.TNPN;n/a;finoox;203-1AVC.2HH.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-07-AE31-CL-E32AX-2907_PC;7275;A;3;1;2907;Axial;6,311;4,697;6,453;5,42;7,052;5,629;6,624;5,604;6,396;5,289;6,228;4,793;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31L/DEC7E.TNPN;GADC RX;035.1/31L/DEC7E.TNPN;n/a;finoox;203-1AVD.2HH.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-07-EE31-CL-E32AX-2907_PC;7825;E;3;1;2907;Axial;6,311;4,697;6,453;5,42;7,052;5,629;6,624;5,604;6,396;5,289;6,228;4,793;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WE/FEA4A.TNPN;GADC RX;035.2/2WE/FEA4A.TNPN;n/a;finoox;203-1AAW.2PY.1HR.RJTN-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3126_Alu;4232;A;2;1;3126;Axial;5,609;4,274;5,744;4,87;6,123;4,877;5,828;4,855;5,556;4,655;5,576;4,316;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/4WE/HDA7A.TNNN;GADC RX;035.2/4WE/HDA7A.TNNN;n/a;finoox;203-1ADL.2PY.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3126_Alu;6541;A;4;1;3126;Axial;9,754;7,403;10,082;8,484;10,767;8,518;10,263;8,512;9,864;8,14;9,724;7,473;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,7;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WE/HEA7E.TNNN;GADC RX;035.2/4WE/HEA7E.TNNN;n/a;finoox;203-1AEP.2PY.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3126_Alu;7858;E;4;1;3126;Axial;11,152;8,541;11,544;9,723;12,195;9,719;11,698;9,706;11,236;9,337;11,081;8,639;84,37;4940;585;9;VT03208;0,19;0,22;A+;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WE/FDE4E.TNPN;GADC RX;035.2/1WE/FDE4E.TNPN;n/a;finoox;203-1AFP.2PY.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3126_Epoxy;3428;E;1;1;3126;Axial;2,392;1,798;2,445;2,062;2,633;2,082;2,484;2,071;2,366;1,972;2,377;1,812;21,4;1027;585;4;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.2/2WE/DEE4A.TNPN;GADC RX;035.2/2WE/DEE4A.TNPN;n/a;finoox;203-1AJS.2PY.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3126_Epoxy;4089;A;2;1;3126;Axial;4,609;3,335;4,652;3,846;5,125;4,005;4,782;3,96;4,545;3,72;4,456;3,371;35,67;2442;585;6;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/2WE/DEE4A.TNNN;GADC RX;035.2/2WE/DEE4A.TNNN;n/a;finoox;203-1AJS.2PY.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3126_Epoxy;3848;A;2;1;3126;Axial;4,609;3,335;4,652;3,846;5,125;4,005;4,782;3,96;4,545;3,72;4,456;3,371;35,67;2442;585;6;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/4WE/DDE7A.TNPN;GADC RX;035.2/4WE/DDE7A.TNPN;n/a;finoox;203-1ANG.2PY.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3126_Epoxy;6047;A;4;1;3126;Axial;6,562;4,687;6,849;5,576;7,422;5,725;7,07;5,698;6,771;5,397;6,402;4,727;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/FEE7A.TNNN;GADC RX;035.2/3WE/FEE7A.TNNN;n/a;finoox;203-1AMG.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3126_Epoxy;5837;A;3;1;3126;Axial;7,252;5,64;7,547;6,348;8,022;6,448;7,717;6,406;7,377;6,169;7,238;5,738;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,8;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WE/DDC7A.TNPN;GADC RX;035.2/1WE/DDC7A.TNPN;n/a;finoox;203-1AQE.2PY.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3126_PC;3674;A;1;1;3126;Axial;1,527;1,074;1,606;1,296;1,74;1,329;1,658;1,324;1,587;1,252;1,489;1,081;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,6;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/1WE/DDC7A.TNNN;GADC RX;035.2/1WE/DDC7A.TNNN;n/a;finoox;203-1AQE.2PY.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3126_PC;3433;A;1;1;3126;Axial;1,527;1,074;1,606;1,296;1,74;1,329;1,658;1,324;1,587;1,252;1,489;1,081;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,6;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/3WE/DDC4A.TNPN;GADC RX;035.2/3WE/DDC4A.TNPN;n/a;finoox;203-1ATY.2PY.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3126_PC;6025;A;3;1;3126;Axial;5,551;4,013;5,572;4,588;6,128;4,845;5,754;4,776;5,457;4,473;5,349;4,048;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WE/DDC4A.TNNN;GADC RX;035.2/3WE/DDC4A.TNNN;n/a;finoox;203-1ATY.2PY.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3126_PC;5784;A;3;1;3126;Axial;5,551;4,013;5,572;4,588;6,128;4,845;5,754;4,776;5,457;4,473;5,349;4,048;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XE/HDA7A.TNNN;GADC RX;035.2/3XE/HDA7A.TNNN;n/a;finoox;203-1ABG.2Q0.1H1.RJTS-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3128_Alu;5279;A;3;1;3128;Axial;6,537;4,89;6,801;5,651;7,215;5,653;6,89;5,659;6,635;5,408;6,483;4,915;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3XE/HDA7E.TNNN;GADC RX;035.2/3XE/HDA7E.TNNN;n/a;finoox;203-1ABH.2Q0.1H1.RJTS-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3128_Alu;5914;E;3;1;3128;Axial;6,537;4,89;6,801;5,651;7,215;5,653;6,89;5,659;6,635;5,408;6,483;4,915;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,3;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2XE/HDA7A.TNNN;GADC RX;035.2/2XE/HDA7A.TNNN;n/a;finoox;203-1A9C.2Q0.1H7.RJW9-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3128_Alu;3912;A;2;1;3128;Axial;4,425;3,394;4,605;3,873;4,862;3,87;4,665;3,865;4,48;3,717;4,417;3,432;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XE/HEE7E.TNPN;GADC RX;035.2/2XE/HEE7E.TNPN;n/a;finoox;203-1AKF.2Q0.1HW.RJTQ-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3128_Epoxy;5212;E;2;1;3128;Axial;5,044;3,891;5,225;4,393;5,476;4,38;5,273;4,37;5,075;4,212;5,02;3,939;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3XE/FEE7E.TNPN;GADC RX;035.2/3XE/FEE7E.TNPN;n/a;finoox;203-1AMH.2Q0.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3128_Epoxy;6595;E;3;1;3128;Axial;6,609;4,898;6,857;5,692;7,344;5,732;6,984;5,735;6,711;5,455;6,548;4,943;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2XE/FEC4E.TNNN;GADC RX;035.2/2XE/FEC4E.TNNN;n/a;finoox;203-1ASZ.2Q0.1HR.RJTN-R23.01.0800.000;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3128_PC;5583;E;2;1;3128;Axial;4,475;3,498;4,673;3,93;4,913;3,928;4,722;3,904;4,52;3,76;4,495;3,526;53,5;2032;515;5;VT03208;0,1;0,23;B;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/1XN/HEA4E.TNNN;GADC RX;035.2/1XN/HEA4E.TNNN;n/a;finoox;203-1A8V.2PW.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3124_Alu;3657;E;1;1;3124;Axial;5,163;3,85;5,225;4,401;5,74;4,527;5,33;4,508;5,07;4,237;5,1;3,893;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/3XN/DDA4E.TNNN;GADC RX;035.2/3XN/DDA4E.TNNN;n/a;finoox;203-1ABX.2PW.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3124_Alu;5335;E;3;1;3124;Axial;9,232;6,862;9,37;8,049;10,748;8,565;9,887;8,408;9,212;7,92;9,191;7,131;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;89,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2XN/HDE7E.TNNN;GADC RX;035.2/2XN/HDE7E.TNNN;n/a;finoox;203-1AJD.2PW.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3124_Epoxy;4657;E;2;1;3124;Axial;7,831;6,064;8,148;6,897;8,764;7,073;8,431;7,022;8,057;6,741;7,833;6,267;33,75;4530;1470;13;VT03207;0,42;0,93;C;56,72;78,52;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;76,4;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XN/FEC7E.TNNN;GADC RX;035.2/4XN/FEC7E.TNNN;n/a;finoox;203-1AXD.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3124_PC;8369;E;4;1;3124;Axial;13,842;9,543;15,078;11,812;15,989;11,901;15,427;11,899;14,801;11,292;13,59;9,553;63,27;10324;1470;19;VT03207;0,805;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/HDC7A.TNPN;GADC RX;035.2/3XN/HDC7A.TNPN;n/a;finoox;203-1AUE.2PW.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3124_PC;6652;A;3;1;3124;Axial;11,225;8,278;11,521;9,56;12,463;9,743;11,716;9,7;11,36;9,239;10,975;8,387;50,62;6795;1470;16;VT03207;0,63;0,93;D;58,22;80,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XN/HDC7E.TNPN;GADC RX;035.2/4XN/HDC7E.TNPN;n/a;finoox;203-1AWD.2PW.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3124_PC;8527;E;4;1;3124;Axial;14,237;9,912;15,371;12,148;16,246;12,187;15,673;12,187;15,063;11,59;13,965;9,927;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;134;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2XN/FEC4A.TNPN;GADC RX;035.2/2XN/FEC4A.TNPN;n/a;finoox;203-1ASY.2PW.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3124_PC;5351;A;2;1;3124;Axial;8,232;6,146;8,185;7,047;9,293;7,375;8,596;7,3;8,098;6,86;8,185;6,268;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4XN/HEC4E.TNPN;GADC RX;035.2/4XN/HEC4E.TNPN;n/a;finoox;203-1AWX.2PW.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3124_PC;9174;E;4;1;3124;Axial;17,212;11,928;18,433;14,598;19,682;14,952;18,828;14,869;17,998;13,992;16,791;11,911;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1WL/DDA4E.TNPN;GADC RX;035.2/1WL/DDA4E.TNPN;n/a;finoox;203-1A7P.2PX.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3125_Alu;3247;E;1;1;3125;Axial;2,398;1,779;2,419;2,06;2,72;2,146;2,518;2,13;2,367;2,004;2,385;1,818;14,27;1403;850;6;VT03208;0,062;0,3;B;42,98;64,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4WL/HEA7E.TNPN;GADC RX;035.2/4WL/HEA7E.TNPN;n/a;finoox;203-1AEP.2PX.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3125_Alu;8099;E;4;1;3125;Axial;13,078;9,834;13,572;11,343;14,517;11,452;13,841;11,451;13,297;10,909;12,987;9,926;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WL/FEC7A.TNPN;GADC RX;035.2/4WL/FEC7A.TNPN;n/a;finoox;203-1AXC.2PX.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3125_PC;7952;A;4;1;3125;Axial;10,53;7,675;10,913;8,992;11,788;9,179;11,212;9,152;10,751;8,686;10,308;7,734;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XL/FEA4E.TNNN;GADC RX;035.2/4XL/FEA4E.TNNN;n/a;finoox;203-1AF5.2PZ.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3127_Alu;7367;E;4;1;3127;Axial;13,853;9,67;14,684;11,712;15,739;12,026;14,985;11,935;14,322;11,246;13,486;9,682;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XL/FEE4A.TNNN;GADC RX;035.2/3XL/FEE4A.TNNN;n/a;finoox;203-1ALY.2PZ.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3127_Epoxy;5889;A;3;1;3127;Axial;10,789;7,924;10,885;9,084;11,967;9,403;11,138;9,326;10,607;8,764;10,488;8,001;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XL/DDE7E.TNPN;GADC RX;035.2/3XL/DDE7E.TNPN;n/a;finoox;203-1ALD.2PZ.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3127_Epoxy;5540;E;3;1;3127;Axial;6,227;4,529;6,35;5,27;7,023;5,492;6,528;5,445;6,323;5,152;6,042;4,603;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XL/FDE7A.TNNN;GADC RX;035.2/3XL/FDE7A.TNNN;n/a;finoox;203-1ALE.2PZ.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3127_Epoxy;5091;A;3;1;3127;Axial;8,114;6,06;8,303;6,981;9,15;7,201;8,617;7,174;8,215;6,797;8,014;6,174;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XL/FEC7E.TNNN;GADC RX;035.2/4XL/FEC7E.TNNN;n/a;finoox;203-1AXD.2PZ.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3127_PC;8424;E;4;1;3127;Axial;11,405;8,182;11,907;9,715;12,857;9,931;12,262;9,897;11,753;9,388;11,128;8,233;63,27;7206;930;13;VT03208;0,333;0,39;B;52,19;74,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21E/FDA4E.TNPN;GADC RX;035.1/21E/FDA4E.TNPN;n/a;finoox;203-1A9V.2HK.1H8.RJT7-R23.01.0800.010;GADC RX 035.1-06_2-04-EE51-CC-E32AX-2909_Alu;4893;E;2;1;2909;Axial;4,095;3,16;4,227;3,554;4,444;3,551;4,269;3,529;4,072;3,398;4,076;3,186;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31E/DDA4E.TNPN;GADC RX;035.1/31E/DDA4E.TNPN;n/a;finoox;203-1ABX.2HK.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-04-EE51-CC-E32AX-2909_Alu;6179;E;3;1;2909;Axial;5,404;4,001;5,464;4,585;6,025;4,72;5,617;4,679;5,325;4,414;5,314;4,05;42,8;2653;535;6;VT03192U.1;0,065;0,18;A+;25,85;47,91;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41E/DDA7E.TNPN;GADC RX;035.1/41E/DDA7E.TNPN;n/a;finoox;203-1ADH.2HK.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-07-EE51-CC-E32AX-2909_Alu;7463;E;4;1;2909;Axial;5,854;4,274;6,054;4,998;6,571;5,114;6,231;5,097;5,968;4,833;5,743;4,319;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/DEE4E.TNPN;GADC RX;035.1/11E/DEE4E.TNPN;n/a;finoox;203-1AGP.2HK.1H4.RJPL-R23.01.0800.010;GADC RX 035.1-04_1-04-EE51-CL-E32AX-2909_Epoxy;3655;E;1;1;2909;Axial;2,05;1,557;2,118;1,773;2,263;1,797;2,156;1,784;2,042;1,706;2,038;1,581;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/11E/HEC4A.TNNN;GADC RX;035.1/11E/HEC4A.TNNN;n/a;finoox;203-1AR2.2HK.1HU.RJW1-R23.01.0000.000;GADC RX 035.1-08_1-04-AE51-CL-E32AX-2909_PC;4325;A;1;1;2909;Axial;2,134;1,595;2,228;1,846;2,308;1,809;2,216;1,813;2,134;1,742;2,122;1,596;35,67;872;535;3;VT03192U.1;0,022;0,18;A+;21,25;42,82;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;20;8;yes;piece;1
GADC RX 035.1/21E/DEC4A.TNPN;GADC RX;035.1/21E/DEC4A.TNPN;n/a;finoox;203-1ASW.2HK.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-04-AE51-CL-E32AX-2909_PC;5471;A;2;1;2909;Axial;3,621;2,682;3,669;3,068;4,02;3,15;3,706;3,14;3,557;2,954;3,557;2,711;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/41E/DDC4A.TNNN;GADC RX;035.1/41E/DDC4A.TNNN;n/a;finoox;203-1AVW.2HK.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_4-04-AE51-CC-E32AX-2909_PC;7744;A;4;1;2909;Axial;6,198;4,359;6,46;5,208;6,972;5,364;6,609;5,323;6,313;5,008;6,011;4,374;57,07;3538;535;7;VT03192U.1;0,087;0,18;A;26,86;49,16;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WN/FEA4A.TNNN;GADC RX;035.2/2WN/FEA4A.TNNN;n/a;finoox;203-1AAW.2PV.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3123_Alu;4081;A;2;1;3123;Axial;8,64;6,53;8,806;7,536;9,77;7,779;9,112;7,7;8,613;7,304;8,64;6,682;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/FDA7E.TNPN;GADC RX;035.2/2WN/FDA7E.TNPN;n/a;finoox;203-1A9B.2PV.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3123_Alu;4457;E;2;1;3123;Axial;6,411;4,927;6,61;5,618;7,181;5,775;6,867;5,728;6,556;5,494;6,399;5,074;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/FEC7E.TNPN;GADC RX;035.2/2WN/FEC7E.TNPN;n/a;finoox;203-1ATH.2PV.1HR.RJTU-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3123_PC;5789;E;2;1;3123;Axial;6,932;5,093;7,09;5,902;7,765;6,075;7,357;6,041;7,027;5,734;6,718;5,136;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4WN/DDC4A.TNPN;GADC RX;035.2/4WN/DDC4A.TNPN;n/a;finoox;203-1AVW.2PV.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3123_PC;7149;A;4;1;3123;Axial;10,711;7,754;10,587;8,896;12,159;9,709;11,164;9,468;10,463;8,739;10,323;7,985;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41N/DDA7A.TNPN;GADC RX;035.1/41N/DDA7A.TNPN;n/a;finoox;203-1ADG.2HF.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-07-AE11-CC-E32AX-2905_Alu;7003;A;4;1;2905;Axial;10,366;7,807;10,575;8,913;11,654;9,231;11,01;9,157;10,525;8,689;10,304;8,057;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11N/FDC7E.TNPN;GADC RX;035.1/11N/FDC7E.TNPN;n/a;finoox;203-1AQH.2HF.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-07-EE11-CC-E32AX-2905_PC;4641;E;1;1;2905;Axial;3,179;2,424;3,255;2,776;3,553;2,842;3,395;2,82;3,24;2,701;3,18;2,499;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.1/11N/FDC4E.TNPN;GADC RX;035.1/11N/FDC4E.TNPN;n/a;finoox;203-1AQ5.2HF.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-04-EE11-CC-E32AX-2905_PC;4648;E;1;1;2905;Axial;3,523;2,594;3,505;2,985;4,003;3,158;3,673;3,118;3,456;2,91;3,459;2,646;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/11N/DEC4E.TNNN;GADC RX;035.1/11N/DEC4E.TNNN;n/a;finoox;203-1AQZ.2HF.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_1-04-EE11-CL-E32AX-2905_PC;4408;E;1;1;2905;Axial;3,186;2,354;3,229;2,751;3,7;2,928;3,387;2,771;3,164;2,701;3,17;2,442;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/41N/DEC4A.TNPN;GADC RX;035.1/41N/DEC4A.TNPN;n/a;finoox;203-1AWS.2HF.1HN.SJ9U-R23.01.0000.010;GADC RX 035.1-04_4-04-AE11-CL-E32AX-2905_PC;8465;A;4;1;2905;Axial;13,492;9,756;13,328;11,192;15,344;12,228;14,062;11,92;13,178;11,005;12,988;10,048;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41S/HEA4E.TNPN;GADC RX;035.1/41S/HEA4E.TNPN;n/a;finoox;203-1AF7.2HJ.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-04-EE41-CL-E32AX-2908_Alu;9043;E;4;1;2908;Axial;11,777;8,985;12,149;10,218;12,723;10,089;12,164;10,089;11,668;9,689;11,724;9,025;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11S/FEE4E.TNPN;GADC RX;035.1/11S/FEE4E.TNPN;n/a;finoox;203-1AGR.2HJ.1HQ.RJPP-R23.01.0800.010;GADC RX 035.1-06_1-04-EE41-CL-E32AX-2908_Epoxy;3984;E;1;1;2908;Axial;2,777;2,153;2,897;2,417;3,025;2,426;2,919;2,412;2,791;2,31;2,763;2,177;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31S/FDE4A.TNNN;GADC RX;035.1/31S/FDE4A.TNNN;n/a;finoox;203-1AKW.2HJ.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-04-AE41-CC-E32AX-2908_Epoxy;5823;A;3;1;2908;Axial;7,208;5,453;7,344;6,211;7,91;6,252;7,46;6,238;7,108;5,945;7,163;5,504;64,2;3079;695;7;VT03192U.1;0,095;0,25;A+;29,94;52;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/HDE7A.TNNN;GADC RX;035.1/21S/HDE7A.TNNN;n/a;finoox;203-1AJC.2HJ.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_2-07-AE41-CC-E32AX-2908_Epoxy;4458;A;2;1;2908;Axial;4,81;3,755;5,006;4,209;5,281;4,249;5,09;4,229;4,88;4,074;4,798;3,806;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41S/HEC7A.TNPN;GADC RX;035.1/41S/HEC7A.TNPN;n/a;finoox;203-1AXE.2HJ.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-07-AE41-CL-E32AX-2908_PC;9288;A;4;1;2908;Axial;10,409;7,998;10,81;9,101;11,424;9,1;10,953;9,088;10,468;8,742;10,396;8,091;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,2;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11S/FDC4A.TNNN;GADC RX;035.1/11S/FDC4A.TNNN;n/a;finoox;203-1AQ4.2HJ.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-04-AE41-CC-E32AX-2908_PC;3984;A;1;1;2908;Axial;2,15;1,615;2,197;1,852;2,367;1,87;2,232;1,862;2,126;1,772;2,135;1,628;21,4;1026;695;4;VT03192U.1;0,032;0,25;A;25,7;47,23;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.1/31M/DDA4A.TNNN;GADC RX;035.1/31M/DDA4A.TNNN;n/a;finoox;203-1ABW.2HG.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-04-AE21-CC-E32AX-2906_Alu;5389;A;3;1;2906;Axial;8,306;5,752;8,775;6,971;9,62;7,432;9,232;7,324;8,734;6,838;8,042;5,792;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21M/HDA4E.TNNN;GADC RX;035.1/21M/HDA4E.TNNN;n/a;finoox;203-1A9X.2HG.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_2-04-EE21-CC-E32AX-2906_Alu;4950;E;2;1;2906;Axial;7,78;5,684;7,881;6,522;8,597;6,755;8,057;6,687;7,69;6,285;7,531;5,721;57,07;3431;1310;10;VT03192U.1;0,229;0,98;C;44,37;66,17;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21M/HEA7A.TNPN;GADC RX;035.1/21M/HEA7A.TNPN;n/a;finoox;203-1AAE.2HG.1JN.RJWP-R23.01.0000.010;GADC RX 035.1-08_2-07-AE21-CL-E32AX-2906_Alu;4927;A;2;1;2906;Axial;8,563;6,442;8,785;7,4;9,589;7,554;9,065;7,536;8,66;7,168;8,483;6,54;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31M/DDE4A.TNNN;GADC RX;035.1/31M/DDE4A.TNNN;n/a;finoox;203-1AKU.2HG.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-04-AE21-CC-E32AX-2906_Epoxy;5484;A;3;1;2906;Axial;8,151;5,66;8,571;6,828;9,409;7,305;9,011;7,18;8,525;6,699;7,885;5,708;42,8;5985;1310;14;VT03192U.1;0,335;0,98;D;44,83;66,89;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21M/DDE4A.TNPN;GADC RX;035.1/21M/DDE4A.TNPN;n/a;finoox;203-1AHQ.2HG.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-04-AE21-CC-E32AX-2906_Epoxy;4250;A;2;1;2906;Axial;5,734;4,163;5,696;4,794;6,561;5,201;5,992;5,075;5,616;4,711;5,57;4,294;28,53;3990;1310;12;VT03192U.1;0,223;0,98;C;43,32;65,12;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31M/FDE4E.TNNN;GADC RX;035.1/31M/FDE4E.TNNN;n/a;finoox;203-1AKX.2HG.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-04-EE21-CC-E32AX-2906_Epoxy;6373;E;3;1;2906;Axial;10,436;7,466;10,65;8,712;11,69;9,227;11,044;9,059;10,479;8,476;10,033;7,519;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/HDE4E.TNNN;GADC RX;035.1/31M/HDE4E.TNNN;n/a;finoox;203-1AKZ.2HG.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-04-EE21-CC-E32AX-2906_Epoxy;6985;E;3;1;2906;Axial;11,744;8,609;11,85;9,873;12,962;10,204;12,11;10,121;11,518;9,52;11,393;8,692;85,6;5147;1310;12;VT03192U.1;0,344;0,98;C;45,87;67,93;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,8;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41M/FEE7A.TNNN;GADC RX;035.1/41M/FEE7A.TNNN;n/a;finoox;203-1APL.2HG.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE21-CL-E32AX-2906_Epoxy;7692;A;4;1;2906;Axial;13,907;9,738;14,881;11,873;15,967;12,063;15,332;12,039;14,7;11,421;13,613;9,775;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21M/DEE7A.TNPN;GADC RX;035.1/21M/DEE7A.TNPN;n/a;finoox;203-1AKA.2HG.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-07-AE21-CL-E32AX-2906_Epoxy;4471;A;2;1;2906;Axial;5,431;4,159;5,623;4,791;6,248;4,983;5,895;4,933;5,604;4,718;5,458;4,303;21,09;4791;1310;13;VT03192U.1;0,211;0,98;B;45,95;67,79;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41M/DDE7E.TNPN;GADC RX;035.1/41M/DDE7E.TNPN;n/a;finoox;203-1ANH.2HG.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-07-EE21-CC-E32AX-2906_Epoxy;7680;E;4;1;2906;Axial;9,401;7,155;9,645;8,21;10,653;8,514;10,12;8,437;9,613;8,006;9,423;7,388;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102,9;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/41M/FEC7A.TNNN;GADC RX;035.1/41M/FEC7A.TNNN;n/a;finoox;203-1AXC.2HG.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE21-CL-E32AX-2906_PC;8621;A;4;1;2906;Axial;13,102;9,154;14,066;11,189;15,045;11,338;14,465;11,321;13,875;10,744;12,834;9,179;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31M/FDC4E.TNPN;GADC RX;035.1/31M/FDC4E.TNPN;n/a;finoox;203-1AU1.2HG.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-04-EE21-CC-E32AX-2906_PC;7587;E;3;1;2906;Axial;9,427;6,739;9,649;7,886;10,583;8,347;10,008;8,196;9,499;7,67;9,086;6,785;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,3;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11L/DDA4A.TNNN;GADC RX;035.1/11L/DDA4A.TNNN;n/a;finoox;203-1A7N.2HH.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-04-AE31-CC-E32AX-2907_Alu;2822;A;1;1;2907;Axial;2,426;1,797;2,442;2,078;2,755;2,173;2,546;2,104;2,393;2,024;2,412;1,837;14,27;1430;930;6;VT03192U.1;0,048;0,59;A;32,71;54,24;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11L/DEA7A.TNPN;GADC RX;035.1/11L/DEA7A.TNPN;n/a;finoox;203-1A86.2HH.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-07-AE31-CL-E32AX-2907_Alu;3202;A;1;1;2907;Axial;2,243;1,7;2,313;1,97;2,552;2,033;2,412;2,016;2,292;1,925;2,24;1,747;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/31L/FEA7A.TNPN;GADC RX;035.1/31L/FEA7A.TNPN;n/a;finoox;203-1ACG.2HH.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-07-AE31-CL-E32AX-2907_Alu;6651;A;3;1;2907;Axial;8,734;6,669;8,996;7,633;9,769;7,783;9,272;7,747;8,846;7,395;8,717;6,789;47,46;4880;930;10;VT03192U.1;0,146;0,59;A+;39,04;61,14;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31L/FEA7E.TNNN;GADC RX;035.1/31L/FEA7E.TNNN;n/a;finoox;203-1ACH.2HH.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-07-EE31-CL-E32AX-2907_Alu;7043;E;3;1;2907;Axial;8,734;6,669;8,996;7,633;9,769;7,783;9,272;7,747;8,846;7,395;8,717;6,789;47,46;4880;930;10;VT03192U.1;0,146;0,59;A+;39,04;61,14;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31L/HEE4E.TNNN;GADC RX;035.1/31L/HEE4E.TNNN;n/a;finoox;203-1AM1.2HH.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-04-EE31-CL-E32AX-2907_Epoxy;7863;E;3;1;2907;Axial;10,834;8,346;11,144;9,419;11,771;9,405;11,258;9,36;10,762;9,002;10,799;8,423;107;4254;930;9;VT03192U.1;0,144;0,59;A;36,83;58,93;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41L/DEC7A.TNNN;GADC RX;035.1/41L/DEC7A.TNNN;n/a;finoox;203-1AXA.2HH.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-07-AE31-CL-E32AX-2907_PC;8081;A;4;1;2907;Axial;8,17;5,762;8,628;6,953;9,336;7,14;8,921;7,108;8,538;6,727;7,976;5,808;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
