TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/21L/HDC7A.TNPN;GADC RX;035.1/21L/HDC7A.TNPN;n/a;finoox;203-1ASG.2HH.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_2-07-AE31-CC-E32AX-2907_PC;5644;A;2;1;2907;Axial;5,417;4,148;5,582;4,734;5,979;4,796;5,692;4,78;5,477;4,573;5,402;4,209;33,75;2875;930;8;VT03192U.1;0,096;0,59;A;35,5;57,3;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11L/FEC7E.TNNN;GADC RX;035.1/11L/FEC7E.TNNN;n/a;finoox;203-1ARK.2HH.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-07-EE31-CL-E32AX-2907_PC;4703;E;1;1;2907;Axial;2,686;2,077;2,801;2,356;3,007;2,42;2,882;2,4;2,749;2,302;2,679;2,123;15,82;1627;930;6;VT03192U.1;0,049;0,59;A;34,8;56,37;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/31L/FDC7E.TNNN;GADC RX;035.1/31L/FDC7E.TNNN;n/a;finoox;203-1AUD.2HH.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-07-EE31-CC-E32AX-2907_PC;7319;E;3;1;2907;Axial;7,135;5,377;7,317;6,176;8,032;6,349;7,572;6,326;7,221;6,005;7,086;5,477;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3WE/FEA4E.TNPN;GADC RX;035.2/3WE/FEA4E.TNPN;n/a;finoox;203-1AD1.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3126_Alu;6611;E;3;1;3126;Axial;8,421;6,429;8,619;7,313;9,188;7,323;8,744;7,306;8,338;6,99;8,373;6,493;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WE/HDA7E.TNPN;GADC RX;035.2/3WE/HDA7E.TNPN;n/a;finoox;203-1ABH.2PY.1H1.RJTV-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3126_Alu;6148;E;3;1;3126;Axial;7,151;5,256;7,446;6,143;7,927;6,172;7,576;6,178;7,294;5,886;7,049;5,278;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WE/HDA7E.TNNN;GADC RX;035.2/3WE/HDA7E.TNNN;n/a;finoox;203-1ABH.2PY.1H1.RJTV-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3126_Alu;5907;E;3;1;3126;Axial;7,151;5,256;7,446;6,143;7,927;6,172;7,576;6,178;7,294;5,886;7,049;5,278;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WE/FEE4E.TNPN;GADC RX;035.2/3WE/FEE4E.TNPN;n/a;finoox;203-1ALZ.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3126_Epoxy;6761;E;3;1;3126;Axial;8,337;6,366;8,547;7,238;9,098;7,25;8,664;7,219;8,261;6,919;8,289;6,431;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WE/FDE7E.TNPN;GADC RX;035.2/1WE/FDE7E.TNPN;n/a;finoox;203-1AG7.2PY.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3126_Epoxy;3415;E;1;1;3126;Axial;2,118;1,622;2,196;1,852;2,361;1,883;2,256;1,873;2,152;1,787;2,112;1,65;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/3WE/HEC4E.TNNN;GADC RX;035.2/3WE/HEC4E.TNNN;n/a;finoox;203-1AUZ.2PY.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3126_PC;7839;E;3;1;3126;Axial;7,726;5,748;8,007;6,635;8,417;6,588;8,009;6,598;7,708;6,292;7,638;5,758;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/2XE/DEA4E.TNPN;GADC RX;035.2/2XE/DEA4E.TNPN;n/a;finoox;203-1AAV.2Q0.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3128_Alu;4511;E;2;1;3128;Axial;4,321;3,162;4,365;3,629;4,79;3,75;4,475;3,716;4,252;3,502;4,208;3,203;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/4XE/DEA7A.TNPN;GADC RX;035.2/4XE/DEA7A.TNPN;n/a;finoox;203-1AEJ.2Q0.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3128_Alu;6327;A;4;1;3128;Axial;7,083;5,204;7,319;6,062;7,905;6,193;7,526;6,177;7,208;5,86;6,969;5,261;42,18;4652;515;9;VT03208;0,199;0,23;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XE/DDE4A.TNPN;GADC RX;035.2/4XE/DDE4A.TNPN;n/a;finoox;203-1AMY.2Q0.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3128_Epoxy;6102;A;4;1;3128;Axial;7,231;5,053;7,6;6,087;8,201;6,279;7,788;6,207;7,436;5,858;7,03;5,057;57,07;3878;515;8;VT03208;0,201;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XE/DDE7A.TNNN;GADC RX;035.2/2XE/DDE7A.TNNN;n/a;finoox;203-1AJ8.2Q0.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3128_Epoxy;3578;A;2;1;3128;Axial;3,045;2,194;3,161;2,59;3,425;2,654;3,257;2,644;3,118;2,505;2,977;2,214;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2XE/HDE7E.TNPN;GADC RX;035.2/2XE/HDE7E.TNPN;n/a;finoox;203-1AJD.2Q0.1H7.RJW9-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3128_Epoxy;4795;E;2;1;3128;Axial;4,392;3,383;4,564;3,841;4,823;3,839;4,628;3,834;4,425;3,687;4,382;3,407;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/1XE/DDC4A.TNNN;GADC RX;035.2/1XE/DDC4A.TNNN;n/a;finoox;203-1AQ2.2Q0.1HB.RJVQ-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3128_PC;3439;A;1;1;3128;Axial;1,604;1,101;1,703;1,348;1,835;1,389;1,744;1,38;1,663;1,294;1,558;1,103;14,27;969;515;4;VT03208;0,05;0,23;C;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.2/3XN/DDA7A.TNPN;GADC RX;035.2/3XN/DDA7A.TNPN;n/a;finoox;203-1ABC.2PW.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3124_Alu;4884;A;3;1;3124;Axial;7,453;5,296;7,875;6,232;8,502;6,473;8,118;6,431;7,778;6,109;7,308;5,351;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XN/DDA7E.TNNN;GADC RX;035.2/2XN/DDA7E.TNNN;n/a;finoox;203-1A99.2PW.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3124_Alu;3983;E;2;1;3124;Axial;5,091;3,823;5,195;4,384;5,739;4,541;5,413;4,504;5,171;4,274;5,065;3,938;16,87;4902;1470;14;VT03207;0,41;0,93;D;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XN/FEE4A.TNPN;GADC RX;035.2/4XN/FEE4A.TNPN;n/a;finoox;203-1AP2.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3124_Epoxy;7049;A;4;1;3124;Axial;16,455;11,005;18,198;13,957;19,448;14,297;18,711;14,286;17,829;13,39;16,094;10,952;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2XN/DDE7E.TNNN;GADC RX;035.2/2XN/DDE7E.TNNN;n/a;finoox;203-1AJ9.2PW.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3124_Epoxy;4024;E;2;1;3124;Axial;5,001;3,767;5,097;4,315;5,653;4,477;5,328;4,44;5,085;4,212;4,982;3,885;16,87;4902;1470;14;VT03207;0,41;0,93;D;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XN/HDE7E.TNPN;GADC RX;035.2/4XN/HDE7E.TNPN;n/a;finoox;203-1ANM.2PW.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3124_Epoxy;7609;E;4;1;3124;Axial;15,145;10,564;16,287;12,907;17,275;12,99;16,651;12,984;15,992;12,342;14,833;10,577;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;133,9;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/HEE7E.TNPN;GADC RX;035.2/3XN/HEE7E.TNPN;n/a;finoox;203-1AMK.2PW.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3124_Epoxy;7169;E;3;1;3124;Axial;13,78;10,294;14,107;11,841;15,384;12,107;14,575;12,07;13,933;11,474;13,576;10,443;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/DDC4E.TNPN;GADC RX;035.2/1XN/DDC4E.TNPN;n/a;finoox;203-1AQ3.2PW.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3124_PC;4256;E;1;1;3124;Axial;2,795;1,992;2,764;2,305;3,19;2,525;2,924;2,459;2,738;2,272;2,676;2,05;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/2WL/DEA4E.TNNN;GADC RX;035.2/2WL/DEA4E.TNNN;n/a;finoox;203-1AAV.2PX.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3125_Alu;4256;E;2;1;3125;Axial;5,527;4,164;5,629;4,779;6,214;4,952;5,828;4,883;5,489;4,658;5,486;4,25;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/DEA4E.TNNN;GADC RX;035.2/1WL/DEA4E.TNNN;n/a;finoox;203-1A8R.2PX.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3125_Alu;3148;E;1;1;3125;Axial;2,762;2,026;2,782;2,333;3,123;2,45;2,884;2,429;2,724;2,244;2,709;2,053;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1WL/FEA4E.TNNN;GADC RX;035.2/1WL/FEA4E.TNNN;n/a;finoox;203-1A8T.2PX.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3125_Alu;3468;E;1;1;3125;Axial;3,326;2,52;3,405;2,887;3,671;2,919;3,418;2,901;3,294;2,774;3,311;2,555;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3WL/FEA4E.TNPN;GADC RX;035.2/3WL/FEA4E.TNPN;n/a;finoox;203-1AD1.2PX.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3125_Alu;6611;E;3;1;3125;Axial;10,001;7,447;10,128;8,516;11,074;8,705;10,337;8,647;9,833;8,177;9,841;7,539;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/DDA4E.TNPN;GADC RX;035.2/4WL/DDA4E.TNPN;n/a;finoox;203-1AE1.2PX.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3125_Alu;6699;E;4;1;3125;Axial;9,626;7,179;9,688;8,267;10,89;8,631;10,088;8,35;9,485;8,05;9,574;7,346;57,07;5611;850;12;VT03208;0,248;0,3;B;48,23;70,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;109,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WL/HEA4A.TNNN;GADC RX;035.2/4WL/HEA4A.TNNN;n/a;finoox;203-1AF6.2PX.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3125_Alu;7087;A;4;1;3125;Axial;14,164;10,448;14,56;12,077;15,514;12,149;14,696;12,136;14,095;11,52;13,9;10,489;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;137,3;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WL/DDA7A.TNNN;GADC RX;035.2/3WL/DDA7A.TNNN;n/a;finoox;203-1ABC.2PX.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3125_Alu;4686;A;3;1;3125;Axial;5,867;4,317;5,984;4,996;6,635;5,205;6,15;5,166;5,946;4,884;5,72;4,397;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WL/DDC7A.TNNN;GADC RX;035.2/4WL/DDC7A.TNNN;n/a;finoox;203-1AW8.2PX.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3125_PC;6805;A;4;1;3125;Axial;6,958;4,85;7,454;5,938;8,046;6,077;7,714;6,058;7,379;5,734;6,811;4,868;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1WL/DDC4E.TNNN;GADC RX;035.2/1WL/DDC4E.TNNN;n/a;finoox;203-1AQ3.2PX.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3125_PC;4027;E;1;1;3125;Axial;2,135;1,583;2,153;1,833;2,421;1,91;2,241;1,895;2,107;1,783;2,122;1,618;14,27;1403;850;6;VT03208;0,062;0,3;C;42,98;64,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1WL/HEC4E.TNNN;GADC RX;035.2/1WL/HEC4E.TNNN;n/a;finoox;203-1AR3.2PX.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3125_PC;4728;E;1;1;3125;Axial;3,135;2,38;3,215;2,715;3,417;2,71;3,25;2,702;3,107;2,589;3,118;2,401;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/2WL/FDC4A.TNPN;GADC RX;035.2/2WL/FDC4A.TNPN;n/a;finoox;203-1AS2.2PX.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3125_PC;4992;A;2;1;3125;Axial;5,148;3,773;5,216;4,335;5,712;4,485;5,331;4,449;5,074;4,181;5,008;3,808;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,2;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2XL/DEA4A.TNNN;GADC RX;035.2/2XL/DEA4A.TNNN;n/a;finoox;203-1AAU.2PZ.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3127_Alu;3758;A;2;1;3127;Axial;5,996;4,465;6,041;5,151;6,788;5,371;6,288;5,202;5,912;5,013;5,963;4,567;35,67;3494;930;9;VT03208;0,167;0,39;B;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XL/FEA4A.TNNN;GADC RX;035.2/3XL/FEA4A.TNNN;n/a;finoox;203-1AD0.2PZ.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3127_Alu;5738;A;3;1;3127;Axial;10,933;8,024;11,054;9,199;12,122;9,53;11,293;9,448;10,757;8,878;10,623;8,098;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2XL/FDA7A.TNNN;GADC RX;035.2/2XL/FDA7A.TNNN;n/a;finoox;203-1A9A.2PZ.1H8.RJW6-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3127_Alu;3714;A;2;1;3127;Axial;5,484;4,081;5,616;4,714;6,18;4,856;5,827;4,837;5,556;4,585;5,409;4,155;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,6;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XL/DEE4A.TNPN;GADC RX;035.2/3XL/DEE4A.TNPN;n/a;finoox;203-1ALW.2PZ.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3127_Epoxy;5632;A;3;1;3127;Axial;8,663;6,181;8,829;7,214;9,724;7,68;9,186;7,529;8,703;7,039;8,346;6,232;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XL/DEE4A.TNNN;GADC RX;035.2/1XL/DEE4A.TNNN;n/a;finoox;203-1AGN.2PZ.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3127_Epoxy;2777;A;1;1;3127;Axial;2,944;2,121;2,944;2,451;3,32;2,603;3,059;2,559;2,888;2,363;2,835;2,158;17,83;1747;930;6;VT03208;0,083;0,39;C;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1XL/DEE7E.TNPN;GADC RX;035.2/1XL/DEE7E.TNPN;n/a;finoox;203-1AH7.2PZ.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3127_Epoxy;3413;E;1;1;3127;Axial;2,35;1,771;2,416;2,054;2,686;2,13;2,526;2,114;2,399;2,01;2,352;1,82;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/4XL/DEC7E.TNPN;GADC RX;035.2/4XL/DEC7E.TNPN;n/a;finoox;203-1AXB.2PZ.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3127_PC;8004;E;4;1;3127;Axial;8,599;6,009;9,19;7,336;9,927;7,515;9,509;7,49;9,098;7,089;8,416;6,034;42,18;7405;930;14;VT03208;0,332;0,39;C;52,19;74,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XL/DEC7E.TNNN;GADC RX;035.2/4XL/DEC7E.TNNN;n/a;finoox;203-1AXB.2PZ.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3127_PC;7763;E;4;1;3127;Axial;8,599;6,009;9,19;7,336;9,927;7,515;9,509;7,49;9,098;7,089;8,416;6,034;42,18;7405;930;14;VT03208;0,332;0,39;C;52,19;74,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XL/FEC4A.TNPN;GADC RX;035.2/4XL/FEC4A.TNPN;n/a;finoox;203-1AWU.2PZ.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3127_PC;7990;A;4;1;3127;Axial;12,329;8,607;13,069;10,424;14,007;10,703;13,337;10,622;12,746;10,009;12,002;8,617;107;6663;930;12;VT03208;0,334;0,39;B;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41E/HEA4A.TNNN;GADC RX;035.1/41E/HEA4A.TNNN;n/a;finoox;203-1AF6.2HK.1JK.SJ4L-R23.01.0000.000;GADC RX 035.1-08_4-04-AE51-CL-E32AX-2909_Alu;7998;A;4;1;2909;Axial;9,791;7,67;10,179;8,528;10,438;8,36;10,119;8,359;9,73;8,065;9,76;7,699;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,5;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21E/FEA7A.TNNN;GADC RX;035.1/21E/FEA7A.TNNN;n/a;finoox;203-1AAC.2HK.1HQ.RJW2-R23.01.0000.000;GADC RX 035.1-06_2-07-AE51-CL-E32AX-2909_Alu;4442;A;2;1;2909;Axial;4,121;3,017;4,325;3,543;4,584;3,554;4,379;3,561;4,216;3,391;4,074;3,027;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/31E/FDE4A.TNPN;GADC RX;035.1/31E/FDE4A.TNPN;n/a;finoox;203-1AKW.2HK.1H9.RJS2-R23.01.0000.010;GADC RX 035.1-06_3-04-AE51-CC-E32AX-2909_Epoxy;6064;A;3;1;2909;Axial;6,088;4,707;6,291;5,284;6,613;5,287;6,356;5,263;6,064;5,059;6,069;4,75;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31E/FDE4E.TNNN;GADC RX;035.1/31E/FDE4E.TNNN;n/a;finoox;203-1AKX.2HK.1H9.RJS2-R23.01.0800.000;GADC RX 035.1-06_3-04-EE51-CC-E32AX-2909_Epoxy;6373;E;3;1;2909;Axial;6,088;4,707;6,291;5,284;6,613;5,287;6,356;5,263;6,064;5,059;6,069;4,75;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31E/FEE4E.TNNN;GADC RX;035.1/31E/FEE4E.TNNN;n/a;finoox;203-1ALZ.2HK.1HS.RJTX-R23.01.0800.000;GADC RX 035.1-06_3-04-EE51-CL-E32AX-2909_Epoxy;7213;E;3;1;2909;Axial;7,048;5,441;7,335;6,133;7,626;6,108;7,369;6,082;7,047;5,856;7,027;5,549;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31E/DDE4A.TNNN;GADC RX;035.1/31E/DDE4A.TNNN;n/a;finoox;203-1AKU.2HK.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-04-AE51-CC-E32AX-2909_Epoxy;5484;A;3;1;2909;Axial;5,338;3,954;5,399;4,533;5,947;4,666;5,542;4,642;5,257;4,36;5,261;4,006;42,8;2653;535;6;VT03192U.1;0,065;0,18;A+;25,85;47,91;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11E/HDE7E.TNNN;GADC RX;035.1/11E/HDE7E.TNNN;n/a;finoox;203-1AG9.2HK.1H5.RJVY-R23.01.0800.000;GADC RX 035.1-08_1-07-EE51-CC-E32AX-2909_Epoxy;3677;E;1;1;2909;Axial;2,046;1,578;2,135;1,792;2,242;1,787;2,161;1,783;2,074;1,717;2,038;1,594;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.1/41E/FDE7A.TNNN;GADC RX;035.1/41E/FDE7A.TNNN;n/a;finoox;203-1ANJ.2HK.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_4-07-AE51-CC-E32AX-2909_Epoxy;7132;A;4;1;2909;Axial;7,301;5,523;7,551;6,337;8,096;6,389;7,708;6,379;7,391;6,096;7,279;5,581;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31E/DDC7E.TNPN;GADC RX;035.1/31E/DDC7E.TNPN;n/a;finoox;203-1AUB.2HK.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-07-EE51-CC-E32AX-2909_PC;7249;E;3;1;2909;Axial;4,106;3,137;4,24;3,59;4,603;3,669;4,377;3,644;4,169;3,495;4,098;3,203;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41E/DEC4E.TNPN;GADC RX;035.1/41E/DEC4E.TNPN;n/a;finoox;203-1AWT.2HK.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_4-04-EE51-CL-E32AX-2909_PC;8947;E;4;1;2909;Axial;7,257;5,158;7,48;6,09;8,077;6,244;7,635;6,205;7,294;5,851;7,041;5,182;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WN/FEA4E.TNNN;GADC RX;035.2/1WN/FEA4E.TNNN;n/a;finoox;203-1A8T.2PV.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3123_Alu;3454;E;1;1;3123;Axial;4,313;3,167;4,352;3,632;4,87;3,837;4,512;3,788;4,267;3,509;4,217;3,199;26,75;2177;1340;8;VT03207;0,158;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,9;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3WN/FEA4E.TNPN;GADC RX;035.2/3WN/FEA4E.TNPN;n/a;finoox;203-1AD1.2PV.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3123_Alu;6570;E;3;1;3123;Axial;12,821;9,212;13,061;10,694;14,327;11,313;13,519;11,118;12,834;10,408;12,35;9,275;80,25;6532;1340;14;VT03207;0,474;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/HEA4E.TNNN;GADC RX;035.2/4WN/HEA4E.TNNN;n/a;finoox;203-1AF7.2PV.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3123_Alu;7833;E;4;1;3123;Axial;18,329;12,858;19,442;15,536;20,719;15,867;19,48;15,548;18,934;14,877;17,867;12,852;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WN/DDC7E.TNPN;GADC RX;035.2/4WN/DDC7E.TNPN;n/a;finoox;203-1AW9.2PV.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3123_PC;7713;E;4;1;3123;Axial;9,065;6,86;9,269;7,851;10,233;8,136;9,657;8,067;9,218;7,661;9,053;7,1;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/4WN/DDC7E.TNNN;GADC RX;035.2/4WN/DDC7E.TNNN;n/a;finoox;203-1AW9.2PV.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3123_PC;7472;E;4;1;3123;Axial;9,065;6,86;9,269;7,851;10,233;8,136;9,657;8,067;9,218;7,661;9,053;7,1;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,2;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/31N/DEA4E.TNPN;GADC RX;035.1/31N/DEA4E.TNPN;n/a;finoox;203-1ACZ.2HF.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-04-EE11-CL-E32AX-2905_Alu;6760;E;3;1;2905;Axial;10,627;7,32;11,292;8,928;12,584;9,496;11,896;9,378;11,272;8,761;10,297;7,355;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41N/FDA4E.TNPN;GADC RX;035.1/41N/FDA4E.TNPN;n/a;finoox;203-1AE3.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-04-EE11-CC-E32AX-2905_Alu;7860;E;4;1;2905;Axial;14,052;9,223;15,869;11,922;16,905;12,148;16,335;12,194;15,541;11,421;13,73;9,147;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/FEA7A.TNPN;GADC RX;035.1/11N/FEA7A.TNPN;n/a;finoox;203-1A88.2HF.1HQ.RJW2-R23.01.0000.010;GADC RX 035.1-06_1-07-AE11-CL-E32AX-2905_Alu;3384;A;1;1;2905;Axial;4,066;3,027;4,158;3,437;4,566;3,58;4,312;3,569;4,123;3,388;4,014;3,087;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.1/11N/FDA7A.TNPN;GADC RX;035.1/11N/FDA7A.TNPN;n/a;finoox;203-1A76.2HF.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-07-AE11-CC-E32AX-2905_Alu;3213;A;1;1;2905;Axial;3,418;2,606;3,5;2,985;3,821;3,056;3,65;3,033;3,484;2,904;3,42;2,687;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.1/41N/FEE4E.TNNN;GADC RX;035.1/41N/FEE4E.TNNN;n/a;finoox;203-1AP3.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-04-EE11-CL-E32AX-2905_Epoxy;8490;E;4;1;2905;Axial;16,682;11,111;18,527;14,145;19,793;14,486;19,061;14,488;18,165;13,565;16,315;11,057;107;9850;1475;18;VT03192U.1;0,65;1,35;C;50,6;72,94;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/HEE4A.TNNN;GADC RX;035.1/21N/HEE4A.TNNN;n/a;finoox;203-1AJW.2HF.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-04-AE11-CL-E32AX-2905_Epoxy;4914;A;2;1;2905;Axial;10,163;7,364;10,263;8,488;11,253;8,836;10,53;8,736;10,022;8,209;9,821;7,43;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/31N/HDE4E.TNNN;GADC RX;035.1/31N/HDE4E.TNNN;n/a;finoox;203-1AKZ.2HF.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-04-EE11-CC-E32AX-2905_Epoxy;6985;E;3;1;2905;Axial;12,887;9,313;12,982;10,734;14,297;11,244;13,392;11,092;12,728;10,41;12,417;9,395;85,6;5957;1475;14;VT03192U.1;0,479;1,35;C;52,5;74,56;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,8;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21N/DEC7E.TNPN;GADC RX;035.1/21N/DEC7E.TNPN;n/a;finoox;203-1ATF.2HF.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-07-EE11-CL-E32AX-2905_PC;5940;E;2;1;2905;Axial;5,702;4,301;5,807;4,93;6,417;5,108;6,071;5,066;5,796;4,809;5,691;4,451;21,09;5673;1475;15;VT03192U.1;0,325;1,35;D;49,66;71,51;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31N/FDC4E.TNNN;GADC RX;035.1/31N/FDC4E.TNNN;n/a;finoox;203-1AU1.2HF.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_3-04-EE11-CC-E32AX-2905_PC;7346;E;3;1;2905;Axial;10,14;7,166;10,524;8,506;11,671;9,037;10,977;8,878;10,411;8,306;9,818;7,209;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11N/FEC4A.TNPN;GADC RX;035.1/11N/FEC4A.TNPN;n/a;finoox;203-1AR0.2HF.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-04-AE11-CL-E32AX-2905_PC;4410;A;1;1;2905;Axial;4,178;2,997;4,173;3,462;4,683;3,687;4,337;3,622;4,099;3,343;4,005;3,039;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/21N/HEC4A.TNPN;GADC RX;035.1/21N/HEC4A.TNPN;n/a;finoox;203-1AT0.2HF.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-04-AE11-CL-E32AX-2905_PC;5971;A;2;1;2905;Axial;9,178;6,65;9,262;7,657;10,14;7,971;9,506;7,879;9,047;7,404;8,844;6,687;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/41N/HEC4A.TNNN;GADC RX;035.1/41N/HEC4A.TNNN;n/a;finoox;203-1AWW.2HF.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-04-AE11-CL-E32AX-2905_PC;9098;A;4;1;2905;Axial;17,382;12,006;18,618;14,72;19,862;15,081;19,025;14,997;18,187;14,109;16,941;11,97;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/41S/DEA4A.TNPN;GADC RX;035.1/41S/DEA4A.TNPN;n/a;finoox;203-1AF2.2HJ.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-04-AE41-CL-E32AX-2908_Alu;7257;A;4;1;2908;Axial;9,208;6,423;9,762;7,767;10,493;8,015;9,978;7,924;9,528;7,479;8,973;6,425;71,34;4927;695;9;VT03192U.1;0,122;0,25;A+;34,05;56,39;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11S/DEA4A.TNNN;GADC RX;035.1/11S/DEA4A.TNNN;n/a;finoox;203-1A8Q.2HJ.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-04-AE41-CL-E32AX-2908_Alu;2966;A;1;1;2908;Axial;2,417;1,8;2,459;2,07;2,694;2,129;2,52;2,11;2,376;2;2,403;1,829;17,83;1232;695;5;VT03192U.1;0,03;0,25;A+;28,8;50,37;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/21S/FDA4A.TNNN;GADC RX;035.1/21S/FDA4A.TNNN;n/a;finoox;203-1A9U.2HJ.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-04-AE41-CC-E32AX-2908_Alu;4154;A;2;1;2908;Axial;4,852;3,665;4,946;4,181;5,329;4,209;5,024;4,203;4,787;4;4,821;3,695;42,8;2053;695;6;VT03192U.1;0,063;0,25;A+;28,44;50,24;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11S/FDA7A.TNNN;GADC RX;035.1/11S/FDA7A.TNNN;n/a;finoox;203-1A76.2HJ.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-07-AE41-CC-E32AX-2908_Alu;2959;A;1;1;2908;Axial;2,153;1,647;2,231;1,884;2,402;1,915;2,286;1,905;2,186;1,82;2,147;1,675;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/11S/FEA7A.TNPN;GADC RX;035.1/11S/FEA7A.TNPN;n/a;finoox;203-1A88.2HJ.1HD.RJVZ-R23.01.0000.010;GADC RX 035.1-06_1-07-AE41-CL-E32AX-2908_Alu;3371;A;1;1;2908;Axial;2,42;1,82;2,502;2,102;2,689;2,124;2,561;2,12;2,453;2,024;2,412;1,845;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.1/21S/FEE4A.TNPN;GADC RX;035.1/21S/FEE4A.TNPN;n/a;finoox;203-1AJU.2HJ.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-04-AE41-CL-E32AX-2908_Epoxy;4777;A;2;1;2908;Axial;5,58;4,248;5,724;4,843;6,094;4,852;5,801;4,831;5,53;4,629;5,547;4,294;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21S/FEE4E.TNNN;GADC RX;035.1/21S/FEE4E.TNNN;n/a;finoox;203-1AJV.2HJ.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-04-EE41-CL-E32AX-2908_Epoxy;5098;E;2;1;2908;Axial;5,58;4,248;5,724;4,843;6,094;4,852;5,801;4,831;5,53;4,629;5,547;4,294;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31S/DEE4E.TNPN;GADC RX;035.1/31S/DEE4E.TNPN;n/a;finoox;203-1ALX.2HJ.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-04-EE41-CL-E32AX-2908_Epoxy;6878;E;3;1;2908;Axial;7,154;5,233;7,213;6,009;7,973;6,246;7,415;6,201;7,034;5,806;6,967;5,297;53,5;3695;695;8;VT03192U.1;0,091;0,25;A+;33,04;55,14;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41S/DDC7E.TNPN;GADC RX;035.1/41S/DDC7E.TNPN;n/a;finoox;203-1AW9.2HJ.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_4-07-EE41-CC-E32AX-2908_PC;8549;E;4;1;2908;Axial;6,207;4,422;6,494;5,277;7,035;5,418;6,705;5,392;6,422;5,107;6,055;4,457;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;101,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21S/DDC4A.TNNN;GADC RX;035.1/21S/DDC4A.TNNN;n/a;finoox;203-1AS0.2HJ.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-04-AE41-CC-E32AX-2908_PC;5000;A;2;1;2908;Axial;3,474;2,371;3,723;2,919;4,003;3,018;3,823;2,996;3,648;2,812;3,372;2,369;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/21S/DEC4E.TNNN;GADC RX;035.1/21S/DEC4E.TNNN;n/a;finoox;203-1ASX.2HJ.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-04-EE41-CL-E32AX-2908_PC;5726;E;2;1;2908;Axial;4,176;3,015;4,218;3,484;4,645;3,633;4,339;3,589;4,125;3,371;4,032;3,045;35,67;2463;695;6;VT03192U.1;0,061;0,25;A;31,54;53,38;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/31M/DEE4E.TNPN;GADC RX;035.1/31M/DEE4E.TNPN;n/a;finoox;203-1ALX.2HG.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-04-EE21-CL-E32AX-2906_Epoxy;6878;E;3;1;2906;Axial;9,724;6,767;10,115;8,124;11,122;8,726;10,603;8,53;10,036;7,96;9,391;6,877;53,5;6713;1310;14;VT03192U.1;0,324;0,98;C;46,06;68,16;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11M/HDE4A.TNNN;GADC RX;035.1/11M/HDE4A.TNNN;n/a;finoox;203-1AFQ.2HG.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-04-AE21-CC-E32AX-2906_Epoxy;3196;A;1;1;2906;Axial;3,861;2,88;3,915;3,296;4,287;3,379;3,994;3,365;3,794;3,171;3,816;2,915;28,53;1716;1310;7;VT03192U.1;0,115;0,98;C;41,63;63,16;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;39;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/41M/DDE4A.TNNN;GADC RX;035.1/41M/DDE4A.TNNN;n/a;finoox;203-1AMY.2HG.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-04-AE21-CC-E32AX-2906_Epoxy;6904;A;4;1;2906;Axial;11,49;8,362;11,401;9,604;13,135;10,428;11,993;10,174;11,242;9,441;11,157;8,62;57,07;7980;1310;17;VT03192U.1;0,446;0,98;C;45,84;68,14;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/11M/DEE7E.TNPN;GADC RX;035.1/11M/DEE7E.TNPN;n/a;finoox;203-1AH7.2HG.1H4.RJPA-R23.01.0800.010;GADC RX 035.1-04_1-07-EE21-CL-E32AX-2906_Epoxy;3638;E;1;1;2906;Axial;2,759;2,037;2,805;2,353;3,129;2,453;2,94;2,44;2,799;2,306;2,71;2,085;10,55;2396;1310;9;VT03192U.1;0,106;0,98;C;43,21;64,78;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/21M/DDE7A.TNPN;GADC RX;035.1/21M/DDE7A.TNPN;n/a;finoox;203-1AJ8.2HG.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-07-AE21-CC-E32AX-2906_Epoxy;4224;A;2;1;2906;Axial;4,699;3,569;4,82;4,1;5,32;4,251;5,051;4,213;4,802;3,996;4,707;3,682;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,3;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21M/HEC7E.TNNN;GADC RX;035.1/21M/HEC7E.TNNN;n/a;finoox;203-1ATK.2HG.1JN.RJWP-R23.01.0800.000;GADC RX 035.1-08_2-07-EE21-CL-E32AX-2906_PC;6337;E;2;1;2906;Axial;7,963;5,991;8,17;6,882;8,918;7,025;8,431;7,009;8,054;6,666;7,889;6,082;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/31M/FDC4A.TNNN;GADC RX;035.1/31M/FDC4A.TNNN;n/a;finoox;203-1AU0.2HG.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-04-AE21-CC-E32AX-2906_PC;6796;A;3;1;2906;Axial;9,427;6,739;9,649;7,886;10,583;8,347;10,008;8,196;9,499;7,67;9,086;6,785;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11L/FDA4A.TNPN;GADC RX;035.1/11L/FDA4A.TNPN;n/a;finoox;203-1A7Q.2HH.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-04-AE31-CC-E32AX-2907_Alu;3204;A;1;1;2907;Axial;2,907;2,111;2,95;2,445;3,235;2,53;3,018;2,51;2,871;2,357;2,827;2,13;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/11L/DDA4E.TNPN;GADC RX;035.1/11L/DDA4E.TNPN;n/a;finoox;203-1A7P.2HH.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-04-EE31-CC-E32AX-2907_Alu;3472;E;1;1;2907;Axial;2,426;1,797;2,442;2,078;2,755;2,173;2,546;2,104;2,393;2,024;2,412;1,837;14,27;1430;930;6;VT03192U.1;0,048;0,59;A;32,71;54,24;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/21L/FDA7E.TNPN;GADC RX;035.1/21L/FDA7E.TNPN;n/a;finoox;203-1A9B.2HH.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-07-EE31-CC-E32AX-2907_Alu;4883;E;2;1;2907;Axial;5,108;3,841;5,242;4,421;5,754;4,544;5,425;4,528;5,173;4,298;5,073;3,913;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31L/DDE7E.TNNN;GADC RX;035.1/31L/DDE7E.TNNN;n/a;finoox;203-1ALD.2HH.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-07-EE31-CC-E32AX-2907_Epoxy;5994;E;3;1;2907;Axial;5,851;4,304;5,968;4,98;6,621;5,193;6,133;5,153;5,929;4,87;5,73;4,382;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
