TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/21L/HEE7A.TNNN;GADC RX;035.1/21L/HEE7A.TNNN;n/a;finoox;203-1AKE.2HH.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-07-AE31-CL-E32AX-2907_Epoxy;4785;A;2;1;2907;Axial;6,614;5,122;6,824;5,788;7,296;5,856;7,006;5,83;6,703;5,58;6,593;5,208;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31L/FEE7E.TNNN;GADC RX;035.1/31L/FEE7E.TNNN;n/a;finoox;203-1AMH.2HH.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-07-EE31-CL-E32AX-2907_Epoxy;7162;E;3;1;2907;Axial;8,623;6,589;8,888;7,547;9,637;7,684;9,077;7,646;8,737;7,302;8,606;6,71;47,46;4880;930;10;VT03192U.1;0,146;0,59;A+;39,04;61,14;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31L/FEC4A.TNPN;GADC RX;035.1/31L/FEC4A.TNPN;n/a;finoox;203-1AUW.2HH.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-04-AE31-CL-E32AX-2907_PC;7764;A;3;1;2907;Axial;9,03;6,706;9,14;7,675;10,01;7,867;9,337;7,809;8,881;7,383;8,868;6,779;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31L/HEC4E.TNNN;GADC RX;035.1/31L/HEC4E.TNNN;n/a;finoox;203-1AUZ.2HH.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-04-EE31-CL-E32AX-2907_PC;8623;E;3;1;2907;Axial;9,591;7,499;10,006;8,47;10,567;8,446;10,103;8,41;9,655;8,087;9,714;7,564;107;4254;930;9;VT03192U.1;0,144;0,59;A;36,83;58,93;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WE/DEA4E.TNPN;GADC RX;035.2/2WE/DEA4E.TNPN;n/a;finoox;203-1AAV.2PY.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3126_Alu;4511;E;2;1;3126;Axial;4,67;3,374;4,708;3,897;5,191;4,06;4,849;4,013;4,61;3,769;4,51;3,41;35,67;2442;585;6;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/3WE/HDA7A.TNNN;GADC RX;035.2/3WE/HDA7A.TNNN;n/a;finoox;203-1ABG.2PY.1H1.RJTV-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3126_Alu;5272;A;3;1;3126;Axial;7,151;5,256;7,446;6,143;7,927;6,172;7,576;6,178;7,294;5,886;7,049;5,278;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;90,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WE/DDE4A.TNNN;GADC RX;035.2/3WE/DDE4A.TNNN;n/a;finoox;203-1AKU.2PY.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3126_Epoxy;4793;A;3;1;3126;Axial;6,141;4,438;6,171;5,089;6,787;5,361;6,366;5,288;6,037;4,954;5,936;4,493;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WE/DDC7E.TNNN;GADC RX;035.2/4WE/DDC7E.TNNN;n/a;finoox;203-1AW9.2PY.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3126_PC;7397;E;4;1;3126;Axial;6,178;4,405;6,46;5,252;6,998;5,392;6,669;5,367;6,387;5,083;6,027;4,441;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WE/DEC7E.TNNN;GADC RX;035.2/2WE/DEC7E.TNNN;n/a;finoox;203-1ATF.2PY.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3126_PC;5284;E;2;1;3126;Axial;3,501;2,637;3,591;3,027;3,936;3,104;3,71;3,091;3,542;2,935;3,486;2,686;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/2XE/HEE7A.TNPN;GADC RX;035.2/2XE/HEE7A.TNPN;n/a;finoox;203-1AKE.2Q0.1HW.RJTQ-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3128_Epoxy;4581;A;2;1;3128;Axial;5,044;3,891;5,225;4,393;5,476;4,38;5,273;4,37;5,075;4,212;5,02;3,939;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XE/HEE7A.TNNN;GADC RX;035.2/2XE/HEE7A.TNNN;n/a;finoox;203-1AKE.2Q0.1HW.RJTQ-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3128_Epoxy;4340;A;2;1;3128;Axial;5,044;3,891;5,225;4,393;5,476;4,38;5,273;4,37;5,075;4,212;5,02;3,939;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XE/FDE7A.TNNN;GADC RX;035.2/2XE/FDE7A.TNNN;n/a;finoox;203-1AJA.2Q0.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3128_Epoxy;3777;A;2;1;3128;Axial;3,886;3,017;4,043;3,401;4,302;3,455;4,137;3,433;3,953;3,305;3,878;3,069;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4XN/FEA4A.TNNN;GADC RX;035.2/4XN/FEA4A.TNNN;n/a;finoox;203-1AF4.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3124_Alu;6606;A;4;1;3124;Axial;16,684;11,119;18,53;14,128;19,773;14,477;19,052;14,485;18,079;13,577;16,321;11,062;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XN/DEA7E.TNNN;GADC RX;035.2/1XN/DEA7E.TNNN;n/a;finoox;203-1A87.2PW.1H4.RJPA-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3124_Alu;3133;E;1;1;3124;Axial;2,969;2,173;3,028;2,518;3,349;2,611;3,16;2,59;3,019;2,458;2,906;2,216;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/4XN/DDA7E.TNPN;GADC RX;035.2/4XN/DDA7E.TNPN;n/a;finoox;203-1ADH.2PW.1HF.RJWU-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3124_Alu;6627;E;4;1;3124;Axial;10,192;7,681;10,394;8,779;11,502;9,096;10,834;9,022;10,35;8,563;10,142;7,906;33,75;9803;1470;20;VT03207;0,82;0,93;D;59,23;81,53;7,1;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;113,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/4XN/HEA7A.TNNN;GADC RX;035.2/4XN/HEA7A.TNNN;n/a;finoox;203-1AEN.2PW.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3124_Alu;6996;A;4;1;3124;Axial;17,955;12,644;19,089;15,319;20,337;15,455;19,545;15,437;18,78;14,682;17,569;12,722;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;140,9;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/FEE7E.TNPN;GADC RX;035.2/3XN/FEE7E.TNPN;n/a;finoox;203-1AMH.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3124_Epoxy;6669;E;3;1;3124;Axial;11,637;8,503;11,908;9,872;13,03;10,169;12,197;10,104;11,809;9,593;11,326;8,63;47,46;7743;1470;17;VT03207;0,603;0,93;C;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XN/DEE7A.TNPN;GADC RX;035.2/4XN/DEE7A.TNPN;n/a;finoox;203-1APJ.2PW.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3124_Epoxy;6480;A;4;1;3124;Axial;11,609;8,844;11,908;10,15;13,147;10,523;12,479;10,426;11,876;9,947;11,631;9,125;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/2XN/HDC7E.TNPN;GADC RX;035.2/2XN/HDC7E.TNPN;n/a;finoox;203-1ASH.2PW.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3124_PC;5841;E;2;1;3124;Axial;7,399;5,756;7,683;6,517;8,253;6,659;7,942;6,614;7,6;6,353;7,402;5,921;33,75;4530;1470;13;VT03207;0,42;0,93;D;56,72;78,52;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;76,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1XN/HEC4A.TNPN;GADC RX;035.2/1XN/HEC4A.TNPN;n/a;finoox;203-1AR2.2PW.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3124_PC;4306;A;1;1;3124;Axial;4,595;3,427;4,65;3,917;5,109;4,029;4,744;4,012;4,512;3,771;4,539;3,465;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.2/3WL/DEE4A.TNPN;GADC RX;035.2/3WL/DEE4A.TNPN;n/a;finoox;203-1ALW.2PX.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3125_Epoxy;5632;A;3;1;3125;Axial;8,131;5,835;8,205;6,759;9,03;7,139;8,496;7,019;8,053;6,571;7,828;5,899;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/DDE4E.TNPN;GADC RX;035.2/1WL/DDE4E.TNPN;n/a;finoox;203-1AFM.2PX.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3125_Epoxy;3278;E;1;1;3125;Axial;2,351;1,745;2,381;2,024;2,666;2,11;2,473;2,081;2,324;1,965;2,338;1,785;14,27;1403;850;6;VT03208;0,062;0,3;B;42,98;64,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2WL/FEC4E.TNPN;GADC RX;035.2/2WL/FEC4E.TNPN;n/a;finoox;203-1ASZ.2PX.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3125_PC;5840;E;2;1;3125;Axial;5,918;4,402;6,006;5,046;6,566;5,156;6,13;5,123;5,83;4,831;5,831;4,449;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/4XL/FDA7A.TNPN;GADC RX;035.2/4XL/FDA7A.TNPN;n/a;finoox;203-1ADJ.2PZ.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3127_Alu;6337;A;4;1;3127;Axial;10,579;7,511;11,25;9,066;12,108;9,233;11,598;9,208;11,117;8,738;10,379;7,545;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XL/DEE4E.TNNN;GADC RX;035.2/4XL/DEE4E.TNNN;n/a;finoox;203-1AP1.2PZ.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3127_Epoxy;6960;E;4;1;3127;Axial;11,771;8,786;11,881;10,132;13,316;10,573;12,356;10,453;11,617;9,866;11,707;8,995;71,34;6988;930;13;VT03208;0,333;0,39;B;52,19;74,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3XL/FEE7E.TNNN;GADC RX;035.2/3XL/FEE7E.TNNN;n/a;finoox;203-1AMH.2PZ.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3127_Epoxy;6468;E;3;1;3127;Axial;9,244;6,994;9,493;8,034;10,278;8,236;9,813;8,2;9,358;7,796;9,223;7,13;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XL/FEE7A.TNNN;GADC RX;035.2/1XL/FEE7A.TNNN;n/a;finoox;203-1AH8.2PZ.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3127_Epoxy;2956;A;1;1;3127;Axial;3,054;2,349;3,174;2,684;3,439;2,757;3,282;2,736;3,124;2,592;3,049;2,407;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2XL/HEE7E.TNPN;GADC RX;035.2/2XL/HEE7E.TNPN;n/a;finoox;203-1AKF.2PZ.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3127_Epoxy;5226;E;2;1;3127;Axial;7,126;5,487;7,366;6,242;7,901;6,32;7,501;6,295;7,217;6,047;7,107;5,572;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21E/FEA4E.TNNN;GADC RX;035.1/21E/FEA4E.TNNN;n/a;finoox;203-1AAX.2HK.1HR.RJTN-R23.01.0800.000;GADC RX 035.1-06_2-04-EE51-CL-E32AX-2909_Alu;4986;E;2;1;2909;Axial;4,734;3,685;4,925;4,12;5,121;4,101;4,955;4,084;4,731;3,936;4,719;3,723;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11E/DDE4E.TNPN;GADC RX;035.1/11E/DDE4E.TNPN;n/a;finoox;203-1AFM.2HK.1HB.RJVQ-R23.01.0800.010;GADC RX 035.1-04_1-04-EE51-CC-E32AX-2909_Epoxy;3327;E;1;1;2909;Axial;1,707;1,181;1,781;1,424;1,923;1,466;1,821;1,457;1,737;1,359;1,662;1,183;14,27;884;535;4;VT03192U.1;0,022;0,18;A+;21,61;43,14;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.1/41E/FEE4A.TNNN;GADC RX;035.1/41E/FEE4A.TNNN;n/a;finoox;203-1AP2.2HK.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_4-04-AE51-CL-E32AX-2909_Epoxy;7763;A;4;1;2909;Axial;9,343;7,03;9,608;8,045;10,194;8,026;9,679;8,024;9,254;7,668;9,286;7,07;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41E/HDE7E.TNNN;GADC RX;035.1/41E/HDE7E.TNNN;n/a;finoox;203-1ANM.2HK.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_4-07-EE51-CC-E32AX-2909_Epoxy;8334;E;4;1;2909;Axial;8,224;6,38;8,557;7,205;8,986;7,19;8,659;7,167;8,314;6,909;8,206;6,451;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31E/FEC7A.TNNN;GADC RX;035.1/31E/FEC7A.TNNN;n/a;finoox;203-1AVE.2HK.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_3-07-AE51-CL-E32AX-2909_PC;7387;A;3;1;2909;Axial;5,828;4,357;6,052;5,034;6,441;5,057;6,139;5,057;5,901;4,826;5,789;4,397;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;90,5;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/41E/HDC7A.TNPN;GADC RX;035.1/41E/HDC7A.TNPN;n/a;finoox;203-1AWC.2HK.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_4-07-AE51-CC-E32AX-2909_PC;8779;A;4;1;2909;Axial;7,707;5,977;8,017;6,752;8,42;6,737;8,113;6,716;7,789;6,474;7,69;6,042;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21E/DDC4E.TNPN;GADC RX;035.1/21E/DDC4E.TNPN;n/a;finoox;203-1AS1.2HK.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_2-04-EE51-CC-E32AX-2909_PC;5739;E;2;1;2909;Axial;3,083;2,155;3,224;2,591;3,479;2,668;3,298;2,647;3,149;2,491;3;2,165;28,53;1769;535;5;VT03192U.1;0,043;0,18;A;24,35;46,15;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/41E/HEC4E.TNPN;GADC RX;035.1/41E/HEC4E.TNPN;n/a;finoox;203-1AWX.2HK.1JK.SJ4L-R23.01.0800.010;GADC RX 035.1-08_4-04-EE51-CL-E32AX-2909_PC;10143;E;4;1;2909;Axial;8,714;6,827;9,06;7,59;9,29;7,441;9,006;7,439;8,66;7,178;8,686;6,852;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,7;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WN/DEA4A.TNPN;GADC RX;035.2/2WN/DEA4A.TNPN;n/a;finoox;203-1AAU.2PV.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3123_Alu;3966;A;2;1;3123;Axial;7,019;5,113;6,977;5,885;8,011;6,349;7,323;6,243;6,869;5,772;6,834;5,254;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WN/FDE4E.TNNN;GADC RX;035.2/1WN/FDE4E.TNNN;n/a;finoox;203-1AFP.2PV.1HK.RJW4-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3123_Epoxy;3187;E;1;1;3123;Axial;3,653;2,722;3,641;3,131;4,126;3,269;3,824;3,236;3,601;3,033;3,632;2,772;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.2/3WN/HEC7A.TNNN;GADC RX;035.2/3WN/HEC7A.TNNN;n/a;finoox;203-1AVG.2PV.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3123_PC;7100;A;3;1;3123;Axial;12,223;9,203;12,529;10,565;13,667;10,775;12,929;10,748;12,355;10,23;12,108;9,363;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WN/DEC4E.TNNN;GADC RX;035.2/3WN/DEC4E.TNNN;n/a;finoox;203-1AUV.2PV.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3123_PC;6876;E;3;1;3123;Axial;8,901;6,158;9,321;7,456;10,233;7,974;9,782;7,83;9,259;7,309;8,606;6,268;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WN/FDC4A.TNNN;GADC RX;035.2/1WN/FDC4A.TNNN;n/a;finoox;203-1AQ4.2PV.1HK.RJW4-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3123_PC;3757;A;1;1;3123;Axial;3,317;2,466;3,292;2,836;3,752;2,97;3,463;2,94;3,265;2,721;3,294;2,514;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/31N/FEA4E.TNPN;GADC RX;035.1/31N/FEA4E.TNPN;n/a;finoox;203-1AD1.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_3-04-EE11-CL-E32AX-2905_Alu;7305;E;3;1;2905;Axial;13,673;9,725;14,069;11,445;15,468;12,147;14,635;11,925;13,886;11,161;13,082;9,792;80,25;7388;1475;16;VT03192U.1;0,488;1,35;C;49,59;71,69;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,9;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/FEA4E.TNNN;GADC RX;035.1/11N/FEA4E.TNNN;n/a;finoox;203-1A8T.2HF.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-04-EE11-CL-E32AX-2905_Alu;3692;E;1;1;2905;Axial;4,694;3,367;4,688;3,89;5,262;4,143;4,874;4,07;4,605;3,756;4,5;3,415;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/21N/FEA4A.TNPN;GADC RX;035.1/21N/FEA4A.TNPN;n/a;finoox;203-1AAW.2HF.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_2-04-AE11-CL-E32AX-2905_Alu;4782;A;2;1;2905;Axial;9,425;7,019;9,466;8,049;10,66;8,45;9,834;8,365;9,262;7,732;9,345;7,161;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/HDA4A.TNNN;GADC RX;035.1/31N/HDA4A.TNNN;n/a;finoox;203-1AC0.2HF.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-04-AE11-CC-E32AX-2905_Alu;6089;A;3;1;2905;Axial;13,056;9,442;13,171;10,89;14,534;11,405;13,59;11,25;12,929;10,562;12,582;9,512;85,6;5957;1475;14;VT03192U.1;0,479;1,35;C;52,5;74,56;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/HEA4A.TNNN;GADC RX;035.1/31N/HEA4A.TNNN;n/a;finoox;203-1AD2.2HF.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-04-AE11-CL-E32AX-2905_Alu;6784;A;3;1;2905;Axial;15,6;11,349;15,716;13,033;17,231;13,565;16,13;13,412;15,351;12,606;15,051;11,429;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11N/DEE4E.TNPN;GADC RX;035.1/11N/DEE4E.TNPN;n/a;finoox;203-1AGP.2HF.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_1-04-EE11-CL-E32AX-2905_Epoxy;3667;E;1;1;2905;Axial;3,489;2,577;3,547;3,022;4,042;3,22;3,716;3,167;3,473;2,963;3,472;2,677;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/21N/FDE4E.TNNN;GADC RX;035.1/21N/FDE4E.TNNN;n/a;finoox;203-1AHT.2HF.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_2-04-EE11-CC-E32AX-2905_Epoxy;4757;E;2;1;2905;Axial;7,771;5,754;7,744;6,605;8,83;6,98;8,104;6,908;7,621;6,434;7,653;5,876;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/DDE4E.TNNN;GADC RX;035.1/41N/DDE4E.TNNN;n/a;finoox;203-1AMZ.2HF.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-04-EE11-CC-E32AX-2905_Epoxy;7497;E;4;1;2905;Axial;12,416;8,931;12,24;10,254;14,165;11,266;12,945;10,953;12,124;10,1;11,904;9,207;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21N/DDE7E.TNPN;GADC RX;035.1/21N/DDE7E.TNPN;n/a;finoox;203-1AJ9.2HF.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-07-EE11-CC-E32AX-2905_Epoxy;4723;E;2;1;2905;Axial;5,087;3,819;5,189;4,381;5,746;4,545;5,416;4,508;5,171;4,275;5,063;3,93;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21N/FDC7A.TNNN;GADC RX;035.1/21N/FDC7A.TNNN;n/a;finoox;203-1ASE.2HF.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_2-07-AE11-CC-E32AX-2905_PC;5195;A;2;1;2905;Axial;6,367;4,871;6,519;5,568;7,124;5,699;6,799;5,656;6,489;5,399;6,376;5,014;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41N/DDC7A.TNPN;GADC RX;035.1/41N/DDC7A.TNPN;n/a;finoox;203-1AW8.2HF.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-07-AE11-CC-E32AX-2905_PC;8088;A;4;1;2905;Axial;9,64;7,26;9,835;8,289;10,838;8,585;10,24;8,516;9,788;8,081;9,583;7,493;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/31N/DEC4A.TNPN;GADC RX;035.1/31N/DEC4A.TNPN;n/a;finoox;203-1AUU.2HF.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-04-AE11-CL-E32AX-2905_PC;7299;A;3;1;2905;Axial;9,458;6,515;10,05;7,946;11,2;8,451;10,587;8,346;10,032;7,797;9,164;6,546;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41N/FDC4E.TNPN;GADC RX;035.1/41N/FDC4E.TNPN;n/a;finoox;203-1AVZ.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-04-EE11-CC-E32AX-2905_PC;8959;E;4;1;2905;Axial;12,506;8,208;14,124;10,61;15,045;10,811;14,538;10,852;13,832;10,164;12,22;8,141;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41N/FEC4A.TNPN;GADC RX;035.1/41N/FEC4A.TNPN;n/a;finoox;203-1AWU.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-04-AE11-CL-E32AX-2905_PC;8914;A;4;1;2905;Axial;15,058;10,007;16,796;12,779;17,917;13,054;17,277;13,074;16,375;12,25;14,737;9,931;107;9850;1475;18;VT03192U.1;0,65;1,35;D;50,6;72,94;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41N/FEC4E.TNNN;GADC RX;035.1/41N/FEC4E.TNNN;n/a;finoox;203-1AWV.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-04-EE11-CL-E32AX-2905_PC;9390;E;4;1;2905;Axial;15,058;10,007;16,796;12,779;17,917;13,054;17,277;13,074;16,375;12,25;14,737;9,931;107;9850;1475;18;VT03192U.1;0,65;1,35;D;50,6;72,94;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11S/HDA7A.TNNN;GADC RX;035.1/11S/HDA7A.TNNN;n/a;finoox;203-1A78.2HJ.1H5.RJVY-R23.01.0000.000;GADC RX 035.1-08_1-07-AE41-CC-E32AX-2908_Alu;3095;A;1;1;2908;Axial;2,432;1,827;2,523;2,111;2,694;2,12;2,568;2,12;2,467;2,026;2,423;1,842;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.1/11S/DEA7E.TNNN;GADC RX;035.1/11S/DEA7E.TNNN;n/a;finoox;203-1A87.2HJ.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-07-EE41-CL-E32AX-2908_Alu;3371;E;1;1;2908;Axial;1,917;1,475;2;1,68;2,16;1,734;2,066;1,722;1,97;1,649;1,915;1,514;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/41S/HDA7E.TNPN;GADC RX;035.1/41S/HDA7E.TNPN;n/a;finoox;203-1ADM.2HJ.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_4-07-EE41-CC-E32AX-2908_Alu;8408;E;4;1;2908;Axial;9,787;7,424;10,115;8,51;10,809;8,547;10,3;8,541;9,898;8,166;9,758;7,494;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11S/FEE4A.TNNN;GADC RX;035.1/11S/FEE4A.TNNN;n/a;finoox;203-1AGQ.2HJ.1HQ.RJPP-R23.01.0000.000;GADC RX 035.1-06_1-04-AE41-CL-E32AX-2908_Epoxy;3199;A;1;1;2908;Axial;2,777;2,153;2,897;2,417;3,025;2,426;2,919;2,412;2,791;2,31;2,763;2,177;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31S/DEE4A.TNNN;GADC RX;035.1/31S/DEE4A.TNNN;n/a;finoox;203-1ALW.2HJ.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-04-AE41-CL-E32AX-2908_Epoxy;6085;A;3;1;2908;Axial;7,154;5,233;7,213;6,009;7,973;6,246;7,415;6,201;7,034;5,806;6,967;5,297;53,5;3695;695;8;VT03192U.1;0,091;0,25;A+;33,04;55,14;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41S/HEE4E.TNPN;GADC RX;035.1/41S/HEE4E.TNPN;n/a;finoox;203-1AP5.2HJ.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-04-EE41-CL-E32AX-2908_Epoxy;9483;E;4;1;2908;Axial;11,702;8,928;12,071;10,154;12,649;10,025;12,09;10,022;11,595;9,629;11,649;8,97;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31S/FDC7A.TNNN;GADC RX;035.1/31S/FDC7A.TNNN;n/a;finoox;203-1AUC.2HJ.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-07-AE41-CC-E32AX-2908_PC;6767;A;3;1;2908;Axial;6,023;4,639;6,232;5,278;6,714;5,366;6,396;5,338;6,11;5,126;6,012;4,722;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41S/FDC4E.TNPN;GADC RX;035.1/41S/FDC4E.TNPN;n/a;finoox;203-1AVZ.2HJ.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_4-04-EE41-CC-E32AX-2908_PC;8959;E;4;1;2908;Axial;8,46;6,075;8,718;7,13;9,337;7,261;8,84;7,229;8,467;6,829;8,214;6,105;85,6;4105;695;9;VT03192U.1;0,126;0,25;A;30,95;53,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41S/FEC4A.TNPN;GADC RX;035.1/41S/FEC4A.TNPN;n/a;finoox;203-1AWU.2HJ.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_4-04-AE41-CL-E32AX-2908_PC;8903;A;4;1;2908;Axial;9,895;7,208;10,153;8,364;10,882;8,494;10,287;8,46;9,859;8,012;9,654;7,237;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,4;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41M/FDA4A.TNPN;GADC RX;035.1/41M/FDA4A.TNPN;n/a;finoox;203-1AE2.2HG.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-04-AE21-CC-E32AX-2906_Alu;7269;A;4;1;2906;Axial;13,14;8,799;14,523;11,136;15,503;11,41;14,921;11,404;14,232;10,694;12,852;8,755;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/FDA4A.TNPN;GADC RX;035.1/11M/FDA4A.TNPN;n/a;finoox;203-1A7Q.2HG.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-04-AE21-CC-E32AX-2906_Alu;3217;A;1;1;2906;Axial;3,619;2,69;3,647;3,106;4,071;3,231;3,779;3,199;3,565;3,006;3,593;2,749;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.1/11M/FEA4E.TNPN;GADC RX;035.1/11M/FEA4E.TNPN;n/a;finoox;203-1A8T.2HG.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-04-EE21-CL-E32AX-2906_Alu;3933;E;1;1;2906;Axial;4,247;3,117;4,245;3,574;4,778;3,759;4,422;3,717;4,184;3,447;4,148;3,151;26,75;2109;1310;8;VT03192U.1;0,11;0,98;B;40,96;62,53;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/21M/FDA4A.TNNN;GADC RX;035.1/21M/FDA4A.TNNN;n/a;finoox;203-1A9U.2HG.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_2-04-AE21-CC-E32AX-2906_Alu;4184;A;2;1;2906;Axial;7,247;5,418;7,302;6,226;8,16;6,484;7,572;6,417;7,137;6,038;7,204;5,529;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/HEA7A.TNNN;GADC RX;035.1/21M/HEA7A.TNNN;n/a;finoox;203-1AAE.2HG.1JN.RJWP-R23.01.0000.000;GADC RX 035.1-08_2-07-AE21-CL-E32AX-2906_Alu;4686;A;2;1;2906;Axial;8,563;6,442;8,785;7,4;9,589;7,554;9,065;7,536;8,66;7,168;8,483;6,54;42,18;4475;1310;12;VT03192U.1;0,216;0,98;A;44,56;66,4;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41M/DDA7A.TNNN;GADC RX;035.1/41M/DDA7A.TNNN;n/a;finoox;203-1ADG.2HG.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-07-AE21-CC-E32AX-2906_Alu;6762;A;4;1;2906;Axial;9,617;7,287;9,825;8,343;10,864;8,643;10,249;8,569;9,782;8,138;9,599;7,525;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/21M/DDE4E.TNNN;GADC RX;035.1/21M/DDE4E.TNNN;n/a;finoox;203-1AHR.2HG.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-04-EE21-CC-E32AX-2906_Epoxy;4508;E;2;1;2906;Axial;5,734;4,163;5,696;4,794;6,561;5,201;5,992;5,075;5,616;4,711;5,57;4,294;28,53;3990;1310;12;VT03192U.1;0,223;0,98;C;43,32;65,12;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21M/HDE7A.TNNN;GADC RX;035.1/21M/HDE7A.TNNN;n/a;finoox;203-1AJC.2HG.1H1.RJTV-R23.01.0000.000;GADC RX 035.1-08_2-07-AE21-CC-E32AX-2906_Epoxy;4451;A;2;1;2906;Axial;7,186;5,326;7,359;6,114;8,035;6,306;7,54;6,281;7,283;5,967;7,056;5,409;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21L/FDA4E.TNNN;GADC RX;035.1/21L/FDA4E.TNNN;n/a;finoox;203-1A9V.2HH.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-04-EE31-CC-E32AX-2907_Alu;4652;E;2;1;2907;Axial;5,858;4,284;5,909;4,913;6,482;5,089;6,039;5,046;5,751;4,741;5,674;4,312;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31L/FEA4A.TNPN;GADC RX;035.1/31L/FEA4A.TNPN;n/a;finoox;203-1AD0.2HH.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-04-AE31-CL-E32AX-2907_Alu;6674;A;3;1;2907;Axial;10,146;7,535;10,269;8,623;11,248;8,839;10,491;8,774;9,978;8,296;9,964;7,617;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41L/DDA4E.TNNN;GADC RX;035.1/41L/DDA4E.TNNN;n/a;finoox;203-1AE1.2HH.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-04-EE31-CC-E32AX-2907_Alu;7369;E;4;1;2907;Axial;9,739;7,253;9,779;8,342;11,027;8,74;10,201;8,662;9,589;8,135;9,686;7,423;57,07;5720;930;12;VT03192U.1;0,193;0,59;A;37,96;60,26;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31L/FEA7E.TNPN;GADC RX;035.1/31L/FEA7E.TNPN;n/a;finoox;203-1ACH.2HH.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-07-EE31-CL-E32AX-2907_Alu;7284;E;3;1;2907;Axial;8,734;6,669;8,996;7,633;9,769;7,783;9,272;7,747;8,846;7,395;8,717;6,789;47,46;4880;930;10;VT03192U.1;0,146;0,59;A+;39,04;61,14;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31L/HEA7A.TNNN;GADC RX;035.1/31L/HEA7A.TNNN;n/a;finoox;203-1ACJ.2HH.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-07-AE31-CL-E32AX-2907_Alu;6758;A;3;1;2907;Axial;10,07;7,814;10,405;8,826;11,11;8,933;10,676;8,892;10,214;8,523;10,046;7,956;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;101,3;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/DEE4E.TNNN;GADC RX;035.1/41L/DEE4E.TNNN;n/a;finoox;203-1AP1.2HH.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-04-EE31-CL-E32AX-2907_Epoxy;7871;E;4;1;2907;Axial;11,029;8,315;11,228;9,519;12,43;9,886;11,63;9,731;10,949;9,295;10,935;8,491;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31L/DEE7E.TNPN;GADC RX;035.1/31L/DEE7E.TNPN;n/a;finoox;203-1AMF.2HH.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-07-EE31-CL-E32AX-2907_Epoxy;6825;E;3;1;2907;Axial;6,683;4,981;6,837;5,737;7,57;5,961;7,015;5,937;6,773;5,608;6,61;5,083;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41L/HEE7A.TNNN;GADC RX;035.1/41L/HEE7A.TNNN;n/a;finoox;203-1APN.2HH.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-07-AE31-CL-E32AX-2907_Epoxy;8174;A;4;1;2907;Axial;13,216;9,888;13,673;11,411;14,661;11,537;13,955;11,536;13,402;10,984;13,063;9,981;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/HEC7A.TNNN;GADC RX;035.1/41L/HEC7A.TNNN;n/a;finoox;203-1AXE.2HH.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-07-AE31-CL-E32AX-2907_PC;9047;A;4;1;2907;Axial;12,413;9,277;12,844;10,718;13,777;10,834;13,107;10,834;12,59;10,313;12,261;9,362;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21L/DDC4A.TNNN;GADC RX;035.1/21L/DDC4A.TNNN;n/a;finoox;203-1AS0.2HH.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-04-AE31-CC-E32AX-2907_PC;4976;A;2;1;2907;Axial;4,329;3,218;4,35;3,708;4,905;3,882;4,537;3,754;4,264;3,614;4,305;3,292;28,53;2860;930;8;VT03192U.1;0,096;0,59;B;35,45;57,25;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,6;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1WE/HEA4A.TNNN;GADC RX;035.2/1WE/HEA4A.TNNN;n/a;finoox;203-1A8U.2PY.1H2.RJPP-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3126_Alu;3096;A;1;1;3126;Axial;2,912;2,267;3,024;2,531;3,135;2,507;3,028;2,501;2,899;2,41;2,899;2,283;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.2/3WE/DEA7A.TNNN;GADC RX;035.2/3WE/DEA7A.TNNN;n/a;finoox;203-1ACE.2PY.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3126_Alu;5268;A;3;1;3126;Axial;5,779;4,392;5,951;5,047;6,498;5,161;6,143;5,134;5,862;4,903;5,768;4,486;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WE/FEA7A.TNNN;GADC RX;035.2/1WE/FEA7A.TNNN;n/a;finoox;203-1A88.2PY.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3126_Alu;2905;A;1;1;3126;Axial;2,404;1,81;2,486;2,089;2,679;2,11;2,544;2,106;2,437;2,011;2,396;1,837;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,3;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.2/2WE/DEA7A.TNPN;GADC RX;035.2/2WE/DEA7A.TNPN;n/a;finoox;203-1AAA.2PY.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3126_Alu;4004;A;2;1;3126;Axial;3,764;2,835;3,862;3,255;4,232;3,338;3,989;3,323;3,809;3,156;3,749;2,888;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/4WE/FDE4E.TNNN;GADC RX;035.2/4WE/FDE4E.TNNN;n/a;finoox;203-1AN1.2PY.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3126_Epoxy;6868;E;4;1;3126;Axial;9,42;6,768;9,701;7,938;10,396;8,097;9,836;8,05;9,42;7,604;9,145;6,803;85,6;4109;585;9;VT03208;0,193;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WE/FEE7E.TNPN;GADC RX;035.2/2WE/FEE7E.TNPN;n/a;finoox;203-1AKD.2PY.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3126_Epoxy;4874;E;2;1;3126;Axial;4,831;3,754;5,03;4,228;5,346;4,295;5,143;4,267;4,916;4,111;4,821;3,817;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WE/FEC7A.TNPN;GADC RX;035.2/3WE/FEC7A.TNPN;n/a;finoox;203-1AVE.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3126_PC;7040;A;3;1;3126;Axial;6,816;5,299;7,087;5,969;7,544;6,062;7,252;6,025;6,93;5,791;6,803;5,391;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WE/FEC4E.TNPN;GADC RX;035.2/2WE/FEC4E.TNPN;n/a;finoox;203-1ASZ.2PY.1HR.RJTN-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3126_PC;5824;E;2;1;3126;Axial;4,992;3,804;5,112;4,334;5,45;4,34;5,187;4,321;4,945;4,143;4,963;3,841;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
