TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/1XE/DEA4A.TNNN;GADC RX;035.2/1XE/DEA4A.TNNN;n/a;finoox;203-1A8Q.2Q0.1H4.RJPL-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3128_Alu;2738;A;1;1;3128;Axial;2,206;1,66;2,256;1,91;2,448;1,925;2,313;1,928;2,189;1,839;2,195;1,689;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1XE/FEA4A.TNPN;GADC RX;035.2/1XE/FEA4A.TNPN;n/a;finoox;203-1A8S.2Q0.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3128_Alu;3151;A;1;1;3128;Axial;2,495;1,866;2,561;2,144;2,734;2,147;2,591;2,145;2,475;2,046;2,464;1,878;26,75;1016;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.2/4XE/FEA4A.TNPN;GADC RX;035.2/4XE/FEA4A.TNPN;n/a;finoox;203-1AF4.2Q0.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3128_Alu;6891;A;4;1;3128;Axial;10,062;7,483;10,342;8,63;11,059;8,655;10,457;8,658;10,013;8,226;9,931;7,523;107;4065;515;8;VT03208;0,201;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XE/DDA7E.TNNN;GADC RX;035.2/4XE/DDA7E.TNNN;n/a;finoox;203-1ADH.2Q0.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3128_Alu;6311;E;4;1;3128;Axial;6,187;4,467;6,412;5,262;6,949;5,395;6,609;5,372;6,33;5,092;6,043;4,509;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XE/HEA7E.TNPN;GADC RX;035.2/4XE/HEA7E.TNPN;n/a;finoox;203-1AEP.2Q0.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3128_Alu;8099;E;4;1;3128;Axial;10,171;7,881;10,531;8,87;11,037;8,838;10,639;8,818;10,227;8,501;10,126;7,967;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XE/FEE4E.TNNN;GADC RX;035.2/3XE/FEE4E.TNNN;n/a;finoox;203-1ALZ.2Q0.1HS.RJTX-R23.01.0800.000;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3128_Epoxy;6520;E;3;1;3128;Axial;7,566;5,853;7,813;6,569;8,213;6,568;7,899;6,524;7,552;6,286;7,546;5,905;80,25;3048;515;7;VT03208;0,151;0,23;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XE/FDC7A.TNPN;GADC RX;035.2/1XE/FDC7A.TNPN;n/a;finoox;203-1AQG.2Q0.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3128_PC;3991;A;1;1;3128;Axial;1,822;1,41;1,897;1,595;2,02;1,62;1,942;1,61;1,855;1,546;1,818;1,432;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/2XE/HEC4E.TNNN;GADC RX;035.2/2XE/HEC4E.TNNN;n/a;finoox;203-1AT1.2Q0.1HW.RJTM-R23.01.0800.000;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3128_PC;5900;E;2;1;3128;Axial;4,697;3,63;4,869;4,087;5,03;4,021;4,852;4,015;4,662;3,869;4,677;3,645;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/2XE/DEC4A.TNNN;GADC RX;035.2/2XE/DEC4A.TNNN;n/a;finoox;203-1ASW.2Q0.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3128_PC;4801;A;2;1;3128;Axial;3,846;2,814;3,884;3,23;4,263;3,337;3,983;3,307;3,784;3,117;3,745;2,851;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/3XE/DDC4A.TNNN;GADC RX;035.2/3XE/DDC4A.TNNN;n/a;finoox;203-1ATY.2Q0.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3128_PC;5784;A;3;1;3128;Axial;5,116;3,743;5,154;4,295;5,694;4,464;5,298;4,431;5,026;4,149;4,978;3,785;42,8;2908;515;7;VT03208;0,151;0,23;C;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XN/HEA7A.TNNN;GADC RX;035.2/1XN/HEA7A.TNNN;n/a;finoox;203-1A8A.2PW.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3124_Alu;3039;A;1;1;3124;Axial;4,637;3,531;4,779;4,063;5,186;4,121;4,931;4,106;4,714;3,93;4,631;3,613;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/3XN/DDE7E.TNPN;GADC RX;035.2/3XN/DDE7E.TNPN;n/a;finoox;203-1ALD.2PW.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3124_Epoxy;5501;E;3;1;3124;Axial;7,34;5,225;7,731;6,137;8,383;6,397;7,996;6,352;7,653;6,031;7,196;5,287;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XN/FEE7A.TNPN;GADC RX;035.2/3XN/FEE7A.TNPN;n/a;finoox;203-1AMG.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3124_Epoxy;6037;A;3;1;3124;Axial;11,637;8,503;11,908;9,872;13,03;10,169;12,197;10,104;11,809;9,593;11,326;8,63;47,46;7743;1470;17;VT03207;0,603;0,93;C;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/FEE7E.TNPN;GADC RX;035.2/1XN/FEE7E.TNPN;n/a;finoox;203-1AH9.2PW.1HQ.RJW2-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3124_Epoxy;3728;E;1;1;3124;Axial;3,882;2,904;3,961;3,331;4,369;3,437;4,119;3,425;3,93;3,252;3,834;2,966;15,82;2581;1470;10;VT03207;0,201;0,93;C;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/4WL/FDA4A.TNNN;GADC RX;035.2/4WL/FDA4A.TNNN;n/a;finoox;203-1AE2.2PX.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3125_Alu;6118;A;4;1;3125;Axial;11,016;7,695;11,683;9,32;12,524;9,567;11,909;9,5;11,382;8,948;10,753;7,714;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/HDA4A.TNPN;GADC RX;035.2/4WL/HDA4A.TNPN;n/a;finoox;203-1AE4.2PX.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CC-E32AX-3125_Alu;6811;A;4;1;3125;Axial;12,118;8,897;12,632;10,376;13,481;10,518;12,782;10,477;12,262;9,929;11,96;8,927;114,14;4967;850;10;VT03208;0,25;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;119,7;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WL/HEA4A.TNPN;GADC RX;035.2/3WL/HEA4A.TNPN;n/a;finoox;203-1AD2.2PX.1JK.SJ4L-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3125_Alu;6331;A;3;1;3125;Axial;10,781;8,326;11,084;9,377;11,689;9,339;11,192;9,311;10,689;8,954;10,726;8,385;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,8;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WL/FEA7A.TNPN;GADC RX;035.2/3WL/FEA7A.TNPN;n/a;finoox;203-1ACG.2PX.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3125_Alu;5960;A;3;1;3125;Axial;8,577;6,563;8,843;7,517;9,579;7,643;9,028;7,607;8,689;7,269;8,56;6,681;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,8;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WL/FEE4A.TNNN;GADC RX;035.2/4WL/FEE4A.TNNN;n/a;finoox;203-1AP2.2PX.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3125_Epoxy;6851;A;4;1;3125;Axial;12,734;9,032;13,255;10,723;14,231;10,975;13,495;10,927;12,893;10,295;12,374;9,049;107;5850;850;11;VT03208;0,248;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WL/DDC7A.TNNN;GADC RX;035.2/1WL/DDC7A.TNNN;n/a;finoox;203-1AQE.2PX.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3125_PC;3433;A;1;1;3125;Axial;1,715;1,178;1,85;1,459;1,996;1,492;1,914;1,489;1,829;1,407;1,676;1,182;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,6;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/1WL/FDC4E.TNPN;GADC RX;035.2/1WL/FDC4E.TNPN;n/a;finoox;203-1AQ5.2PX.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3125_PC;4410;E;1;1;3125;Axial;2,562;1,866;2,604;2,157;2,849;2,229;2,659;2,213;2,52;2,079;2,5;1,879;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/1WL/FEC4A.TNNN;GADC RX;035.2/1WL/FEC4A.TNNN;n/a;finoox;203-1AR0.2PX.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3125_PC;3944;A;1;1;3125;Axial;2,96;2,243;3,031;2,569;3,267;2,598;3,042;2,582;2,931;2,469;2,947;2,274;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/3XL/DEA7A.TNNN;GADC RX;035.2/3XL/DEA7A.TNNN;n/a;finoox;203-1ACE.2PZ.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3127_Alu;5261;A;3;1;3127;Axial;7,235;5,336;7,381;6,168;8,183;6,425;7,582;6,378;7,329;6,029;7,088;5,432;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/HEA7E.TNPN;GADC RX;035.2/2XL/HEA7E.TNPN;n/a;finoox;203-1AAF.2PZ.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3127_Alu;5125;E;2;1;3127;Axial;7,208;5,547;7,448;6,317;7,994;6,393;7,595;6,368;7,297;6,109;7,188;5,632;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3XL/FEC7A.TNPN;GADC RX;035.2/3XL/FEC7A.TNPN;n/a;finoox;203-1AVE.2PZ.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3127_PC;7040;A;3;1;3127;Axial;8,716;6,588;8,946;7,571;9,69;7,762;9,25;7,732;8,821;7,347;8,677;6,713;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XL/DEC4E.TNPN;GADC RX;035.2/1XL/DEC4E.TNPN;n/a;finoox;203-1AQZ.2PZ.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3127_PC;4411;E;1;1;3127;Axial;2,669;1,916;2,667;2,218;2,999;2,361;2,773;2,32;2,618;2,14;2,56;1,952;17,83;1747;930;6;VT03208;0,083;0,39;C;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/41E/DEA4E.TNPN;GADC RX;035.1/41E/DEA4E.TNPN;n/a;finoox;203-1AF3.2HK.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_4-04-EE51-CL-E32AX-2909_Alu;7848;E;4;1;2909;Axial;8,153;5,796;8,405;6,843;9,075;7,016;8,579;6,972;8,195;6,574;7,911;5,822;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21E/DDA7E.TNPN;GADC RX;035.1/21E/DDA7E.TNPN;n/a;finoox;203-1A99.2HK.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-07-EE51-CC-E32AX-2909_Alu;4706;E;2;1;2909;Axial;2,917;2,122;3,023;2,49;3,28;2,547;3,11;2,539;2,979;2,407;2,862;2,142;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31E/DEA7E.TNNN;GADC RX;035.1/31E/DEA7E.TNNN;n/a;finoox;203-1ACF.2HK.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-07-EE51-CL-E32AX-2909_Alu;6512;E;3;1;2909;Axial;5,012;3,869;5,209;4,382;5,586;4,474;5,352;4,448;5,103;4,267;5,003;3,947;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11E/FEC7E.TNPN;GADC RX;035.1/11E/FEC7E.TNPN;n/a;finoox;203-1ARK.2HK.1HD.RJVZ-R23.01.0800.010;GADC RX 035.1-06_1-07-EE51-CL-E32AX-2909_PC;4931;E;1;1;2909;Axial;1,928;1,483;2,006;1,681;2,12;1,69;2,036;1,685;1,951;1,619;1,919;1,5;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.1/31E/DDC7E.TNNN;GADC RX;035.1/31E/DDC7E.TNNN;n/a;finoox;203-1AUB.2HK.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-07-EE51-CC-E32AX-2909_PC;7008;E;3;1;2909;Axial;4,106;3,137;4,24;3,59;4,603;3,669;4,377;3,644;4,169;3,495;4,098;3,203;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,4;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41E/FEC4A.TNPN;GADC RX;035.1/41E/FEC4A.TNPN;n/a;finoox;203-1AWU.2HK.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_4-04-AE51-CL-E32AX-2909_PC;8903;A;4;1;2909;Axial;8,378;6,302;8,616;7,213;9,139;7,194;8,684;7,194;8,298;6,872;8,321;6,336;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,4;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WN/FEA4E.TNNN;GADC RX;035.2/4WN/FEA4E.TNNN;n/a;finoox;203-1AF5.2PV.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3123_Alu;7309;E;4;1;3123;Axial;15,954;10,811;17,479;13,46;18,69;13,868;17,938;13,831;17,137;12,985;15,597;10,74;107;8710;1340;16;VT03207;0,632;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/DDA4A.TNNN;GADC RX;035.2/2WN/DDA4A.TNNN;n/a;finoox;203-1A9S.2PV.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3123_Alu;3492;A;2;1;3123;Axial;6,004;4,336;5,943;4,988;6,821;5,441;6,266;5,307;5,873;4,897;5,791;4,466;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WN/DDA4E.TNNN;GADC RX;035.2/4WN/DDA4E.TNNN;n/a;finoox;203-1AE1.2PV.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3123_Alu;6401;E;4;1;3123;Axial;12,035;8,712;11,895;9,995;13,662;10,909;12,544;10,639;11,757;9,819;11,599;8,972;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3WN/DEA7A.TNNN;GADC RX;035.2/3WN/DEA7A.TNNN;n/a;finoox;203-1ACE.2PV.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3123_Alu;5218;A;3;1;3123;Axial;8,417;6,079;8,693;7,131;9,535;7,381;8,889;7,321;8,645;6,942;8,177;6,162;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WN/FEA7E.TNNN;GADC RX;035.2/1WN/FEA7E.TNNN;n/a;finoox;203-1A89.2PV.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3123_Alu;3449;E;1;1;3123;Axial;3,714;2,796;3,811;3,23;4,193;3,312;3,96;3,3;3,777;3,139;3,713;2,866;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3WN/HEA7A.TNNN;GADC RX;035.2/3WN/HEA7A.TNNN;n/a;finoox;203-1ACJ.2PV.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3123_Alu;6021;A;3;1;3123;Axial;13,143;9,896;13,472;11,36;14,696;11,586;13,902;11,557;13,285;11;13,019;10,067;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WN/DDC7E.TNPN;GADC RX;035.2/2WN/DDC7E.TNPN;n/a;finoox;203-1ASD.2PV.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3123_PC;5247;E;2;1;3123;Axial;4,529;3,421;4,615;3,92;5,099;4,061;4,825;4,027;4,605;3,824;4,52;3,538;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,6;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WN/HEC7E.TNPN;GADC RX;035.2/2WN/HEC7E.TNPN;n/a;finoox;203-1ATK.2PV.1JN.RJWP-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3123_PC;6122;E;2;1;3123;Axial;8,091;6,066;8,297;6,98;9,045;7,127;8,564;7,111;8,184;6,761;8,003;6,166;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WN/FEC4A.TNNN;GADC RX;035.2/3WN/FEC4A.TNNN;n/a;finoox;203-1AUW.2PV.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3123_PC;6787;A;3;1;3123;Axial;11,41;8,199;11,624;9,518;12,751;10,069;12,032;9,895;11,422;9,263;10,992;8,255;80,25;6532;1340;14;VT03207;0,474;0,73;D;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,6;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11N/HDE4A.TNNN;GADC RX;035.1/11N/HDE4A.TNNN;n/a;finoox;203-1AFQ.2HF.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-04-AE11-CC-E32AX-2905_Epoxy;3196;A;1;1;2905;Axial;4,257;3,126;4,277;3,577;4,748;3,731;4,407;3,697;4,178;3,466;4,147;3,164;28,53;1986;1475;8;VT03192U.1;0,16;1,35;C;48,26;69,79;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;39;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/31N/FDE7A.TNPN;GADC RX;035.1/31N/FDE7A.TNPN;n/a;finoox;203-1ALE.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_3-07-AE11-CC-E32AX-2905_Epoxy;6025;A;3;1;2905;Axial;10,078;7,292;10,432;8,534;11,317;8,749;10,776;8,693;10,318;8,264;9,804;7,365;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/FEE7E.TNNN;GADC RX;035.1/31N/FEE7E.TNNN;n/a;finoox;203-1AMH.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_3-07-EE11-CL-E32AX-2905_Epoxy;7162;E;3;1;2905;Axial;11,999;8,727;12,304;10,154;13,426;10,445;12,556;10,376;12,194;9,857;11,656;8,845;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41N/DEE7E.TNNN;GADC RX;035.1/41N/DEE7E.TNNN;n/a;finoox;203-1APK.2HF.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-07-EE11-CL-E32AX-2905_Epoxy;7800;E;4;1;2905;Axial;12,054;9,121;12,311;10,448;13,594;10,842;12,854;10,747;12,259;10,2;12,031;9,422;42,18;11347;1475;21;VT03192U.1;0,651;1,35;C;52,17;74,52;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/31N/FEC7E.TNPN;GADC RX;035.1/31N/FEC7E.TNPN;n/a;finoox;203-1AVF.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_3-07-EE11-CL-E32AX-2905_PC;8364;E;3;1;2905;Axial;11,305;8,226;11,639;9,581;12,653;9,828;11,853;9,766;11,518;9,285;11;8,329;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11N/DDC7A.TNPN;GADC RX;035.1/11N/DDC7A.TNPN;n/a;finoox;203-1AQE.2HF.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-07-AE11-CC-E32AX-2905_PC;4077;A;1;1;2905;Axial;2,401;1,793;2,437;2,063;2,697;2,136;2,554;2,119;2,442;2,009;2,38;1,847;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/41N/HDC7A.TNPN;GADC RX;035.1/41N/HDC7A.TNPN;n/a;finoox;203-1AWC.2HF.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-07-AE11-CC-E32AX-2905_PC;8779;A;4;1;2905;Axial;14,337;9,964;15,506;12,226;16,373;12,263;15,8;12,265;15,187;11,663;14,067;9,978;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31N/DDC4E.TNPN;GADC RX;035.1/31N/DDC4E.TNPN;n/a;finoox;203-1ATZ.2HF.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-04-EE11-CC-E32AX-2905_PC;7272;E;3;1;2905;Axial;7,871;5,368;8,452;6,625;9,392;7,009;8,92;6,946;8,453;6,496;7,64;5,382;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,6;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31N/DEC4A.TNNN;GADC RX;035.1/31N/DEC4A.TNNN;n/a;finoox;203-1AUU.2HF.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-04-AE11-CL-E32AX-2905_PC;7058;A;3;1;2905;Axial;9,458;6,515;10,05;7,946;11,2;8,451;10,587;8,346;10,032;7,797;9,164;6,546;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11N/DDC4E.TNPN;GADC RX;035.1/11N/DDC4E.TNPN;n/a;finoox;203-1AQ3.2HF.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-04-EE11-CC-E32AX-2905_PC;4493;E;1;1;2905;Axial;2,818;2,005;2,785;2,321;3,213;2,544;2,948;2,477;2,76;2,289;2,694;2,064;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/31S/HEA4A.TNNN;GADC RX;035.1/31S/HEA4A.TNNN;n/a;finoox;203-1AD2.2HJ.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_3-04-AE41-CL-E32AX-2908_Alu;6692;A;3;1;2908;Axial;8,704;6,471;9,02;7,472;9,484;7,421;9,024;7,433;8,684;7,087;8,602;6,482;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41S/HEA4A.TNNN;GADC RX;035.1/41S/HEA4A.TNNN;n/a;finoox;203-1AF6.2HJ.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-04-AE41-CL-E32AX-2908_Alu;7998;A;4;1;2908;Axial;11,777;8,985;12,149;10,218;12,723;10,089;12,164;10,089;11,668;9,689;11,724;9,025;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,4;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41S/FDE7E.TNPN;GADC RX;035.1/41S/FDE7E.TNPN;n/a;finoox;203-1ANK.2HJ.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE41-CC-E32AX-2908_Epoxy;7967;E;4;1;2908;Axial;8,487;6,252;8,777;7,277;9,476;7,41;9,003;7,397;8,631;7,024;8,353;6,317;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/HEC4A.TNNN;GADC RX;035.1/11S/HEC4A.TNNN;n/a;finoox;203-1AR2.2HJ.1H2.RJPP-R23.01.0000.000;GADC RX 035.1-08_1-04-AE41-CL-E32AX-2908_PC;4340;A;1;1;2908;Axial;2,599;2,023;2,699;2,259;2,796;2,238;2,703;2,232;2,587;2,151;2,588;2,037;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,4;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.1/31S/DEC4A.TNPN;GADC RX;035.1/31S/DEC4A.TNPN;n/a;finoox;203-1AUU.2HJ.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-04-AE41-CL-E32AX-2908_PC;7299;A;3;1;2908;Axial;6,46;4,726;6,524;5,417;7,195;5,639;6,692;5,593;6,349;5,237;6,297;4,766;53,5;3695;695;8;VT03192U.1;0,091;0,25;A;33,04;55,14;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11M/HDA4A.TNNN;GADC RX;035.1/11M/HDA4A.TNNN;n/a;finoox;203-1A7S.2HG.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-04-AE21-CC-E32AX-2906_Alu;3111;A;1;1;2906;Axial;3,924;2,922;3,965;3,338;4,347;3,426;4,054;3,412;3,845;3,211;3,861;2,958;28,53;1716;1310;7;VT03192U.1;0,115;0,98;C;41,63;63,16;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;39;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/31M/DEA7A.TNPN;GADC RX;035.1/31M/DEA7A.TNPN;n/a;finoox;203-1ACE.2HG.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-07-AE21-CL-E32AX-2906_Alu;6196;A;3;1;2906;Axial;8,363;6,043;8,622;7,082;9,467;7,335;8,822;7,275;8,577;6,897;8,12;6,127;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/FDE7A.TNNN;GADC RX;035.1/31M/FDE7A.TNNN;n/a;finoox;203-1ALE.2HG.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_3-07-AE21-CC-E32AX-2906_Epoxy;5784;A;3;1;2906;Axial;9,347;6,825;9,567;7,927;10,465;8,164;9,778;8,111;9,487;7,702;9,095;6,927;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31M/FDE7E.TNNN;GADC RX;035.1/31M/FDE7E.TNNN;n/a;finoox;203-1ALF.2HG.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_3-07-EE21-CC-E32AX-2906_Epoxy;6335;E;3;1;2906;Axial;9,347;6,825;9,567;7,927;10,465;8,164;9,778;8,111;9,487;7,702;9,095;6,927;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/FEE7E.TNPN;GADC RX;035.1/11M/FEE7E.TNPN;n/a;finoox;203-1AH9.2HG.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-07-EE21-CL-E32AX-2906_Epoxy;3965;E;1;1;2906;Axial;3,609;2,723;3,708;3,148;4,012;3,234;3,792;3,22;3,675;3,064;3,614;2,793;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/41M/DDC7E.TNPN;GADC RX;035.1/41M/DDC7E.TNPN;n/a;finoox;203-1AW9.2HG.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-07-EE21-CC-E32AX-2906_PC;8680;E;4;1;2906;Axial;8,944;6,777;9,138;7,759;10,103;8,038;9,531;7,969;9,097;7,568;8,927;6,999;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/21M/HEC4E.TNNN;GADC RX;035.1/21M/HEC4E.TNNN;n/a;finoox;203-1AT1.2HG.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-04-EE21-CL-E32AX-2906_PC;6359;E;2;1;2906;Axial;8,271;6,114;8,373;7,005;9,144;7,193;8,545;7,149;8,147;6,73;8,077;6,154;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/11L/FDA7E.TNNN;GADC RX;035.1/11L/FDA7E.TNNN;n/a;finoox;203-1A77.2HH.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-07-EE31-CC-E32AX-2907_Alu;3371;E;1;1;2907;Axial;2,545;1,903;2,618;2,201;2,872;2,262;2,709;2,254;2,582;2,139;2,528;1,937;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/41L/DDE4A.TNNN;GADC RX;035.1/41L/DDE4A.TNNN;n/a;finoox;203-1AMY.2HH.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-04-AE31-CC-E32AX-2907_Epoxy;6904;A;4;1;2907;Axial;9,545;7,114;9,614;8,204;10,808;8,58;10,013;8,48;9,412;7,985;9,494;7,284;57,07;5720;930;12;VT03192U.1;0,193;0,59;A;37,96;60,26;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41L/DDE7A.TNNN;GADC RX;035.1/41L/DDE7A.TNNN;n/a;finoox;203-1ANG.2HH.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-07-AE31-CC-E32AX-2907_Epoxy;6717;A;4;1;2907;Axial;7,466;5,204;7,994;6,367;8,635;6,523;8,275;6,501;7,915;6,152;7,308;5,224;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11L/FEE7E.TNNN;GADC RX;035.1/11L/FEE7E.TNNN;n/a;finoox;203-1AH9.2HH.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-07-EE31-CL-E32AX-2907_Epoxy;3724;E;1;1;2907;Axial;2,85;2,205;2,976;2,499;3,191;2,567;3,067;2,545;2,92;2,442;2,843;2,254;15,82;1627;930;6;VT03192U.1;0,049;0,59;A+;34,8;56,37;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/31L/FDE7A.TNNN;GADC RX;035.1/31L/FDE7A.TNNN;n/a;finoox;203-1ALE.2HH.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-07-AE31-CC-E32AX-2907_Epoxy;5784;A;3;1;2907;Axial;7,565;5,707;7,761;6,566;8,417;6,737;8,031;6,71;7,658;6,371;7,523;5,816;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/DEC7A.TNPN;GADC RX;035.1/21L/DEC7A.TNPN;n/a;finoox;203-1ATE.2HH.1HL.RJW2-R23.01.0000.010;GADC RX 035.1-04_2-07-AE31-CL-E32AX-2907_PC;5457;A;2;1;2907;Axial;4,092;3,008;4,179;3,483;4,611;3,617;4,349;3,592;4,147;3,397;4,005;3,059;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/21L/HEC7E.TNNN;GADC RX;035.1/21L/HEC7E.TNNN;n/a;finoox;203-1ATK.2HH.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-07-EE31-CL-E32AX-2907_PC;6337;E;2;1;2907;Axial;6,212;4,811;6,408;5,442;6,858;5,504;6,583;5,481;6,296;5,254;6,197;4,894;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11L/FDC4E.TNNN;GADC RX;035.1/11L/FDC4E.TNNN;n/a;finoox;203-1AQ5.2HH.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-04-EE31-CC-E32AX-2907_PC;4394;E;1;1;2907;Axial;2,587;1,879;2,626;2,176;2,879;2,252;2,686;2,234;2,555;2,098;2,516;1,896;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.1/11L/HEC4A.TNPN;GADC RX;035.1/11L/HEC4A.TNPN;n/a;finoox;203-1AR2.2HH.1H2.RJW5-R23.01.0000.010;GADC RX 035.1-08_1-04-AE31-CL-E32AX-2907_PC;4581;A;1;1;2907;Axial;3,18;2,407;3,257;2,75;3,469;2,747;3,295;2,742;3,146;2,623;3,168;2,429;35,67;1418;930;5;VT03192U.1;0,048;0,59;A;32,59;54,16;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/4WE/DEA4E.TNPN;GADC RX;035.2/4WE/DEA4E.TNPN;n/a;finoox;203-1AF3.2PY.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3126_Alu;6937;E;4;1;3126;Axial;9,167;6,399;9,684;7,731;10,435;7,976;9,921;7,886;9,473;7,443;8,929;6,401;71,34;4884;585;9;VT03208;0,191;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/FEA4A.TNNN;GADC RX;035.2/2WE/FEA4A.TNNN;n/a;finoox;203-1AAW.2PY.1HR.RJTN-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3126_Alu;3991;A;2;1;3126;Axial;5,609;4,274;5,744;4,87;6,123;4,877;5,828;4,855;5,556;4,655;5,576;4,316;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1WE/DEA4E.TNNN;GADC RX;035.2/1WE/DEA4E.TNNN;n/a;finoox;203-1A8R.2PY.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3126_Alu;3148;E;1;1;3126;Axial;2,404;1,79;2,448;2,061;2,676;2,116;2,506;2,097;2,362;1,988;2,39;1,82;17,83;1221;585;5;VT03208;0,048;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1WE/FDE4E.TNNN;GADC RX;035.2/1WE/FDE4E.TNNN;n/a;finoox;203-1AFP.2PY.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3126_Epoxy;3187;E;1;1;3126;Axial;2,392;1,798;2,445;2,062;2,633;2,082;2,484;2,071;2,366;1,972;2,377;1,812;21,4;1027;585;4;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.2/3WE/DEE4E.TNPN;GADC RX;035.2/3WE/DEE4E.TNPN;n/a;finoox;203-1ALX.2PY.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3126_Epoxy;6182;E;3;1;3126;Axial;7,114;5,204;7,172;5,982;7,926;6,211;7,374;6,169;6,995;5,777;6,959;5,284;53,5;3663;585;8;VT03208;0,143;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/DDE7A.TNPN;GADC RX;035.2/2WE/DDE7A.TNPN;n/a;finoox;203-1AJ8.2PY.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3126_Epoxy;3819;A;2;1;3126;Axial;3,27;2,324;3,419;2,776;3,705;2,849;3,529;2,837;3,379;2,686;3,189;2,342;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/3WE/DDE7A.TNNN;GADC RX;035.2/3WE/DDE7A.TNNN;n/a;finoox;203-1ALC.2PY.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3126_Epoxy;4749;A;3;1;3126;Axial;5,007;3,765;5,135;4,334;5,658;4,469;5,261;4,449;5,082;4,218;4,983;3,846;25,31;3626;585;9;VT03208;0,143;0,22;A;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/HDC7A.TNPN;GADC RX;035.2/3WE/HDC7A.TNPN;n/a;finoox;203-1AUE.2PY.1H1.RJTV-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3126_PC;6595;A;3;1;3126;Axial;6,651;4,888;6,924;5,713;7,372;5,74;7,046;5,745;6,784;5,474;6,556;4,909;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;91;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3WE/DDC7E.TNPN;GADC RX;035.2/3WE/DDC7E.TNPN;n/a;finoox;203-1AUB.2PY.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3126_PC;6554;E;3;1;3126;Axial;4,723;3,548;4,842;4,087;5,333;4,217;4,961;4,199;4,787;3,978;4,698;3,623;25,31;3626;585;9;VT03208;0,143;0,22;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WE/HEC7E.TNPN;GADC RX;035.2/4WE/HEC7E.TNPN;n/a;finoox;203-1AXF.2PY.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3126_PC;9182;E;4;1;3126;Axial;10,371;7,944;10,736;9,043;11,342;9,039;10,879;9,026;10,449;8,684;10,305;8,035;84,37;4940;585;9;VT03208;0,19;0,22;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WE/DDC4E.TNPN;GADC RX;035.2/1WE/DDC4E.TNPN;n/a;finoox;203-1AQ3.2PY.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3126_PC;4092;E;1;1;3126;Axial;1,711;1,159;1,846;1,439;1,987;1,486;1,896;1,473;1,807;1,385;1,673;1,156;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.2/3WE/DDC4E.TNPN;GADC RX;035.2/3WE/DDC4E.TNPN;n/a;finoox;203-1ATZ.2PY.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3126_PC;6578;E;3;1;3126;Axial;5,551;4,013;5,572;4,588;6,128;4,845;5,754;4,776;5,457;4,473;5,349;4,048;42,8;3310;585;8;VT03208;0,144;0,22;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XE/DEA7A.TNNN;GADC RX;035.2/1XE/DEA7A.TNNN;n/a;finoox;203-1A86.2Q0.1HA.RJVP-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3128_Alu;2553;A;1;1;3128;Axial;1,686;1,159;1,818;1,433;1,931;1,446;1,855;1,447;1,781;1,37;1,651;1,159;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;7;20;4;yes;piece;1
GADC RX 035.2/2XE/DDA7A.TNNN;GADC RX;035.2/2XE/DDA7A.TNNN;n/a;finoox;203-1A98.2Q0.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3128_Alu;3536;A;2;1;3128;Axial;3,082;2,216;3,201;2,621;3,469;2,686;3,299;2,676;3,159;2,535;3,011;2,236;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/3XE/HEE4A.TNPN;GADC RX;035.2/3XE/HEE4A.TNPN;n/a;finoox;203-1AM0.2Q0.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3128_Epoxy;6570;A;3;1;3128;Axial;7,799;5,916;8,077;6,754;8,403;6,653;8,051;6,656;7,752;6,389;7,762;5,93;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/2XE/DDE7E.TNPN;GADC RX;035.2/2XE/DDE7E.TNPN;n/a;finoox;203-1AJ9.2Q0.1HC.RJP9-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3128_Epoxy;4317;E;2;1;3128;Axial;3,045;2,194;3,161;2,59;3,425;2,654;3,257;2,644;3,118;2,505;2,977;2,214;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4XE/HEE7E.TNPN;GADC RX;035.2/4XE/HEE7E.TNPN;n/a;finoox;203-1APP.2Q0.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3128_Epoxy;8309;E;4;1;3128;Axial;10,043;7,83;10,455;8,799;10,957;8,774;10,568;8,752;10,155;8,438;10,061;7,913;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XE/FDC7A.TNNN;GADC RX;035.2/1XE/FDC7A.TNNN;n/a;finoox;203-1AQG.2Q0.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3128_PC;3750;A;1;1;3128;Axial;1,822;1,41;1,897;1,595;2,02;1,62;1,942;1,61;1,855;1,546;1,818;1,432;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/1XE/FEC7A.TNPN;GADC RX;035.2/1XE/FEC7A.TNPN;n/a;finoox;203-1ARJ.2Q0.1HD.RJVZ-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3128_PC;4162;A;1;1;3128;Axial;2,054;1,567;2,128;1,791;2,269;1,802;2,17;1,797;2,08;1,726;2,049;1,586;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.2/4XE/FDC7A.TNNN;GADC RX;035.2/4XE/FDC7A.TNNN;n/a;finoox;203-1AWA.2Q0.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3128_PC;7180;A;4;1;3128;Axial;7,295;5,449;7,537;6,295;8,092;6,378;7,709;6,373;7,392;6,066;7,232;5,494;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,5;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
