TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/4XN/DDA4A.TNNN;GADC RX;035.2/4XN/DDA4A.TNNN;n/a;finoox;203-1AE0.2PW.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3124_Alu;5807;A;4;1;3124;Axial;12,649;9,086;12,453;10,425;13,911;11,44;13,179;11,13;12,344;10,291;12,088;9,363;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4XN/DDE4A.TNPN;GADC RX;035.2/4XN/DDE4A.TNPN;n/a;finoox;203-1AMY.2PW.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3124_Epoxy;6178;A;4;1;3124;Axial;12,316;8,87;12,15;10,184;14,023;11,178;12,842;10,872;12,028;10,023;11,824;9,144;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;106,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1XN/DEE7E.TNNN;GADC RX;035.2/1XN/DEE7E.TNNN;n/a;finoox;203-1AH7.2PW.1H4.RJPA-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3124_Epoxy;3158;E;1;1;3124;Axial;2,918;2,136;2,971;2,479;3,298;2,575;3,108;2,555;2,965;2,422;2,855;2,185;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2XN/FEE7E.TNPN;GADC RX;035.2/2XN/FEE7E.TNPN;n/a;finoox;203-1AKD.2PW.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3124_Epoxy;4950;E;2;1;3124;Axial;7,644;5,908;7,958;6,739;8,669;6,963;8,268;6,901;7,879;6,613;7,675;6,092;31,64;5162;1470;14;VT03207;0,402;0,93;C;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/HDC7A.TNNN;GADC RX;035.2/1XN/HDC7A.TNNN;n/a;finoox;203-1AQJ.2PW.1H7.RJW9-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3124_PC;3847;A;1;1;3124;Axial;3,692;2,853;3,838;3,249;4,139;3,323;3,967;3,3;3,795;3,17;3,694;2,946;16,87;2265;1470;9;VT03207;0,21;0,93;D;53,98;75,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;41,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/4XN/HEC7E.TNPN;GADC RX;035.2/4XN/HEC7E.TNPN;n/a;finoox;203-1AXF.2PW.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3124_PC;9123;E;4;1;3124;Axial;16,698;11,759;17,753;14,247;18,914;14,373;18,177;14,356;17,465;13,654;16,339;11,831;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153,1;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WL/HDA4A.TNPN;GADC RX;035.2/2WL/HDA4A.TNPN;n/a;finoox;203-1A9W.2PX.1H1.RJTS-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CC-E32AX-3125_Alu;4206;A;2;1;3125;Axial;6,183;4,68;6,297;5,326;6,759;5,353;6,392;5,344;6,104;5,088;6,144;4,705;57,07;2484;850;7;VT03208;0,125;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WL/DDA7E.TNPN;GADC RX;035.2/4WL/DDA7E.TNPN;n/a;finoox;203-1ADH.2PX.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3125_Alu;6552;E;4;1;3125;Axial;7,481;5,215;8,015;6,385;8,652;6,534;8,294;6,514;7,935;6,166;7,324;5,235;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WL/DEA7A.TNPN;GADC RX;035.2/2WL/DEA7A.TNPN;n/a;finoox;203-1AAA.2PX.1HL.RJW2-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3125_Alu;4004;A;2;1;3125;Axial;4,319;3,187;4,416;3,686;4,87;3,822;4,582;3,798;4,379;3,593;4,239;3,241;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3WL/HDE4A.TNNN;GADC RX;035.2/3WL/HDE4A.TNNN;n/a;finoox;203-1AKY.2PX.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CC-E32AX-3125_Epoxy;5660;A;3;1;3125;Axial;9,293;7,079;9,491;8,066;10,135;8,077;9,626;8,042;9,19;7,695;9,239;7,149;85,6;3725;850;9;VT03208;0,188;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;93;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/HDE4E.TNNN;GADC RX;035.2/4WL/HDE4E.TNNN;n/a;finoox;203-1AN3.2PX.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_4-04-E0W-CC-E32AX-3125_Epoxy;7636;E;4;1;3125;Axial;12,155;8,838;12,51;10,282;13,367;10,428;12,664;10,389;12,144;9,843;11,858;8,865;114,14;4967;850;10;VT03208;0,25;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;130;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WL/DDE7A.TNNN;GADC RX;035.2/3WL/DDE7A.TNNN;n/a;finoox;203-1ALC.2PX.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3125_Epoxy;4749;A;3;1;3125;Axial;5,771;4,256;5,887;4,919;6,531;5,127;6,049;5,089;5,847;4,809;5,656;4,332;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WL/FDE7E.TNNN;GADC RX;035.2/4WL/FDE7E.TNNN;n/a;finoox;203-1ANK.2PX.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3125_Epoxy;6815;E;4;1;3125;Axial;9,771;7,009;10,193;8,317;11,012;8,509;10,499;8,478;10,062;8,039;9,533;7,056;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WL/HEE7E.TNNN;GADC RX;035.2/3WL/HEE7E.TNNN;n/a;finoox;203-1AMK.2PX.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3125_Epoxy;6970;E;3;1;3125;Axial;9,72;7,62;10,176;8,574;10,786;8,68;10,382;8,637;9,937;8,273;9,768;7,752;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,2;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WL/DEC7A.TNNN;GADC RX;035.2/2WL/DEC7A.TNNN;n/a;finoox;203-1ATE.2PX.1HL.RJW2-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3125_PC;4786;A;2;1;3125;Axial;4,017;2,964;4,107;3,428;4,529;3,555;4,261;3,532;4,072;3,341;3,942;3,014;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/2WL/FDC4A.TNNN;GADC RX;035.2/2WL/FDC4A.TNNN;n/a;finoox;203-1AS2.2PX.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3125_PC;4751;A;2;1;3125;Axial;5,148;3,773;5,216;4,335;5,712;4,485;5,331;4,449;5,074;4,181;5,008;3,808;42,8;2640;850;8;VT03208;0,124;0,3;B;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,2;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2WL/DDC4A.TNPN;GADC RX;035.2/2WL/DDC4A.TNPN;n/a;finoox;203-1AS0.2PX.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3125_PC;4787;A;2;1;3125;Axial;4,279;3,186;4,31;3,675;4,845;3,834;4,487;3,712;4,219;3,577;4,255;3,258;28,53;2806;850;8;VT03208;0,124;0,3;C;45,72;67,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,6;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2XL/DEE4A.TNPN;GADC RX;035.2/2XL/DEE4A.TNPN;n/a;finoox;203-1AJS.2PZ.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3127_Epoxy;4075;A;2;1;3127;Axial;5,878;4,381;5,938;5,06;6,653;5,278;6,175;5,221;5,805;4,925;5,846;4,483;35,67;3494;930;9;VT03208;0,167;0,39;B;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XL/DEE7E.TNNN;GADC RX;035.2/3XL/DEE7E.TNNN;n/a;finoox;203-1AMF.2PZ.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3127_Epoxy;5890;E;3;1;3127;Axial;7,121;5,264;7,263;6,015;8,055;6,329;7,46;6,284;7,209;5,936;6,983;5,355;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XL/FDE7A.TNPN;GADC RX;035.2/3XL/FDE7A.TNPN;n/a;finoox;203-1ALE.2PZ.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3127_Epoxy;5332;A;3;1;3127;Axial;8,114;6,06;8,303;6,981;9,15;7,201;8,617;7,174;8,215;6,797;8,014;6,174;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XL/DEC7E.TNNN;GADC RX;035.2/2XL/DEC7E.TNNN;n/a;finoox;203-1ATF.2PZ.1HL.RJW2-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3127_PC;5284;E;2;1;3127;Axial;4,347;3,164;4,44;3,679;4,895;3,834;4,631;3,803;4,416;3,596;4,229;3,213;21,09;3703;930;10;VT03208;0,166;0,39;C;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/2XL/HEC7E.TNPN;GADC RX;035.2/2XL/HEC7E.TNPN;n/a;finoox;203-1ATK.2PZ.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3127_PC;6148;E;2;1;3127;Axial;6,704;5,159;6,927;5,874;7,435;5,945;7,063;5,923;6,786;5,682;6,685;5,237;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11E/DEA4A.TNPN;GADC RX;035.1/11E/DEA4A.TNPN;n/a;finoox;203-1A8Q.2HK.1H4.RJPL-R23.01.0000.010;GADC RX 035.1-04_1-04-AE51-CL-E32AX-2909_Alu;3207;A;1;1;2909;Axial;2,074;1,583;2,143;1,794;2,291;1,822;2,182;1,807;2,065;1,729;2,064;1,599;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/4WN/DDA7A.TNNN;GADC RX;035.2/4WN/DDA7A.TNNN;n/a;finoox;203-1ADG.2PV.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3123_Alu;5793;A;4;1;3123;Axial;9,748;7,377;9,966;8,442;11,003;8,748;10,384;8,674;9,912;8,237;9,734;7,635;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,7;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/4WN/FDE4E.TNPN;GADC RX;035.2/4WN/FDE4E.TNPN;n/a;finoox;203-1AN1.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3123_Epoxy;7052;E;4;1;3123;Axial;13,257;8,848;14,695;11,244;15,702;11,516;15,114;11,513;14,406;10,788;12,967;8,802;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/DDE4E.TNPN;GADC RX;035.2/1WN/DDE4E.TNPN;n/a;finoox;203-1AFM.2PV.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3123_Epoxy;3268;E;1;1;3123;Axial;2,922;2,104;2,899;2,432;3,345;2,644;3,053;2,579;2,861;2,391;2,827;2,16;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4WN/FDE7E.TNPN;GADC RX;035.2/4WN/FDE7E.TNPN;n/a;finoox;203-1ANK.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3123_Epoxy;7000;E;4;1;3123;Axial;11,985;8,244;13,072;10,223;13,872;10,308;13,384;10,306;12,837;9,776;11,767;8,242;50,62;8598;1340;18;VT03207;0,634;0,73;C;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WN/FDE7E.TNNN;GADC RX;035.2/4WN/FDE7E.TNNN;n/a;finoox;203-1ANK.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3123_Epoxy;6759;E;4;1;3123;Axial;11,985;8,244;13,072;10,223;13,872;10,308;13,384;10,306;12,837;9,776;11,767;8,242;50,62;8598;1340;18;VT03207;0,634;0,73;C;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WN/DEC7E.TNNN;GADC RX;035.2/4WN/DEC7E.TNNN;n/a;finoox;203-1AXB.2PV.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3123_PC;7814;E;4;1;3123;Axial;10,458;7,958;10,744;9,169;11,824;9,5;11,247;9,412;10,719;8,989;10,441;8,243;42,18;9718;1340;18;VT03207;0,607;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/1WN/DEC4A.TNNN;GADC RX;035.2/1WN/DEC4A.TNNN;n/a;finoox;203-1AQY.2PV.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3123_PC;3746;A;1;1;3123;Axial;3,061;2,17;3,086;2,529;3,501;2,747;3,238;2,676;3,056;2,45;2,931;2,197;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/1WN/HEC4E.TNPN;GADC RX;035.2/1WN/HEC4E.TNPN;n/a;finoox;203-1AR3.2PV.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3123_PC;4918;E;1;1;3123;Axial;4,298;3,238;4,376;3,703;4,752;3,764;4,463;3,747;4,228;3,559;4,274;3,273;35,67;2065;1340;8;VT03207;0,16;0,73;C;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/41N/FDA4A.TNPN;GADC RX;035.1/41N/FDA4A.TNPN;n/a;finoox;203-1AE2.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-04-AE11-CC-E32AX-2905_Alu;7269;A;4;1;2905;Axial;14,052;9,223;15,869;11,922;16,905;12,148;16,335;12,194;15,541;11,421;13,73;9,147;85,6;8557;1475;18;VT03192U.1;0,642;1,35;D;51,77;74,07;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/HDA4E.TNPN;GADC RX;035.1/11N/HDA4E.TNPN;n/a;finoox;203-1A7T.2HF.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-04-EE11-CC-E32AX-2905_Alu;3895;E;1;1;2905;Axial;4,322;3,17;4,341;3,629;4,81;3,789;4,475;3,752;4,248;3,517;4,208;3,207;28,53;1986;1475;8;VT03192U.1;0,16;1,35;C;48,26;69,79;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/11N/DDA7A.TNNN;GADC RX;035.1/11N/DDA7A.TNNN;n/a;finoox;203-1A74.2HF.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-07-AE11-CC-E32AX-2905_Alu;2817;A;1;1;2905;Axial;2,582;1,928;2,62;2,218;2,9;2,296;2,746;2,279;2,626;2,161;2,559;1,986;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11N/HEE4E.TNNN;GADC RX;035.1/11N/HEE4E.TNNN;n/a;finoox;203-1AGT.2HF.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-04-EE11-CL-E32AX-2905_Epoxy;4002;E;1;1;2905;Axial;5,139;3,83;5,195;4,378;5,717;4,507;5,34;4,486;5,046;4,223;5,079;3,873;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/41N/DDE4A.TNPN;GADC RX;035.1/41N/DDE4A.TNPN;n/a;finoox;203-1AMY.2HF.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-04-AE11-CC-E32AX-2905_Epoxy;7145;A;4;1;2905;Axial;12,416;8,931;12,24;10,254;14,165;11,266;12,945;10,953;12,124;10,1;11,904;9,207;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21N/HDE4E.TNNN;GADC RX;035.1/21N/HDE4E.TNNN;n/a;finoox;203-1AHV.2HF.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_2-04-EE11-CC-E32AX-2905_Epoxy;5213;E;2;1;2905;Axial;8,65;6,565;8,838;7,491;9,575;7,669;9,048;7,602;8,365;7,262;8,599;6,68;57,07;3971;1475;12;VT03192U.1;0,319;1,35;C;51;72,8;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;71,3;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/HDE7A.TNNN;GADC RX;035.1/31N/HDE7A.TNNN;n/a;finoox;203-1ALG.2HF.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_3-07-AE11-CC-E32AX-2905_Epoxy;6194;A;3;1;2905;Axial;12,004;8,852;12,307;10,223;13,354;10,443;12,533;10,395;12,15;9,892;11,737;8,973;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11N/DEC7A.TNPN;GADC RX;035.1/11N/DEC7A.TNPN;n/a;finoox;203-1ARG.2HF.1H4.RJPA-R23.01.0000.010;GADC RX 035.1-04_1-07-AE11-CL-E32AX-2905_PC;4220;A;1;1;2905;Axial;2,849;2,077;2,913;2,41;3,209;2,495;3,034;2,474;2,903;2,35;2,772;2,116;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/11S/HDA7E.TNPN;GADC RX;035.1/11S/HDA7E.TNPN;n/a;finoox;203-1A79.2HJ.1H5.RJVY-R23.01.0800.010;GADC RX 035.1-08_1-07-EE41-CC-E32AX-2908_Alu;3878;E;1;1;2908;Axial;2,432;1,827;2,523;2,111;2,694;2,12;2,568;2,12;2,467;2,026;2,423;1,842;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.1/11S/DDE4E.TNPN;GADC RX;035.1/11S/DDE4E.TNPN;n/a;finoox;203-1AFM.2HJ.1HC.RJPK-R23.01.0800.010;GADC RX 035.1-04_1-04-EE41-CC-E32AX-2908_Epoxy;3503;E;1;1;2908;Axial;2,039;1,54;2,096;1,756;2,268;1,782;2,155;1,793;2,036;1,711;2,028;1,571;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41S/DEE4A.TNNN;GADC RX;035.1/41S/DEE4A.TNNN;n/a;finoox;203-1AP0.2HJ.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-04-AE41-CL-E32AX-2908_Epoxy;7171;A;4;1;2908;Axial;9,106;6,36;9,603;7,673;10,356;7,919;9,839;7,827;9,394;7,387;8,867;6,365;71,34;4927;695;9;VT03192U.1;0,122;0,25;A+;34,05;56,39;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/FEE7A.TNPN;GADC RX;035.1/21S/FEE7A.TNPN;n/a;finoox;203-1AKC.2HJ.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-07-AE41-CL-E32AX-2908_Epoxy;4741;A;2;1;2908;Axial;4,864;3,775;5,059;4,256;5,386;4,324;5,178;4,296;4,948;4,124;4,854;3,841;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21S/DEE7E.TNPN;GADC RX;035.1/21S/DEE7E.TNPN;n/a;finoox;203-1AKB.2HJ.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-07-EE41-CL-E32AX-2908_Epoxy;4981;E;2;1;2908;Axial;3,74;2,817;3,837;3,234;4,204;3,316;3,964;3,3;3,784;3,135;3,724;2,87;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/31S/HDE7E.TNPN;GADC RX;035.1/31S/HDE7E.TNPN;n/a;finoox;203-1ALH.2HJ.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-07-EE41-CC-E32AX-2908_Epoxy;7068;E;3;1;2908;Axial;7,283;5,71;7,612;6,384;7,991;6,451;7,711;6,416;7,413;6,179;7,266;5,78;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41S/DEC7E.TNNN;GADC RX;035.1/41S/DEC7E.TNNN;n/a;finoox;203-1AXB.2HJ.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-07-EE41-CL-E32AX-2908_PC;8674;E;4;1;2908;Axial;7,149;5,168;7,407;6,083;8,027;6,235;7,633;6,209;7,311;5,886;6,986;5,218;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21S/HEC7E.TNPN;GADC RX;035.1/21S/HEC7E.TNPN;n/a;finoox;203-1ATK.2HJ.1HW.RJTQ-R23.01.0800.010;GADC RX 035.1-08_2-07-EE41-CL-E32AX-2908_PC;6564;E;2;1;2908;Axial;5,201;3,977;5,401;4,541;5,707;4,54;5,472;4,534;5,231;4,361;5,194;4,02;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/11S/DEC4E.TNNN;GADC RX;035.1/11S/DEC4E.TNNN;n/a;finoox;203-1AQZ.2HJ.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-04-EE41-CL-E32AX-2908_PC;4396;E;1;1;2908;Axial;2,152;1,602;2,189;1,843;2,397;1,895;2,243;1,878;2,114;1,78;2,139;1,628;17,83;1232;695;5;VT03192U.1;0,03;0,25;A;28,8;50,37;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/31S/FDC4E.TNNN;GADC RX;035.1/31S/FDC4E.TNNN;n/a;finoox;203-1AU1.2HJ.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-04-EE41-CC-E32AX-2908_PC;7346;E;3;1;2908;Axial;6,484;4,908;6,605;5,588;7,117;5,625;6,709;5,617;6,393;5,346;6,444;4,948;64,2;3079;695;7;VT03192U.1;0,095;0,25;A;29,94;52;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,3;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31S/FEC4E.TNNN;GADC RX;035.1/31S/FEC4E.TNNN;n/a;finoox;203-1AUX.2HJ.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-04-EE41-CL-E32AX-2908_PC;8155;E;3;1;2908;Axial;7,532;5,744;7,715;6,541;8,22;6,55;7,82;6,526;7,455;6,251;7,489;5,805;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31M/DDA7E.TNNN;GADC RX;035.1/31M/DDA7E.TNNN;n/a;finoox;203-1ABD.2HG.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-07-EE21-CC-E32AX-2906_Alu;5929;E;3;1;2906;Axial;7,111;5,1;7,414;6,018;8,071;6,196;7,686;6,151;7,352;5,838;6,928;5,143;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/HDA7E.TNPN;GADC RX;035.1/31M/HDA7E.TNPN;n/a;finoox;203-1ABH.2HG.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_3-07-EE21-CC-E32AX-2906_Alu;6940;E;3;1;2906;Axial;11,121;8,306;11,389;9,55;12,389;9,745;11,749;9,716;11,239;9,243;10,893;8,434;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11M/FEE4E.TNNN;GADC RX;035.1/11M/FEE4E.TNNN;n/a;finoox;203-1AGR.2HG.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-04-EE21-CL-E32AX-2906_Epoxy;3743;E;1;1;2906;Axial;4,181;3,072;4,188;3,518;4,703;3,696;4,35;3,657;4,114;3,393;4,089;3,106;26,75;2109;1310;8;VT03192U.1;0,11;0,98;B;40,96;62,53;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31M/HEE4E.TNPN;GADC RX;035.1/31M/HEE4E.TNPN;n/a;finoox;203-1AM1.2HG.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-04-EE21-CL-E32AX-2906_Epoxy;8104;E;3;1;2906;Axial;13,857;10,298;14,076;11,779;15,346;12,076;14,31;12,031;13,645;11,31;13,59;10,394;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41M/HEE7A.TNPN;GADC RX;035.1/41M/HEE7A.TNPN;n/a;finoox;203-1APN.2HG.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-07-AE21-CL-E32AX-2906_Epoxy;8415;A;4;1;2906;Axial;16,621;11,894;17,414;14,177;18,712;14,403;17,895;14,37;17,172;13,659;16,236;11,979;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11L/FDA7A.TNPN;GADC RX;035.1/11L/FDA7A.TNPN;n/a;finoox;203-1A76.2HH.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-07-AE31-CC-E32AX-2907_Alu;3200;A;1;1;2907;Axial;2,545;1,903;2,618;2,201;2,872;2,262;2,709;2,254;2,582;2,139;2,528;1,937;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/21L/FEA7A.TNPN;GADC RX;035.1/21L/FEA7A.TNPN;n/a;finoox;203-1AAC.2HH.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-07-AE31-CL-E32AX-2907_Alu;4667;A;2;1;2907;Axial;5,817;4,434;5,996;5,084;6,51;5,183;6,18;5,159;5,895;4,924;5,805;4,513;31,64;3254;930;9;VT03192U.1;0,097;0,59;A+;37,54;59,38;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21L/FEA7A.TNNN;GADC RX;035.1/21L/FEA7A.TNNN;n/a;finoox;203-1AAC.2HH.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-07-AE31-CL-E32AX-2907_Alu;4426;A;2;1;2907;Axial;5,817;4,434;5,996;5,084;6,51;5,183;6,18;5,159;5,895;4,924;5,805;4,513;31,64;3254;930;9;VT03192U.1;0,097;0,59;A+;37,54;59,38;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31L/DEE7E.TNNN;GADC RX;035.1/31L/DEE7E.TNNN;n/a;finoox;203-1AMF.2HH.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-07-EE31-CL-E32AX-2907_Epoxy;6584;E;3;1;2907;Axial;6,683;4,981;6,837;5,737;7,57;5,961;7,015;5,937;6,773;5,608;6,61;5,083;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11L/HDE7E.TNNN;GADC RX;035.1/11L/HDE7E.TNNN;n/a;finoox;203-1AG9.2HH.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-07-EE31-CC-E32AX-2907_Epoxy;3687;E;1;1;2907;Axial;2,861;2,225;2,984;2,509;3,178;2,558;3,057;2,543;2,919;2,425;2,856;2,267;16,87;1437;930;6;VT03192U.1;0,048;0,59;A+;32,76;54,29;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31L/FEC7A.TNNN;GADC RX;035.1/31L/FEC7A.TNNN;n/a;finoox;203-1AVE.2HH.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-07-AE31-CL-E32AX-2907_PC;7491;A;3;1;2907;Axial;8,122;6,202;8,366;7,099;9,085;7,239;8,623;7,205;8,227;6,877;8,107;6,314;47,46;4880;930;10;VT03192U.1;0,146;0,59;A;39,04;61,14;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41L/DDC4E.TNPN;GADC RX;035.1/41L/DDC4E.TNPN;n/a;finoox;203-1AVX.2HH.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-04-EE31-CC-E32AX-2907_PC;8710;E;4;1;2907;Axial;8,668;6,455;8,703;7,424;9,814;7,779;9,079;7,709;8,534;7,24;8,621;6,607;57,07;5720;930;12;VT03192U.1;0,193;0,59;B;37,96;60,26;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/4WE/DDA7A.TNPN;GADC RX;035.2/4WE/DDA7A.TNPN;n/a;finoox;203-1ADG.2PY.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3126_Alu;5960;A;4;1;3126;Axial;6,643;4,737;6,946;5,648;7,525;5,798;7,171;5,771;6,868;5,466;6,48;4,775;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/DEA7E.TNNN;GADC RX;035.2/3WE/DEA7E.TNNN;n/a;finoox;203-1ACF.2PY.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3126_Alu;5820;E;3;1;3126;Axial;5,779;4,392;5,951;5,047;6,498;5,161;6,143;5,134;5,862;4,903;5,768;4,486;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/HDA7A.TNPN;GADC RX;035.2/3WE/HDA7A.TNPN;n/a;finoox;203-1ABG.2PY.1H1.RJTV-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3126_Alu;5513;A;3;1;3126;Axial;7,151;5,256;7,446;6,143;7,927;6,172;7,576;6,178;7,294;5,886;7,049;5,278;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;90,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WE/DDE7E.TNPN;GADC RX;035.2/4WE/DDE7E.TNPN;n/a;finoox;203-1ANH.2PY.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3126_Epoxy;6637;E;4;1;3126;Axial;6,562;4,687;6,849;5,576;7,422;5,725;7,07;5,698;6,771;5,397;6,402;4,727;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WE/DEE7E.TNNN;GADC RX;035.2/4WE/DEE7E.TNNN;n/a;finoox;203-1APK.2PY.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3126_Epoxy;6781;E;4;1;3126;Axial;7,55;5,475;7,816;6,429;8,469;6,587;8,052;6,561;7,712;6,22;7,388;5,53;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WE/DDC7A.TNNN;GADC RX;035.2/4WE/DDC7A.TNNN;n/a;finoox;203-1AW8.2PY.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3126_PC;6805;A;4;1;3126;Axial;6,178;4,405;6,46;5,252;6,998;5,392;6,669;5,367;6,387;5,083;6,027;4,441;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WE/FDC7E.TNNN;GADC RX;035.2/4WE/FDC7E.TNNN;n/a;finoox;203-1AWB.2PY.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3126_PC;7774;E;4;1;3126;Axial;7,944;5,849;8,217;6,811;8,87;6,935;8,428;6,923;8,081;6,574;7,814;5,908;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WE/HEC7A.TNPN;GADC RX;035.2/1WE/HEC7A.TNPN;n/a;finoox;203-1ARL.2PY.1H2.RJW5-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3126_PC;4349;A;1;1;3126;Axial;2,536;1,99;2,659;2,224;2,778;2,239;2,687;2,227;2,582;2,148;2,534;2,024;21,09;1235;585;5;VT03208;0,048;0,22;A;35,94;57,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/2XE/HEA7E.TNNN;GADC RX;035.2/2XE/HEA7E.TNNN;n/a;finoox;203-1AAF.2Q0.1HW.RJTQ-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3128_Alu;4870;E;2;1;3128;Axial;5,075;3,918;5,263;4,428;5,516;4,412;5,317;4,403;5,111;4,243;5,054;3,965;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3XE/FEA7A.TNNN;GADC RX;035.2/3XE/FEA7A.TNNN;n/a;finoox;203-1ACG.2Q0.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3128_Alu;5605;A;3;1;3128;Axial;6,665;4,945;6,923;5,743;7,394;5,782;7,047;5,786;6,773;5,502;6,599;4,978;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;94,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1XE/DEE4A.TNNN;GADC RX;035.2/1XE/DEE4A.TNNN;n/a;finoox;203-1AGN.2Q0.1H4.RJPL-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3128_Epoxy;2777;A;1;1;3128;Axial;2,178;1,642;2,232;1,886;2,415;1,9;2,285;1,901;2,162;1,813;2,167;1,668;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1XE/HDE7E.TNPN;GADC RX;035.2/1XE/HDE7E.TNPN;n/a;finoox;203-1AG9.2Q0.1H5.RJVY-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3128_Epoxy;3695;E;1;1;3128;Axial;2,189;1,669;2,279;1,913;2,408;1,911;2,311;1,908;2,219;1,835;2,183;1,686;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/1XE/HEE7A.TNNN;GADC RX;035.2/1XE/HEE7A.TNNN;n/a;finoox;203-1AHA.2Q0.1HU.RJW1-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3128_Epoxy;3125;A;1;1;3128;Axial;2,465;1,827;2,583;2,137;2,722;2,125;2,606;2,13;2,511;2,037;2,453;1,837;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GADC RX 035.2/1XE/DEC7A.TNNN;GADC RX;035.2/1XE/DEC7A.TNNN;n/a;finoox;203-1ARG.2Q0.1HA.RJVP-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3128_PC;3571;A;1;1;3128;Axial;1,568;1,078;1,691;1,332;1,796;1,345;1,725;1,346;1,656;1,274;1,535;1,078;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;7;20;4;yes;piece;1
GADC RX 035.2/2XE/FEC7E.TNPN;GADC RX;035.2/2XE/FEC7E.TNPN;n/a;finoox;203-1ATH.2Q0.1HQ.RJW2-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3128_PC;5837;E;2;1;3128;Axial;4,075;2,934;4,28;3,48;4,548;3,504;4,347;3,508;4,184;3,336;4,013;2,947;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/2XE/HDC7A.TNNN;GADC RX;035.2/2XE/HDC7A.TNNN;n/a;finoox;203-1ASG.2Q0.1H7.RJW9-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3128_PC;4933;A;2;1;3128;Axial;4,116;3,156;4,283;3,602;4,522;3,599;4,338;3,594;4,167;3,457;4,108;3,191;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/4XN/DDE4E.TNPN;GADC RX;035.2/4XN/DDE4E.TNPN;n/a;finoox;203-1AMZ.2PW.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3124_Epoxy;6768;E;4;1;3124;Axial;12,316;8,87;12,15;10,184;14,023;11,178;12,842;10,872;12,028;10,023;11,824;9,144;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1XN/HEC4E.TNNN;GADC RX;035.2/1XN/HEC4E.TNNN;n/a;finoox;203-1AR3.2PW.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3124_PC;4677;E;1;1;3124;Axial;4,595;3,427;4,65;3,917;5,109;4,029;4,744;4,012;4,512;3,771;4,539;3,465;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.2/2XN/FEC4A.TNNN;GADC RX;035.2/2XN/FEC4A.TNNN;n/a;finoox;203-1ASY.2PW.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3124_PC;5110;A;2;1;3124;Axial;8,232;6,146;8,185;7,047;9,293;7,375;8,596;7,3;8,098;6,86;8,185;6,268;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WL/FEA4E.TNNN;GADC RX;035.2/4WL/FEA4E.TNNN;n/a;finoox;203-1AF5.2PX.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3125_Alu;7367;E;4;1;3125;Axial;12,86;9,114;13,418;10,847;14,389;11,096;13,509;11,028;13,068;10,406;12,502;9,127;107;5850;850;11;VT03208;0,248;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WL/DDA7E.TNPN;GADC RX;035.2/3WL/DDA7E.TNPN;n/a;finoox;203-1ABD.2PX.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3125_Alu;5476;E;3;1;3125;Axial;5,867;4,317;5,984;4,996;6,635;5,205;6,15;5,166;5,946;4,884;5,72;4,397;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WL/FEA7A.TNNN;GADC RX;035.2/1WL/FEA7A.TNNN;n/a;finoox;203-1A88.2PX.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3125_Alu;2918;A;1;1;3125;Axial;2,835;2,196;2,961;2,486;3,171;2,553;3,052;2,532;2,904;2,429;2,827;2,244;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2WL/FDA7E.TNPN;GADC RX;035.2/2WL/FDA7E.TNPN;n/a;finoox;203-1A9B.2PX.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3125_Alu;4453;E;2;1;3125;Axial;5,037;3,795;5,172;4,373;5,605;4,483;5,349;4,466;5,101;4,242;5,009;3,866;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WL/FDA7E.TNPN;GADC RX;035.2/3WL/FDA7E.TNPN;n/a;finoox;203-1ABF.2PX.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3125_Alu;5788;E;3;1;3125;Axial;7,564;5,711;7,761;6,549;8,427;6,735;8,028;6,709;7,656;6,373;7,523;5,819;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WL/HEA7E.TNNN;GADC RX;035.2/4WL/HEA7E.TNNN;n/a;finoox;203-1AEP.2PX.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3125_Alu;7858;E;4;1;3125;Axial;13,078;9,834;13,572;11,343;14,517;11,452;13,841;11,451;13,297;10,909;12,987;9,926;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WL/HDE4A.TNNN;GADC RX;035.2/2WL/HDE4A.TNNN;n/a;finoox;203-1AHU.2PX.1H1.RJTS-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CC-E32AX-3125_Epoxy;4132;A;2;1;3125;Axial;6,121;4,635;6,237;5,277;6,694;5,312;6,332;5,221;6,046;5,041;6,086;4,661;57,07;2484;850;7;VT03208;0,125;0,3;A;45,72;67,52;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/2WL/HDE4E.TNNN;GADC RX;035.2/2WL/HDE4E.TNNN;n/a;finoox;203-1AHV.2PX.1H1.RJTS-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CC-E32AX-3125_Epoxy;4695;E;2;1;3125;Axial;6,121;4,635;6,237;5,277;6,694;5,312;6,332;5,221;6,046;5,041;6,086;4,661;57,07;2484;850;7;VT03208;0,125;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;73,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/2WL/HEE7A.TNNN;GADC RX;035.2/2WL/HEE7A.TNNN;n/a;finoox;203-1AKE.2PX.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3125_Epoxy;4354;A;2;1;3125;Axial;6,454;5,016;6,725;5,687;7,16;5,752;6,884;5,726;6,588;5,484;6,482;5,127;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WL/FDC7E.TNNN;GADC RX;035.2/4WL/FDC7E.TNNN;n/a;finoox;203-1AWB.2PX.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3125_PC;7774;E;4;1;3125;Axial;9,194;6,586;9,61;7,832;10,375;8,006;9,898;7,978;9,486;7,568;8,971;6,627;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
