TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/1XL/FDE7E.TNNN;GADC RX;035.2/1XL/FDE7E.TNNN;n/a;finoox;203-1AG7.2PZ.1HH.RJVU-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3127_Epoxy;3174;E;1;1;3127;Axial;2,689;1,992;2,762;2,299;3,042;2,384;2,865;2,376;2,73;2,25;2,657;2,028;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/4XL/FDE7E.TNNN;GADC RX;035.2/4XL/FDE7E.TNNN;n/a;finoox;203-1ANK.2PZ.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3127_Epoxy;6815;E;4;1;3127;Axial;10,449;7,431;11,082;8,945;11,949;9,131;11,432;9,103;10,953;8,634;10,247;7,469;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/DDC7E.TNNN;GADC RX;035.2/3XL/DDC7E.TNNN;n/a;finoox;203-1AUB.2PZ.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3127_PC;6313;E;3;1;3127;Axial;5,892;4,275;6,012;4,983;6,638;5,181;6,175;5,138;5,987;4,865;5,709;4,31;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31E/DEA7A.TNPN;GADC RX;035.1/31E/DEA7A.TNPN;n/a;finoox;203-1ACE.2HK.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-07-AE51-CL-E32AX-2909_Alu;6203;A;3;1;2909;Axial;5,012;3,869;5,209;4,382;5,586;4,474;5,352;4,448;5,103;4,267;5,003;3,947;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/HDA7A.TNNN;GADC RX;035.1/21E/HDA7A.TNNN;n/a;finoox;203-1A9C.2HK.1H7.RJW9-R23.01.0000.000;GADC RX 035.1-08_2-07-AE51-CC-E32AX-2909_Alu;4341;A;2;1;2909;Axial;4,137;3,199;4,307;3,624;4,524;3,615;4,361;3,605;4,184;3,475;4,127;3,235;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/31E/FDA7A.TNPN;GADC RX;035.1/31E/FDA7A.TNPN;n/a;finoox;203-1ABE.2HK.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-07-AE51-CC-E32AX-2909_Alu;5929;A;3;1;2909;Axial;5,525;4,313;5,767;4,838;6,093;4,909;5,875;4,887;5,629;4,695;5,512;4,392;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41E/HEE4E.TNPN;GADC RX;035.1/41E/HEE4E.TNPN;n/a;finoox;203-1AP5.2HK.1JK.SJ4L-R23.01.0800.010;GADC RX 035.1-08_4-04-EE51-CL-E32AX-2909_Epoxy;9483;E;4;1;2909;Axial;9,744;7,631;10,13;8,483;10,391;8,32;10,059;8,318;9,677;8,025;9,714;7,66;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31E/FEC7E.TNPN;GADC RX;035.1/31E/FEC7E.TNPN;n/a;finoox;203-1AVF.2HK.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_3-07-EE51-CL-E32AX-2909_PC;8260;E;3;1;2909;Axial;5,828;4,357;6,052;5,034;6,441;5,057;6,139;5,057;5,901;4,826;5,789;4,397;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;98,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/41E/FEC7A.TNNN;GADC RX;035.1/41E/FEC7A.TNNN;n/a;finoox;203-1AXC.2HK.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_4-07-AE51-CL-E32AX-2909_PC;8621;A;4;1;2909;Axial;7,803;5,97;8,101;6,814;8,596;6,832;8,227;6,818;7,894;6,555;7,789;6,044;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,4;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11E/FEC4A.TNPN;GADC RX;035.1/11E/FEC4A.TNPN;n/a;finoox;203-1AR0.2HK.1HD.RJVZ-R23.01.0000.010;GADC RX 035.1-06_1-04-AE51-CL-E32AX-2909_PC;4397;A;1;1;2909;Axial;2,075;1,569;2,138;1,8;2,262;1,786;2,154;1,784;2,057;1,711;2,064;1,579;26,75;928;535;3;VT03192U.1;0,021;0,18;A+;22,66;44,23;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/3WN/DEA4E.TNNN;GADC RX;035.2/3WN/DEA4E.TNNN;n/a;finoox;203-1ACZ.2PV.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3123_Alu;5785;E;3;1;3123;Axial;10,001;6,919;10,473;8,378;11,498;8,959;10,991;8,797;10,403;8,213;9,67;7,042;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WN/FEA7E.TNPN;GADC RX;035.2/4WN/FEA7E.TNPN;n/a;finoox;203-1AEM.2PV.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3123_Alu;7524;E;4;1;3123;Axial;14,223;9,915;15,305;12,145;16,349;12,296;15,728;12,28;15,088;11,654;13,938;9,94;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WN/FDE4E.TNPN;GADC RX;035.2/1WN/FDE4E.TNPN;n/a;finoox;203-1AFP.2PV.1HK.RJW4-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3123_Epoxy;3428;E;1;1;3123;Axial;3,653;2,722;3,641;3,131;4,126;3,269;3,824;3,236;3,601;3,033;3,632;2,772;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.2/3WN/FDC7E.TNPN;GADC RX;035.2/3WN/FDC7E.TNPN;n/a;finoox;203-1AUD.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3123_PC;6822;E;3;1;3123;Axial;8,985;6,538;9,232;7,609;10,045;7,809;9,407;7,76;9,138;7,376;8,735;6,622;37,96;6448;1340;15;VT03207;0,476;0,73;D;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WN/FEC7E.TNPN;GADC RX;035.2/1WN/FEC7E.TNPN;n/a;finoox;203-1ARK.2PV.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3123_PC;4706;E;1;1;3123;Axial;3,454;2,6;3,544;3,004;3,899;3,081;3,683;3,069;3,513;2,919;3,453;2,665;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/1WN/FEC7E.TNNN;GADC RX;035.2/1WN/FEC7E.TNNN;n/a;finoox;203-1ARK.2PV.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3123_PC;4465;E;1;1;3123;Axial;3,454;2,6;3,544;3,004;3,899;3,081;3,683;3,069;3,513;2,919;3,453;2,665;15,82;2357;1340;9;VT03207;0,154;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,8;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/2WN/FDC7A.TNPN;GADC RX;035.2/2WN/FDC7A.TNPN;n/a;finoox;203-1ASE.2PV.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3123_PC;4982;A;2;1;3123;Axial;5,962;4,582;6,147;5,225;6,678;5,371;6,386;5,327;6,097;5,109;5,951;4,719;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3WN/HEC7A.TNPN;GADC RX;035.2/3WN/HEC7A.TNPN;n/a;finoox;203-1AVG.2PV.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3123_PC;7341;A;3;1;3123;Axial;12,223;9,203;12,529;10,565;13,667;10,775;12,929;10,748;12,355;10,23;12,108;9,363;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31N/DDA4A.TNNN;GADC RX;035.1/31N/DDA4A.TNNN;n/a;finoox;203-1ABW.2HF.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-04-AE11-CC-E32AX-2905_Alu;5389;A;3;1;2905;Axial;8,844;6,032;9,496;7,444;10,553;7,876;10,022;7,805;9,498;7,299;8,585;6,047;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/DDA4E.TNNN;GADC RX;035.1/11N/DDA4E.TNNN;n/a;finoox;203-1A7P.2HF.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-04-EE11-CC-E32AX-2905_Alu;3231;E;1;1;2905;Axial;3,167;2,253;3,129;2,608;3,61;2,858;3,312;2,783;3,102;2,572;3,027;2,319;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/21N/DDA4E.TNNN;GADC RX;035.1/21N/DDA4E.TNNN;n/a;finoox;203-1A9T.2HF.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-04-EE11-CC-E32AX-2905_Alu;4445;E;2;1;2905;Axial;6,362;4,552;6,269;5,238;6,999;5,748;6,638;5,593;6,217;5,171;6,074;4,689;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/FDA4A.TNNN;GADC RX;035.1/21N/FDA4A.TNNN;n/a;finoox;203-1A9U.2HF.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_2-04-AE11-CC-E32AX-2905_Alu;4184;A;2;1;2905;Axial;7,94;5,872;7,928;6,729;9,012;7,125;8,267;7,037;7,777;6,562;7,795;5,994;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41N/HEA4E.TNPN;GADC RX;035.1/41N/HEA4E.TNPN;n/a;finoox;203-1AF7.2HF.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-04-EE11-CL-E32AX-2905_Alu;9043;E;4;1;2905;Axial;19,53;13,49;20,919;16,539;22,316;16,945;21,377;16,851;20,435;15,852;19,035;13,449;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41N/DEA4A.TNNN;GADC RX;035.1/41N/DEA4A.TNNN;n/a;finoox;203-1AF2.2HF.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-04-AE11-CL-E32AX-2905_Alu;7124;A;4;1;2905;Axial;15,16;10,962;14,975;12,576;17,24;13,74;15,8;13,393;14,807;12,365;14,593;11,29;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21N/HDE4A.TNNN;GADC RX;035.1/21N/HDE4A.TNNN;n/a;finoox;203-1AHU.2HF.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_2-04-AE11-CC-E32AX-2905_Epoxy;4649;A;2;1;2905;Axial;8,65;6,565;8,838;7,491;9,575;7,669;9,048;7,602;8,365;7,262;8,599;6,68;57,07;3971;1475;12;VT03192U.1;0,319;1,35;C;51;72,8;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21N/DDE7A.TNNN;GADC RX;035.1/21N/DDE7A.TNNN;n/a;finoox;203-1AJ8.2HF.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-07-AE11-CC-E32AX-2905_Epoxy;3983;A;2;1;2905;Axial;5,087;3,819;5,189;4,381;5,746;4,545;5,416;4,508;5,171;4,275;5,063;3,93;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,3;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11N/HEE7E.TNPN;GADC RX;035.1/11N/HEE7E.TNPN;n/a;finoox;203-1AHB.2HF.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-07-EE11-CL-E32AX-2905_Epoxy;4181;E;1;1;2905;Axial;4,707;3,574;4,847;4,112;5,274;4,184;5,007;4,169;4,784;3,985;4,701;3,658;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/21N/FEE7E.TNNN;GADC RX;035.1/21N/FEE7E.TNNN;n/a;finoox;203-1AKD.2HF.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_2-07-EE11-CL-E32AX-2905_Epoxy;5166;E;2;1;2905;Axial;7,906;6,092;8,213;6,964;8,911;7,176;8,527;7,115;8,147;6,821;7,931;6,286;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/DEC4E.TNPN;GADC RX;035.1/21N/DEC4E.TNPN;n/a;finoox;203-1ASX.2HF.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-04-EE11-CL-E32AX-2905_PC;5946;E;2;1;2905;Axial;6,732;4,855;6,659;5,586;7,674;6,098;7,025;5,947;6,583;5,489;6,485;5,001;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11N/DDC4A.TNNN;GADC RX;035.1/11N/DDC4A.TNNN;n/a;finoox;203-1AQ2.2HF.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-04-AE11-CC-E32AX-2905_PC;3841;A;1;1;2905;Axial;2,818;2,005;2,785;2,321;3,213;2,544;2,948;2,477;2,76;2,289;2,694;2,064;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/31N/HEC4A.TNNN;GADC RX;035.1/31N/HEC4A.TNNN;n/a;finoox;203-1AUY.2HF.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-04-AE11-CL-E32AX-2905_PC;7874;A;3;1;2905;Axial;13,884;10,101;13,987;11,599;15,335;12,073;14,356;11,937;13,662;11,219;13,395;10,172;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,3;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/11S/FEA4A.TNPN;GADC RX;035.1/11S/FEA4A.TNPN;n/a;finoox;203-1A8S.2HJ.1HQ.RJPP-R23.01.0000.010;GADC RX 035.1-06_1-04-AE41-CL-E32AX-2908_Alu;3391;A;1;1;2908;Axial;2,806;2,175;2,924;2,443;3,057;2,454;2,95;2,437;2,817;2,335;2,794;2,199;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/11S/FEA4E.TNNN;GADC RX;035.1/11S/FEA4E.TNNN;n/a;finoox;203-1A8T.2HJ.1HQ.RJPP-R23.01.0800.000;GADC RX 035.1-06_1-04-EE41-CL-E32AX-2908_Alu;3692;E;1;1;2908;Axial;2,806;2,175;2,924;2,443;3,057;2,454;2,95;2,437;2,817;2,335;2,794;2,199;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/41S/DDA7A.TNPN;GADC RX;035.1/41S/DDA7A.TNPN;n/a;finoox;203-1ADG.2HJ.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-07-AE41-CC-E32AX-2908_Alu;6872;A;4;1;2908;Axial;6,674;4,755;6,983;5,674;7,564;5,826;7,21;5,798;6,905;5,491;6,51;4,793;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11S/HEA7E.TNPN;GADC RX;035.1/11S/HEA7E.TNPN;n/a;finoox;203-1A8B.2HJ.1H2.RJW5-R23.01.0800.010;GADC RX 035.1-08_1-07-EE41-CL-E32AX-2908_Alu;4165;E;1;1;2908;Axial;2,764;2,154;2,883;2,406;3,009;2,425;2,909;2,416;2,794;2,325;2,74;2,187;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.1/21S/FDA7E.TNPN;GADC RX;035.1/21S/FDA7E.TNPN;n/a;finoox;203-1A9B.2HJ.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-07-EE41-CC-E32AX-2908_Alu;4883;E;2;1;2908;Axial;4,313;3,317;4,465;3,779;4,81;3,842;4,582;3,822;4,377;3,67;4,305;3,376;25,31;2337;695;7;VT03192U.1;0,062;0,25;A+;30,4;52,2;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31S/FEA7A.TNNN;GADC RX;035.1/31S/FEA7A.TNNN;n/a;finoox;203-1ACG.2HJ.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-07-AE41-CL-E32AX-2908_Alu;6410;A;3;1;2908;Axial;7,38;5,734;7,663;6,463;8,171;6,564;7,852;6,524;7,501;6,272;7,365;5,834;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31S/FDE4A.TNPN;GADC RX;035.1/31S/FDE4A.TNPN;n/a;finoox;203-1AKW.2HJ.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-04-AE41-CC-E32AX-2908_Epoxy;6064;A;3;1;2908;Axial;7,208;5,453;7,344;6,211;7,91;6,252;7,46;6,238;7,108;5,945;7,163;5,504;64,2;3079;695;7;VT03192U.1;0,095;0,25;A+;29,94;52;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/HDE7E.TNNN;GADC RX;035.1/11S/HDE7E.TNNN;n/a;finoox;203-1AG9.2HJ.1H5.RJVY-R23.01.0800.000;GADC RX 035.1-08_1-07-EE41-CC-E32AX-2908_Epoxy;3677;E;1;1;2908;Axial;2,41;1,811;2,501;2,096;2,67;2,102;2,546;2,101;2,445;2,008;2,402;1,828;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.1/31S/DDC7E.TNPN;GADC RX;035.1/31S/DDC7E.TNPN;n/a;finoox;203-1AUB.2HJ.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-07-EE41-CC-E32AX-2908_PC;7249;E;3;1;2908;Axial;4,749;3,565;4,867;4,107;5,365;4,239;4,988;4,222;4,812;3,998;4,715;3,64;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41M/FEA7E.TNNN;GADC RX;035.1/41M/FEA7E.TNNN;n/a;finoox;203-1AEM.2HG.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE21-CL-E32AX-2906_Alu;8250;E;4;1;2906;Axial;14,088;9,843;15,125;12,031;16,178;12,191;15,554;12,173;14,919;11,552;13,8;9,87;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21M/DEA7A.TNPN;GADC RX;035.1/21M/DEA7A.TNPN;n/a;finoox;203-1AAA.2HG.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-07-AE21-CL-E32AX-2906_Alu;4420;A;2;1;2906;Axial;5,571;4,238;5,729;4,884;6,337;5,064;5,996;5,016;5,715;4,792;5,562;4,385;21,09;4791;1310;13;VT03192U.1;0,211;0,98;B;45,95;67,79;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11M/HDE4E.TNNN;GADC RX;035.1/11M/HDE4E.TNNN;n/a;finoox;203-1AFR.2HG.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-04-EE21-CC-E32AX-2906_Epoxy;3739;E;1;1;2906;Axial;3,861;2,88;3,915;3,296;4,287;3,379;3,994;3,365;3,794;3,171;3,816;2,915;28,53;1716;1310;7;VT03192U.1;0,115;0,98;C;41,63;63,16;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/11M/DDC7E.TNNN;GADC RX;035.1/11M/DDC7E.TNNN;n/a;finoox;203-1AQF.2HG.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-07-EE21-CC-E32AX-2906_PC;4245;E;1;1;2906;Axial;2,221;1,679;2,273;1,932;2,51;2;2,386;1,983;2,269;1,882;2,224;1,732;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/11M/HEC4E.TNPN;GADC RX;035.1/11M/HEC4E.TNPN;n/a;finoox;203-1AR3.2HG.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-04-EE21-CL-E32AX-2906_PC;5156;E;1;1;2906;Axial;4,176;3,167;4,255;3,614;4,607;3,651;4,335;3,613;4,114;3,464;4,147;3,189;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/11L/FEA4A.TNNN;GADC RX;035.1/11L/FEA4A.TNNN;n/a;finoox;203-1A8S.2HH.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-04-AE31-CL-E32AX-2907_Alu;3150;A;1;1;2907;Axial;3,374;2,552;3,449;2,928;3,73;2,964;3,526;2,938;3,339;2,816;3,358;2,586;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/41L/DDA4E.TNPN;GADC RX;035.1/41L/DDA4E.TNPN;n/a;finoox;203-1AE1.2HH.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-04-EE31-CC-E32AX-2907_Alu;7610;E;4;1;2907;Axial;9,739;7,253;9,779;8,342;11,027;8,74;10,201;8,662;9,589;8,135;9,686;7,423;57,07;5720;930;12;VT03192U.1;0,193;0,59;A;37,96;60,26;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21L/FDA7E.TNNN;GADC RX;035.1/21L/FDA7E.TNNN;n/a;finoox;203-1A9B.2HH.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-07-EE31-CC-E32AX-2907_Alu;4642;E;2;1;2907;Axial;5,108;3,841;5,242;4,421;5,754;4,544;5,425;4,528;5,173;4,298;5,073;3,913;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/11L/FDE7E.TNNN;GADC RX;035.1/11L/FDE7E.TNNN;n/a;finoox;203-1AG7.2HH.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-07-EE31-CC-E32AX-2907_Epoxy;3400;E;1;1;2907;Axial;2,51;1,881;2,582;2,176;2,801;2,232;2,672;2,224;2,547;2,111;2,499;1,914;12,65;1491;930;6;VT03192U.1;0,048;0,59;A;33,21;54,74;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/41L/FEE7A.TNNN;GADC RX;035.1/41L/FEE7A.TNNN;n/a;finoox;203-1APL.2HH.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE31-CL-E32AX-2907_Epoxy;7692;A;4;1;2907;Axial;11,383;8,28;11,799;9,711;12,749;9,919;12,127;9,888;11,626;9,383;11,138;8,343;63,27;6507;930;12;VT03192U.1;0,194;0,59;A+;40,05;62,39;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11L/HEC7A.TNNN;GADC RX;035.1/11L/HEC7A.TNNN;n/a;finoox;203-1ARL.2HH.1H2.RJW5-R23.01.0000.000;GADC RX 035.1-08_1-07-AE31-CL-E32AX-2907_PC;4330;A;1;1;2907;Axial;3,059;2,338;3,162;2,675;3,384;2,698;3,232;2,69;3,095;2,579;3,049;2,382;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/21L/HEC7E.TNPN;GADC RX;035.1/21L/HEC7E.TNPN;n/a;finoox;203-1ATK.2HH.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-07-EE31-CL-E32AX-2907_PC;6578;E;2;1;2907;Axial;6,212;4,811;6,408;5,442;6,858;5,504;6,583;5,481;6,296;5,254;6,197;4,894;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/21L/FDC4A.TNPN;GADC RX;035.1/21L/FDC4A.TNPN;n/a;finoox;203-1AS2.2HH.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-04-AE31-CC-E32AX-2907_PC;5421;A;2;1;2907;Axial;5,213;3,813;5,259;4,372;5,769;4,53;5,375;4,491;5,119;4,219;5,049;3,838;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/1WE/FDA4E.TNPN;GADC RX;035.2/1WE/FDA4E.TNPN;n/a;finoox;203-1A7R.2PY.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3126_Alu;3389;E;1;1;3126;Axial;2,418;1,816;2,47;2,083;2,661;2,104;2,509;2,094;2,391;1,993;2,401;1,831;21,4;1027;585;4;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.2/1WE/HEA7E.TNPN;GADC RX;035.2/1WE/HEA7E.TNPN;n/a;finoox;203-1A8B.2PY.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3126_Alu;3939;E;1;1;3126;Axial;2,727;2,139;2,859;2,391;2,987;2,408;2,889;2,395;2,776;2,309;2,725;2,176;21,09;1235;585;5;VT03208;0,048;0,22;A+;35,94;57,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/1WE/DDE4A.TNPN;GADC RX;035.2/1WE/DDE4A.TNPN;n/a;finoox;203-1AFL.2PY.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3126_Epoxy;2691;A;1;1;3126;Axial;1,899;1,289;2,043;1,597;2,2;1,649;2,098;1,632;2;1,536;1,848;1,287;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.2/4WE/DDE4E.TNNN;GADC RX;035.2/4WE/DDE4E.TNNN;n/a;finoox;203-1AMZ.2PY.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3126_Epoxy;6454;E;4;1;3126;Axial;7,717;5,328;8,218;6,5;8,873;6,729;8,463;6,675;8,079;6,27;7,514;5,326;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,7;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/FEE7E.TNNN;GADC RX;035.2/1WE/FEE7E.TNNN;n/a;finoox;203-1AH9.2PY.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3126_Epoxy;3486;E;1;1;3126;Axial;2,38;1,794;2,462;2,069;2,648;2,089;2,519;2,085;2,413;1,992;2,373;1,821;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.2/2WE/HDE7A.TNNN;GADC RX;035.2/2WE/HDE7A.TNNN;n/a;finoox;203-1AJC.2PY.1H7.RJW9-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3126_Epoxy;3993;A;2;1;3126;Axial;4,824;3,652;4,993;4,195;5,329;4,21;5,082;4,207;4,883;4,024;4,809;3,685;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/1WE/DDC4A.TNPN;GADC RX;035.2/1WE/DDC4A.TNPN;n/a;finoox;203-1AQ2.2PY.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3126_PC;3680;A;1;1;3126;Axial;1,711;1,159;1,846;1,439;1,987;1,486;1,896;1,473;1,807;1,385;1,673;1,156;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.2/4XE/HDA7E.TNPN;GADC RX;035.2/4XE/HDA7E.TNPN;n/a;finoox;203-1ADM.2Q0.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3128_Alu;7499;E;4;1;3128;Axial;8,872;6,825;9,215;7,76;9,73;7,756;9,335;7,745;8,966;7,451;8,848;6,897;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XE/HEA7A.TNPN;GADC RX;035.2/4XE/HEA7A.TNPN;n/a;finoox;203-1AEN.2Q0.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3128_Alu;7294;A;4;1;3128;Axial;10,171;7,881;10,531;8,87;11,037;8,838;10,639;8,818;10,227;8,501;10,126;7,967;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XE/HEE4E.TNPN;GADC RX;035.2/2XE/HEE4E.TNPN;n/a;finoox;203-1AJX.2Q0.1HW.RJTM-R23.01.0800.010;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3128_Epoxy;5324;E;2;1;3128;Axial;5,248;4,056;5,441;4,565;5,622;4,486;5,422;4,487;5,212;4,323;5,226;4,073;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.2/4XE/FDC7E.TNNN;GADC RX;035.2/4XE/FDC7E.TNNN;n/a;finoox;203-1AWB.2Q0.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3128_PC;7774;E;4;1;3128;Axial;7,295;5,449;7,537;6,295;8,092;6,378;7,709;6,373;7,392;6,066;7,232;5,494;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XE/DEC4A.TNNN;GADC RX;035.2/4XE/DEC4A.TNNN;n/a;finoox;203-1AWS.2Q0.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3128_PC;7205;A;4;1;3128;Axial;7,664;5,375;7,939;6,411;8,567;6,601;8,115;6,549;7,751;6,167;7,409;5,403;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XN/DDA7A.TNNN;GADC RX;035.2/3XN/DDA7A.TNNN;n/a;finoox;203-1ABC.2PW.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3124_Alu;4643;A;3;1;3124;Axial;7,453;5,296;7,875;6,232;8,502;6,473;8,118;6,431;7,778;6,109;7,308;5,351;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XN/DEA7E.TNPN;GADC RX;035.2/1XN/DEA7E.TNPN;n/a;finoox;203-1A87.2PW.1H4.RJPA-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3124_Alu;3374;E;1;1;3124;Axial;2,969;2,173;3,028;2,518;3,349;2,611;3,16;2,59;3,019;2,458;2,906;2,216;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3XN/FEA7E.TNPN;GADC RX;035.2/3XN/FEA7E.TNPN;n/a;finoox;203-1ACH.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3124_Alu;6549;E;3;1;3124;Axial;11,815;8,625;12,112;10,017;13,207;10,292;12,358;10,228;11,995;9,719;11,494;8,742;47,46;7743;1470;17;VT03207;0,603;0,93;C;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/DEE4E.TNNN;GADC RX;035.2/3XN/DEE4E.TNNN;n/a;finoox;203-1ALX.2PW.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3124_Epoxy;5901;E;3;1;3124;Axial;10,221;7,093;10,756;8,564;11,806;9,16;11,311;9,006;10,7;8,403;9,889;7,153;53,5;7538;1470;16;VT03207;0,61;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XN/DEE4A.TNNN;GADC RX;035.2/2XN/DEE4A.TNNN;n/a;finoox;203-1AJS.2PW.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3124_Epoxy;3801;A;2;1;3124;Axial;7,196;5,221;7,146;6,013;8,234;6,528;7,519;6,369;7,048;5,91;6,986;5,386;35,67;5025;1470;13;VT03207;0,406;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/FEE4A.TNPN;GADC RX;035.2/1XN/FEE4A.TNPN;n/a;finoox;203-1AGQ.2PW.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3124_Epoxy;3202;A;1;1;3124;Axial;4,525;3,261;4,526;3,765;5,012;3,996;4,697;3,931;4,438;3,631;4,354;3,31;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/1XN/FEC7A.TNPN;GADC RX;035.2/1XN/FEC7A.TNPN;n/a;finoox;203-1ARJ.2PW.1HQ.RJW2-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3124_PC;4165;A;1;1;3124;Axial;3,665;2,739;3,745;3,15;4,121;3,238;3,888;3,228;3,714;3,065;3,628;2,792;15,82;2581;1470;10;VT03207;0,201;0,93;D;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;43,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/1WL/FDA4A.TNPN;GADC RX;035.2/1WL/FDA4A.TNPN;n/a;finoox;203-1A7Q.2PX.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3125_Alu;2978;A;1;1;3125;Axial;2,879;2,097;2,926;2,424;3,201;2,505;2,988;2,486;2,832;2,336;2,809;2,111;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.2/4WL/DEA4A.TNNN;GADC RX;035.2/4WL/DEA4A.TNNN;n/a;finoox;203-1AF2.2PX.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3125_Alu;6212;A;4;1;3125;Axial;11,064;8,348;11,261;9,557;12,458;9,917;11,661;9,781;10,981;9,327;10,976;8,524;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WL/DDA7E.TNNN;GADC RX;035.2/1WL/DDA7E.TNNN;n/a;finoox;203-1A75.2PX.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3125_Alu;2827;E;1;1;3125;Axial;1,844;1,267;1,989;1,569;2,147;1,605;2,058;1,601;1,966;1,513;1,803;1,271;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/3WL/FEA7E.TNNN;GADC RX;035.2/3WL/FEA7E.TNNN;n/a;finoox;203-1ACH.2PX.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3125_Alu;6351;E;3;1;3125;Axial;8,577;6,563;8,843;7,517;9,579;7,643;9,028;7,607;8,689;7,269;8,56;6,681;47,46;4755;850;10;VT03208;0,185;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WL/HEE4E.TNNN;GADC RX;035.2/1WL/HEE4E.TNNN;n/a;finoox;203-1AGT.2PX.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CL-E32AX-3125_Epoxy;3815;E;1;1;3125;Axial;3,451;2,65;3,581;3,025;3,807;3,017;3,622;3,009;3,456;2,885;3,47;2,674;35,67;1392;850;5;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.2/3WL/DDE4A.TNNN;GADC RX;035.2/3WL/DDE4A.TNNN;n/a;finoox;203-1AKU.2PX.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3125_Epoxy;4793;A;3;1;3125;Axial;6,941;4,953;7,078;5,782;7,795;6,156;7,364;6,035;6,977;5,642;6,688;4,993;42,8;4208;850;10;VT03208;0,186;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WL/HEE4A.TNPN;GADC RX;035.2/2WL/HEE4A.TNPN;n/a;finoox;203-1AJW.2PX.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3125_Epoxy;4723;A;2;1;3125;Axial;7,003;5,454;7,284;6,158;7,699;6,145;7,362;6,12;7,026;5,883;7,045;5,493;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WL/HDE4A.TNNN;GADC RX;035.2/4WL/HDE4A.TNNN;n/a;finoox;203-1AN2.2PX.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_4-04-A0W-CC-E32AX-3125_Epoxy;6921;A;4;1;3125;Axial;12,155;8,838;12,51;10,282;13,367;10,428;12,664;10,389;12,144;9,843;11,858;8,865;114,14;4967;850;10;VT03208;0,25;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;119,7;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/DDE7E.TNPN;GADC RX;035.2/4WL/DDE7E.TNPN;n/a;finoox;203-1ANH.2PX.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3125_Epoxy;6637;E;4;1;3125;Axial;7,381;5,158;7,884;6,293;8,52;6,452;8,159;6,429;7,805;6,084;7,223;5,179;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WL/DEC7A.TNNN;GADC RX;035.2/3WL/DEC7A.TNNN;n/a;finoox;203-1AVC.2PX.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3125_PC;6338;A;3;1;3125;Axial;6,196;4,624;6,339;5,326;7,017;5,528;6,504;5,507;6,279;5,203;6,13;4,718;31,64;4884;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WL/HDC7E.TNPN;GADC RX;035.2/3WL/HDC7E.TNPN;n/a;finoox;203-1AUF.2PX.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3125_PC;7329;E;3;1;3125;Axial;8,117;6,265;8,385;7,117;8,999;7,209;8,541;7,179;8,22;6,888;8,095;6,364;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;100,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WL/FEC4A.TNNN;GADC RX;035.2/2WL/FEC4A.TNNN;n/a;finoox;203-1ASY.2PX.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3125_PC;5035;A;2;1;3125;Axial;5,918;4,402;6,006;5,046;6,566;5,156;6,13;5,123;5,83;4,831;5,831;4,449;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/2XL/FEA7E.TNNN;GADC RX;035.2/2XL/FEA7E.TNNN;n/a;finoox;203-1AAD.2PZ.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3127_Alu;4558;E;2;1;3127;Axial;6,241;4,708;6,41;5,42;6,943;5,556;6,628;5,535;6,32;5,259;6,214;4,797;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4XL/FDE7A.TNPN;GADC RX;035.2/4XL/FDE7A.TNPN;n/a;finoox;203-1ANJ.2PZ.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3127_Epoxy;6464;A;4;1;3127;Axial;10,449;7,431;11,082;8,945;11,949;9,131;11,432;9,103;10,953;8,634;10,247;7,469;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XL/FDE7E.TNPN;GADC RX;035.2/4XL/FDE7E.TNPN;n/a;finoox;203-1ANK.2PZ.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3127_Epoxy;7056;E;4;1;3127;Axial;10,449;7,431;11,082;8,945;11,949;9,131;11,432;9,103;10,953;8,634;10,247;7,469;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XL/HEE7E.TNNN;GADC RX;035.2/1XL/HEE7E.TNNN;n/a;finoox;203-1AHB.2PZ.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3127_Epoxy;3750;E;1;1;3127;Axial;3,501;2,668;3,613;3,055;3,87;3,091;3,702;3,082;3,543;2,948;3,49;2,704;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/3XL/FEC7E.TNPN;GADC RX;035.2/3XL/FEC7E.TNPN;n/a;finoox;203-1AVF.2PZ.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3127_PC;7671;E;3;1;3127;Axial;8,716;6,588;8,946;7,571;9,69;7,762;9,25;7,732;8,821;7,347;8,677;6,713;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XL/HEC7E.TNPN;GADC RX;035.2/4XL/HEC7E.TNPN;n/a;finoox;203-1AXF.2PZ.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3127_PC;9182;E;4;1;3127;Axial;13,359;9,835;13,828;11,462;14,877;11,637;14,155;11,622;13,591;11,048;13,145;9,929;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XL/DEC4A.TNNN;GADC RX;035.2/4XL/DEC4A.TNNN;n/a;finoox;203-1AWS.2PZ.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3127_PC;7313;A;4;1;3127;Axial;10,686;7,971;10,758;9,18;12,086;9,579;11,199;9,27;10,53;8,937;10,628;8,156;71,34;6988;930;13;VT03208;0,333;0,39;C;52,19;74,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
