TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/11E/FDA4A.TNNN;GADC RX;035.1/11E/FDA4A.TNNN;n/a;finoox;203-1A7Q.2HK.1HH.RJPG-R23.01.0000.000;GADC RX 035.1-06_1-04-AE51-CC-E32AX-2909_Alu;2963;A;1;1;2909;Axial;2,017;1,568;2,11;1,772;2,219;1,771;2,132;1,76;2,033;1,694;2,029;1,583;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/31E/FDA4E.TNNN;GADC RX;035.1/31E/FDA4E.TNNN;n/a;finoox;203-1ABZ.2HK.1H9.RJS2-R23.01.0800.000;GADC RX 035.1-06_3-04-EE51-CC-E32AX-2909_Alu;6255;E;3;1;2909;Axial;6,144;4,75;6,344;5,334;6,67;5,334;6,407;5,3;6,111;5,104;6,131;4,792;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31E/HEE4A.TNNN;GADC RX;035.1/31E/HEE4A.TNNN;n/a;finoox;203-1AM0.2HK.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_3-04-AE51-CL-E32AX-2909_Epoxy;7021;A;3;1;2909;Axial;7,238;5,554;7,51;6,296;7,768;6,163;7,475;6,173;7,187;5,948;7,207;5,577;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/31E/DEE7E.TNPN;GADC RX;035.1/31E/DEE7E.TNPN;n/a;finoox;203-1AMF.2HK.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-07-EE51-CL-E32AX-2909_Epoxy;6832;E;3;1;2909;Axial;4,956;3,824;5,155;4,331;5,519;4,422;5,289;4,397;5,049;4,217;4,947;3,905;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31E/DDE7E.TNNN;GADC RX;035.1/31E/DDE7E.TNNN;n/a;finoox;203-1ALD.2HK.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-07-EE51-CC-E32AX-2909_Epoxy;5994;E;3;1;2909;Axial;4,36;3,333;4,506;3,81;4,885;3,895;4,649;3,867;4,433;3,709;4,352;3,404;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41E/DDC7A.TNPN;GADC RX;035.1/41E/DDC7A.TNPN;n/a;finoox;203-1AW8.2HK.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-07-AE51-CC-E32AX-2909_PC;7957;A;4;1;2909;Axial;5,444;3,975;5,63;4,648;6,111;4,756;5,795;4,74;5,55;4,495;5,341;4,016;33,75;3915;535;8;VT03192U.1;0,085;0,18;A+;29,18;51,48;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11E/FEC7A.TNPN;GADC RX;035.1/11E/FEC7A.TNPN;n/a;finoox;203-1ARJ.2HK.1HD.RJVZ-R23.01.0000.010;GADC RX 035.1-06_1-07-AE51-CL-E32AX-2909_PC;4390;A;1;1;2909;Axial;1,928;1,483;2,006;1,681;2,12;1,69;2,036;1,685;1,951;1,619;1,919;1,5;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.1/31E/HEC7A.TNPN;GADC RX;035.1/31E/HEC7A.TNPN;n/a;finoox;203-1AVG.2HK.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_3-07-AE51-CL-E32AX-2909_PC;7986;A;3;1;2909;Axial;6,535;5,022;6,81;5,72;7,136;5,68;6,864;5,68;6,611;5,465;6,523;5,073;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/31E/HEC7E.TNNN;GADC RX;035.1/31E/HEC7E.TNNN;n/a;finoox;203-1AVH.2HK.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_3-07-EE51-CL-E32AX-2909_PC;8493;E;3;1;2909;Axial;6,535;5,022;6,81;5,72;7,136;5,68;6,864;5,68;6,611;5,465;6,523;5,073;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;109,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11E/FDC4A.TNNN;GADC RX;035.1/11E/FDC4A.TNNN;n/a;finoox;203-1AQ4.2HK.1HH.RJPG-R23.01.0000.000;GADC RX 035.1-06_1-04-AE51-CC-E32AX-2909_PC;3984;A;1;1;2909;Axial;1,795;1,395;1,877;1,577;1,975;1,576;1,898;1,566;1,809;1,507;1,806;1,409;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/3WN/FDA4E.TNNN;GADC RX;035.2/3WN/FDA4E.TNNN;n/a;finoox;203-1ABZ.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3123_Alu;5522;E;3;1;3123;Axial;10,859;7,732;11,158;9,087;12,266;9,641;11,601;9,464;11,008;8,856;10,408;7,786;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/FEA4A.TNPN;GADC RX;035.2/4WN/FEA4A.TNPN;n/a;finoox;203-1AF4.2PV.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3123_Alu;6836;A;4;1;3123;Axial;15,954;10,811;17,479;13,46;18,69;13,868;17,938;13,831;17,137;12,985;15,597;10,74;107;8710;1340;16;VT03207;0,632;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/FDA7E.TNNN;GADC RX;035.2/2WN/FDA7E.TNNN;n/a;finoox;203-1A9B.2PV.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3123_Alu;4216;E;2;1;3123;Axial;6,411;4,927;6,61;5,618;7,181;5,775;6,867;5,728;6,556;5,494;6,399;5,074;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WN/HDA7E.TNNN;GADC RX;035.2/4WN/HDA7E.TNNN;n/a;finoox;203-1ADM.2PV.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3123_Alu;7201;E;4;1;3123;Axial;14,6;10,253;15,588;12,462;16,574;12,555;15,944;12,544;15,321;11,93;14,302;10,306;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;133,9;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/FDE4E.TNPN;GADC RX;035.2/3WN/FDE4E.TNPN;n/a;finoox;203-1AKX.2PV.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3123_Epoxy;5879;E;3;1;3123;Axial;10,638;7,623;10,953;8,932;12,03;9,485;11,385;9,305;10,8;8,706;10,254;7,679;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/HDE7E.TNNN;GADC RX;035.2/2WN/HDE7E.TNNN;n/a;finoox;203-1AJD.2PV.1H1.RJTV-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3123_Epoxy;4561;E;2;1;3123;Axial;7,375;5,439;7,547;6,253;8,233;6,449;7,73;6,421;7,465;6,102;7,219;5,516;33,75;4136;1340;12;VT03207;0,321;0,73;C;55,72;77,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;75,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31N/FDA4A.TNNN;GADC RX;035.1/31N/FDA4A.TNNN;n/a;finoox;203-1ABY.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_3-04-AE11-CC-E32AX-2905_Alu;5703;A;3;1;2905;Axial;11,394;8,052;11,825;9,558;13,113;10,154;12,334;9,976;11,698;9,332;11,032;8,1;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/FDE4A.TNPN;GADC RX;035.1/31N/FDE4A.TNPN;n/a;finoox;203-1AKW.2HF.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_3-04-AE11-CC-E32AX-2905_Epoxy;6064;A;3;1;2905;Axial;11,205;7,933;11,589;9,385;12,866;9,992;12,085;9,803;11,459;9,165;10,841;7,996;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,2;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/FDE4E.TNPN;GADC RX;035.1/31N/FDE4E.TNPN;n/a;finoox;203-1AKX.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_3-04-EE11-CC-E32AX-2905_Epoxy;6614;E;3;1;2905;Axial;11,205;7,933;11,589;9,385;12,866;9,992;12,085;9,803;11,459;9,165;10,841;7,996;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/FDE7A.TNNN;GADC RX;035.1/11N/FDE7A.TNNN;n/a;finoox;203-1AG6.2HF.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-07-AE11-CC-E32AX-2905_Epoxy;3004;A;1;1;2905;Axial;3,362;2,565;3,447;2,939;3,767;3,016;3,598;2,993;3,432;2,866;3,365;2,639;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.1/11N/FEC7A.TNNN;GADC RX;035.1/11N/FEC7A.TNNN;n/a;finoox;203-1ARJ.2HF.1HQ.RJW2-R23.01.0000.000;GADC RX 035.1-06_1-07-AE11-CL-E32AX-2905_PC;4162;A;1;1;2905;Axial;3,782;2,815;3,867;3,197;4,246;3,33;4,01;3,32;3,835;3,151;3,733;2,871;15,82;2725;1475;10;VT03192U.1;0,163;1,35;C;46,24;67,81;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,1;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/11N/HDC7A.TNPN;GADC RX;035.1/11N/HDC7A.TNPN;n/a;finoox;203-1AQJ.2HF.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-07-AE11-CC-E32AX-2905_PC;4363;A;1;1;2905;Axial;3,722;2,792;3,809;3,2;4,16;3,269;3,935;3,262;3,768;3,1;3,681;2,839;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/11N/HEC7A.TNPN;GADC RX;035.1/11N/HEC7A.TNPN;n/a;finoox;203-1ARL.2HF.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-07-AE11-CL-E32AX-2905_PC;4535;A;1;1;2905;Axial;4,443;3,373;4,574;3,878;4,967;3,937;4,718;3,924;4,513;3,751;4,445;3,451;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/21N/FEC7E.TNPN;GADC RX;035.1/21N/FEC7E.TNPN;n/a;finoox;203-1ATH.2HF.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_2-07-EE11-CL-E32AX-2905_PC;6353;E;2;1;2905;Axial;7,517;5,783;7,748;6,585;8,419;6,766;8,047;6,711;7,681;6,437;7,524;5,946;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41N/DEC4A.TNNN;GADC RX;035.1/41N/DEC4A.TNNN;n/a;finoox;203-1AWS.2HF.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-04-AE11-CL-E32AX-2905_PC;8224;A;4;1;2905;Axial;13,492;9,756;13,328;11,192;15,344;12,228;14,062;11,92;13,178;11,005;12,988;10,048;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/21S/HEA7E.TNNN;GADC RX;035.1/21S/HEA7E.TNNN;n/a;finoox;203-1AAF.2HJ.1HW.RJTQ-R23.01.0800.000;GADC RX 035.1-08_2-07-EE41-CL-E32AX-2908_Alu;5301;E;2;1;2908;Axial;5,592;4,276;5,808;4,883;6,137;4,881;5,884;4,875;5,624;4,689;5,585;4,323;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21S/DDE7E.TNNN;GADC RX;035.1/21S/DDE7E.TNNN;n/a;finoox;203-1AJ9.2HJ.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-07-EE41-CC-E32AX-2908_Epoxy;4506;E;2;1;2908;Axial;3,284;2,333;3,437;2,789;3,724;2,863;3,548;2,85;3,397;2,698;3,203;2,351;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31S/FDE7A.TNPN;GADC RX;035.1/31S/FDE7A.TNPN;n/a;finoox;203-1ALE.2HJ.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-07-AE41-CC-E32AX-2908_Epoxy;6025;A;3;1;2908;Axial;6,401;4,932;6,627;5,606;7,131;5,702;6,812;5,67;6,496;5,41;6,389;5,021;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/FEC4E.TNPN;GADC RX;035.1/11S/FEC4E.TNPN;n/a;finoox;203-1AR1.2HJ.1HQ.RJPP-R23.01.0800.010;GADC RX 035.1-06_1-04-EE41-CL-E32AX-2908_PC;4954;E;1;1;2908;Axial;2,497;1,935;2,603;2,174;2,72;2,184;2,625;2,169;2,507;2,079;2,487;1,957;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/21M/FDA4A.TNPN;GADC RX;035.1/21M/FDA4A.TNPN;n/a;finoox;203-1A9U.2HG.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_2-04-AE21-CC-E32AX-2906_Alu;4425;A;2;1;2906;Axial;7,247;5,418;7,302;6,226;8,16;6,484;7,572;6,417;7,137;6,038;7,204;5,529;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/DEA7A.TNNN;GADC RX;035.1/11M/DEA7A.TNNN;n/a;finoox;203-1A86.2HG.1H4.RJPA-R23.01.0000.000;GADC RX 035.1-04_1-07-AE21-CL-E32AX-2906_Alu;2961;A;1;1;2906;Axial;2,808;2,071;2,858;2,397;3,178;2,489;2,99;2,475;2,85;2,342;2,756;2,113;10,55;2396;1310;9;VT03192U.1;0,106;0,98;B;43,21;64,78;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/11M/HDA7E.TNPN;GADC RX;035.1/11M/HDA7E.TNPN;n/a;finoox;203-1A79.2HG.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-07-EE21-CC-E32AX-2906_Alu;3888;E;1;1;2906;Axial;3,64;2,76;3,739;3,174;4,079;3,233;3,867;3,22;3,698;3,073;3,634;2,82;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/11M/FDA7A.TNPN;GADC RX;035.1/11M/FDA7A.TNPN;n/a;finoox;203-1A76.2HG.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-07-AE21-CC-E32AX-2906_Alu;3213;A;1;1;2906;Axial;3,119;2,403;3,241;2,746;3,531;2,829;3,366;2,805;3,213;2,689;3,131;2,476;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.1/21M/FEE4E.TNPN;GADC RX;035.1/21M/FEE4E.TNPN;n/a;finoox;203-1AJV.2HG.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_2-04-EE21-CL-E32AX-2906_Epoxy;5440;E;2;1;2906;Axial;8,363;6,318;8,514;7,244;9,387;7,464;8,793;7,26;8,322;7,049;8,309;6,444;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/HDE7E.TNPN;GADC RX;035.1/11M/HDE7E.TNPN;n/a;finoox;203-1AG9.2HG.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-07-EE21-CC-E32AX-2906_Epoxy;3928;E;1;1;2906;Axial;3,585;2,721;3,686;3,131;4,026;3,194;3,815;3,18;3,644;3,037;3,579;2,78;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/11M/DDC4E.TNPN;GADC RX;035.1/11M/DDC4E.TNPN;n/a;finoox;203-1AQ3.2HG.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-04-EE21-CC-E32AX-2906_PC;4493;E;1;1;2906;Axial;2,61;1,882;2,589;2,172;2,988;2,359;2,726;2,305;2,555;2,136;2,522;1,929;14,27;1995;1310;8;VT03192U.1;0,112;0,98;D;40,59;62,11;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/21M/FDC4E.TNPN;GADC RX;035.1/21M/FDC4E.TNPN;n/a;finoox;203-1AS3.2HG.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_2-04-EE21-CC-E32AX-2906_PC;5951;E;2;1;2906;Axial;6,45;4,822;6,499;5,541;7,262;5,77;6,739;5,711;6,352;5,374;6,411;4,921;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41L/HEE4A.TNPN;GADC RX;035.1/41L/HEE4A.TNPN;n/a;finoox;203-1AP4.2HH.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-04-AE31-CL-E32AX-2907_Epoxy;8679;A;4;1;2907;Axial;14,25;10,492;14,627;12,121;15,621;12,223;14,787;12,206;14,176;11,578;13,964;10,527;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,4;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11L/HDC7A.TNNN;GADC RX;035.1/11L/HDC7A.TNNN;n/a;finoox;203-1AQJ.2HH.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-07-AE31-CC-E32AX-2907_PC;4122;A;1;1;2907;Axial;2,693;2,094;2,806;2,362;2,991;2,407;2,874;2,395;2,745;2,283;2,687;2,133;16,87;1437;930;6;VT03192U.1;0,048;0,59;A;32,76;54,29;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/2WE/HEA4E.TNNN;GADC RX;035.2/2WE/HEA4E.TNNN;n/a;finoox;203-1AAZ.2PY.1HW.RJTM-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3126_Alu;4873;E;2;1;3126;Axial;5,862;4,459;6,055;5,086;6,339;5,019;6,061;5,02;5,814;4,82;5,835;4,478;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.2/1WE/FEA4A.TNNN;GADC RX;035.2/1WE/FEA4A.TNNN;n/a;finoox;203-1A8S.2PY.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3126_Alu;2910;A;1;1;3126;Axial;2,737;2,011;2,804;2,327;3,02;2,335;2,843;2,356;2,718;2,226;2,69;2,025;26,75;1155;585;4;VT03208;0,048;0,22;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Aluminum;4;14;6;yes;piece;1
GADC RX 035.2/2WE/FEA7A.TNPN;GADC RX;035.2/2WE/FEA7A.TNPN;n/a;finoox;203-1AAC.2PY.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3126_Alu;4237;A;2;1;3126;Axial;4,882;3,792;5,079;4,275;5,406;4,341;5,196;4,315;4,965;4,146;4,872;3,856;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WE/HDA7E.TNNN;GADC RX;035.2/2WE/HDA7E.TNNN;n/a;finoox;203-1A9D.2PY.1H7.RJW9-R23.01.0800.000;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3126_Alu;4476;E;2;1;3126;Axial;4,867;3,682;5,037;4,234;5,378;4,248;5,127;4,245;4,927;4,059;4,851;3,715;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2WE/HEE4E.TNPN;GADC RX;035.2/2WE/HEE4E.TNPN;n/a;finoox;203-1AJX.2PY.1HW.RJTM-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3126_Epoxy;5324;E;2;1;3126;Axial;5,825;4,432;6,016;5,055;6,302;4,988;6,025;4,987;5,778;4,791;5,798;4,451;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.2/4WE/FEC7A.TNNN;GADC RX;035.2/4WE/FEC7A.TNNN;n/a;finoox;203-1AXC.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3126_PC;7711;A;4;1;3126;Axial;9,072;6,783;9,372;7,831;10,059;7,931;9,585;7,925;9,191;7,545;8,997;6,843;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WE/HDC7E.TNNN;GADC RX;035.2/4WE/HDC7E.TNNN;n/a;finoox;203-1AWD.2PY.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3126_PC;8342;E;4;1;3126;Axial;9,071;6,885;9,376;7,89;10,013;7,922;9,545;7,916;9,173;7,57;9,044;6,95;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1XE/DEA4E.TNPN;GADC RX;035.2/1XE/DEA4E.TNPN;n/a;finoox;203-1A8R.2Q0.1H4.RJPL-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3128_Alu;3389;E;1;1;3128;Axial;2,206;1,66;2,256;1,91;2,448;1,925;2,313;1,928;2,189;1,839;2,195;1,689;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3XE/FEA4E.TNNN;GADC RX;035.2/3XE/FEA4E.TNNN;n/a;finoox;203-1AD1.2Q0.1HS.RJTX-R23.01.0800.000;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3128_Alu;6370;E;3;1;3128;Axial;7,544;5,907;7,879;6,63;8,283;6,626;7,962;6,585;7,624;6,343;7,603;5,957;80,25;3048;515;7;VT03208;0,151;0,23;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XE/DDA4E.TNPN;GADC RX;035.2/3XE/DDA4E.TNPN;n/a;finoox;203-1ABX.2Q0.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3128_Alu;5486;E;3;1;3128;Axial;5,748;4,205;5,792;4,826;6,397;5,015;5,952;4,978;5,648;4,662;5,593;4,253;42,8;2908;515;7;VT03208;0,151;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XE/DDA4E.TNPN;GADC RX;035.2/4XE/DDA4E.TNPN;n/a;finoox;203-1AE1.2Q0.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3128_Alu;6568;E;4;1;3128;Axial;7,306;5,103;7,71;6,16;8,308;6,354;7,897;6,283;7,541;5,93;7,114;5,105;57,07;3878;515;8;VT03208;0,201;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,9;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XE/HEA4A.TNNN;GADC RX;035.2/3XE/HEA4A.TNNN;n/a;finoox;203-1AD2.2Q0.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3128_Alu;5998;A;3;1;3128;Axial;7,841;5,946;8,122;6,789;8,447;6,686;8,095;6,689;7,791;6,421;7,803;5,959;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/1XE/HDA7A.TNNN;GADC RX;035.2/1XE/HDA7A.TNNN;n/a;finoox;203-1A78.2Q0.1H5.RJVY-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3128_Alu;2871;A;1;1;3128;Axial;2,205;1,681;2,3;1,929;2,427;1,927;2,329;1,924;2,236;1,85;2,2;1,7;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/2XE/HEA7A.TNPN;GADC RX;035.2/2XE/HEA7A.TNPN;n/a;finoox;203-1AAE.2Q0.1HW.RJTQ-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3128_Alu;4483;A;2;1;3128;Axial;5,075;3,918;5,263;4,428;5,516;4,412;5,317;4,403;5,111;4,243;5,054;3,965;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/1XE/DDE7A.TNNN;GADC RX;035.2/1XE/DDE7A.TNNN;n/a;finoox;203-1AG4.2Q0.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3128_Epoxy;2439;A;1;1;3128;Axial;1,513;1,081;1,576;1,286;1,708;1,317;1,624;1,313;1,554;1,243;1,479;1,09;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/4XE/FDC7A.TNPN;GADC RX;035.2/4XE/FDC7A.TNPN;n/a;finoox;203-1AWA.2Q0.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3128_PC;7421;A;4;1;3128;Axial;7,295;5,449;7,537;6,295;8,092;6,378;7,709;6,373;7,392;6,066;7,232;5,494;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,5;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XE/DDC4E.TNNN;GADC RX;035.2/1XE/DDC4E.TNNN;n/a;finoox;203-1AQ3.2Q0.1HB.RJVQ-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3128_PC;3851;E;1;1;3128;Axial;1,604;1,101;1,703;1,348;1,835;1,389;1,744;1,38;1,663;1,294;1,558;1,103;14,27;969;515;4;VT03208;0,05;0,23;C;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.2/4XN/DEE7E.TNNN;GADC RX;035.2/4XN/DEE7E.TNNN;n/a;finoox;203-1APK.2PW.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3124_Epoxy;6832;E;4;1;3124;Axial;11,609;8,844;11,908;10,15;13,147;10,523;12,479;10,426;11,876;9,947;11,631;9,125;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/1WL/DEA7E.TNNN;GADC RX;035.2/1WL/DEA7E.TNNN;n/a;finoox;203-1A87.2PX.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3125_Alu;3146;E;1;1;3125;Axial;2,201;1,671;2,273;1,934;2,501;1,995;2,368;1,978;2,251;1,866;2,198;1,719;10,55;1628;850;6;VT03208;0,062;0,3;A;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WL/HEA7E.TNNN;GADC RX;035.2/1WL/HEA7E.TNNN;n/a;finoox;203-1A8B.2PX.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3125_Alu;3698;E;1;1;3125;Axial;3,213;2,48;3,327;2,826;3,568;2,85;3,414;2,841;3,27;2,724;3,224;2,522;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/3WL/HEA7A.TNNN;GADC RX;035.2/3WL/HEA7A.TNNN;n/a;finoox;203-1ACJ.2PX.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3125_Alu;6063;A;3;1;3125;Axial;9,878;7,698;10,274;8,668;10,898;8,77;10,488;8,73;10,036;8,36;9,868;7,83;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WL/FDE4A.TNNN;GADC RX;035.2/1WL/FDE4A.TNNN;n/a;finoox;203-1AFN.2PX.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3125_Epoxy;2774;A;1;1;3125;Axial;2,838;2,069;2,878;2,394;3,162;2,472;2,945;2,458;2,801;2,307;2,768;2,089;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.2/3WL/HEE4A.TNNN;GADC RX;035.2/3WL/HEE4A.TNNN;n/a;finoox;203-1AM0.2PX.1JK.SJ4L-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3125_Epoxy;6421;A;3;1;3125;Axial;10,554;8,245;10,988;9,288;11,591;9,267;11,102;9,226;10,6;8,873;10,622;8,311;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,8;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WL/HDE7E.TNPN;GADC RX;035.2/3WL/HDE7E.TNPN;n/a;finoox;203-1ALH.2PX.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3125_Epoxy;6377;E;3;1;3125;Axial;8,628;6,661;8,933;7,561;9,562;7,663;9,088;7,63;8,741;7,33;8,605;6,768;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;100,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WL/HEE7E.TNNN;GADC RX;035.2/4WL/HEE7E.TNNN;n/a;finoox;203-1APP.2PX.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3125_Epoxy;8068;E;4;1;3125;Axial;12,955;9,749;13,44;11,233;14,375;11,344;13,708;11,341;13,166;10,808;12,873;9,839;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,7;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WL/DDC7E.TNPN;GADC RX;035.2/3WL/DDC7E.TNPN;n/a;finoox;203-1AUB.2PX.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3125_PC;6554;E;3;1;3125;Axial;5,456;4,015;5,565;4,646;6,171;4,84;5,719;4,804;5,529;4,542;5,319;4,089;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WL/FEC4E.TNPN;GADC RX;035.2/3WL/FEC4E.TNPN;n/a;finoox;203-1AUX.2PX.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3125_PC;7702;E;3;1;3125;Axial;8,901;6,628;9,014;7,579;9,856;7,748;9,2;7,696;8,751;7,278;8,759;6,709;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XL/FDE7E.TNPN;GADC RX;035.2/2XL/FDE7E.TNPN;n/a;finoox;203-1AJB.2PZ.1H8.RJW6-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3127_Epoxy;4515;E;2;1;3127;Axial;5,402;4,026;5,533;4,647;6,097;4,793;5,742;4,775;5,473;4,524;5,336;4,101;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4XL/HEC7E.TNNN;GADC RX;035.2/4XL/HEC7E.TNNN;n/a;finoox;203-1AXF.2PZ.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3127_PC;8941;E;4;1;3127;Axial;13,359;9,835;13,828;11,462;14,877;11,637;14,155;11,622;13,591;11,048;13,145;9,929;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;147,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3XL/HEC7A.TNPN;GADC RX;035.2/3XL/HEC7A.TNPN;n/a;finoox;203-1AVG.2PZ.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3127_PC;7383;A;3;1;3127;Axial;10,11;7,806;10,446;8,865;11,205;8,979;10,641;8,942;10,239;8,579;10,089;7,929;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3XL/HEC7E.TNNN;GADC RX;035.2/3XL/HEC7E.TNNN;n/a;finoox;203-1AVH.2PZ.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3127_PC;7893;E;3;1;3127;Axial;10,11;7,806;10,446;8,865;11,205;8,979;10,641;8,942;10,239;8,579;10,089;7,929;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,3;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11E/FDA4A.TNPN;GADC RX;035.1/11E/FDA4A.TNPN;n/a;finoox;203-1A7Q.2HK.1HH.RJPG-R23.01.0000.010;GADC RX 035.1-06_1-04-AE51-CC-E32AX-2909_Alu;3204;A;1;1;2909;Axial;2,017;1,568;2,11;1,772;2,219;1,771;2,132;1,76;2,033;1,694;2,029;1,583;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/31E/HDA7A.TNPN;GADC RX;035.1/31E/HDA7A.TNPN;n/a;finoox;203-1ABG.2HK.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_3-07-AE51-CC-E32AX-2909_Alu;6214;A;3;1;2909;Axial;6,129;4,625;6,364;5,322;6,725;5,3;6,435;5,302;6,188;5,061;6,103;4,657;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41E/FDA7A.TNPN;GADC RX;035.1/41E/FDA7A.TNPN;n/a;finoox;203-1ADJ.2HK.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_4-07-AE51-CC-E32AX-2909_Alu;7247;A;4;1;2909;Axial;7,368;5,569;7,621;6,394;8,182;6,449;7,78;6,441;7,462;6,152;7,343;5,628;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11E/FDE4A.TNNN;GADC RX;035.1/11E/FDE4A.TNNN;n/a;finoox;203-1AFN.2HK.1HH.RJPG-R23.01.0000.000;GADC RX 035.1-06_1-04-AE51-CC-E32AX-2909_Epoxy;3002;A;1;1;2909;Axial;2,023;1,558;2,094;1,755;2,201;1,755;2,115;1,744;2,017;1,679;2,018;1,568;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/41E/DEE7E.TNNN;GADC RX;035.1/41E/DEE7E.TNNN;n/a;finoox;203-1APK.2HK.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-07-EE51-CL-E32AX-2909_Epoxy;7692;E;4;1;2909;Axial;6,609;4,916;6,824;5,684;7,407;5,785;7,002;5,775;6,706;5,487;6,544;4,971;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/DDC7A.TNNN;GADC RX;035.1/21E/DDC7A.TNNN;n/a;finoox;203-1ASC.2HK.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-07-AE51-CC-E32AX-2909_PC;4988;A;2;1;2909;Axial;2,713;1,973;2,811;2,316;3,051;2,368;2,893;2,361;2,77;2,239;2,662;1,993;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/21E/HEC7E.TNPN;GADC RX;035.1/21E/HEC7E.TNPN;n/a;finoox;203-1ATK.2HK.1HW.RJTQ-R23.01.0800.010;GADC RX 035.1-08_2-07-EE51-CL-E32AX-2909_PC;6564;E;2;1;2909;Axial;4,384;3,428;4,584;3,842;4,768;3,829;4,616;3,822;4,443;3,67;4,374;3,464;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/21E/HEC4A.TNPN;GADC RX;035.1/21E/HEC4A.TNPN;n/a;finoox;203-1AT0.2HK.1HW.RJTM-R23.01.0000.010;GADC RX 035.1-08_2-04-AE51-CL-E32AX-2909_PC;5942;A;2;1;2909;Axial;4,351;3,4;4,527;3,789;4,642;3,714;4,5;3,714;4,327;3,583;4,337;3,412;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/1WN/DEE4A.TNNN;GADC RX;035.2/1WN/DEE4A.TNNN;n/a;finoox;203-1AGN.2PV.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3123_Epoxy;2766;A;1;1;3123;Axial;3,374;2,394;3,393;2,785;3,849;3,023;3,563;2,945;3,357;2,736;3,232;2,426;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2WN/DEE7A.TNPN;GADC RX;035.2/2WN/DEE7A.TNPN;n/a;finoox;203-1AKA.2PV.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3123_Epoxy;4014;A;2;1;3123;Axial;5,51;4,191;5,666;4,828;6,278;5,02;5,94;4,971;5,651;4,751;5,504;4,336;21,09;4859;1340;13;VT03207;0,303;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WN/FDE7E.TNNN;GADC RX;035.2/2WN/FDE7E.TNNN;n/a;finoox;203-1AJB.2PV.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3123_Epoxy;4277;E;2;1;3123;Axial;6,27;4,836;6,516;5,525;7,077;5,696;6,767;5,647;6,464;5,413;6,293;4,989;25,31;4299;1340;13;VT03207;0,317;0,73;C;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WN/HDE7E.TNNN;GADC RX;035.2/3WN/HDE7E.TNNN;n/a;finoox;203-1ALH.2PV.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3123_Epoxy;6092;E;3;1;3123;Axial;11,262;8,377;11,513;9,643;12,545;9,859;11,892;9,825;11,373;9,342;10,996;8,508;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/FEA4E.TNNN;GADC RX;035.1/31N/FEA4E.TNNN;n/a;finoox;203-1AD1.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_3-04-EE11-CL-E32AX-2905_Alu;7064;E;3;1;2905;Axial;13,673;9,725;14,069;11,445;15,468;12,147;14,635;11,925;13,886;11,161;13,082;9,792;80,25;7388;1475;16;VT03192U.1;0,488;1,35;C;49,59;71,69;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,9;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/DEA7A.TNNN;GADC RX;035.1/11N/DEA7A.TNNN;n/a;finoox;203-1A86.2HF.1H4.RJPA-R23.01.0000.000;GADC RX 035.1-04_1-07-AE11-CL-E32AX-2905_Alu;2961;A;1;1;2905;Axial;3,064;2,233;3,132;2,592;3,451;2,683;3,262;2,661;3,121;2,527;2,981;2,276;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/21N/DDE4E.TNNN;GADC RX;035.1/21N/DDE4E.TNNN;n/a;finoox;203-1AHR.2HF.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-04-EE11-CC-E32AX-2905_Epoxy;4508;E;2;1;2905;Axial;6,194;4,444;6,115;5,117;7,082;5,618;6,467;5,464;6,056;5,037;5,943;4,579;28,53;4629;1475;14;VT03192U.1;0,323;1,35;D;48,28;70,08;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41N/DEE4A.TNNN;GADC RX;035.1/41N/DEE4A.TNNN;n/a;finoox;203-1AP0.2HF.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-04-AE11-CL-E32AX-2905_Epoxy;7279;A;4;1;2905;Axial;14,779;10,71;14,628;12,298;16,866;13,419;15,417;13,077;14,447;12,113;14,283;11,042;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;107,1;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41N/FEE7A.TNPN;GADC RX;035.1/41N/FEE7A.TNPN;n/a;finoox;203-1APL.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE11-CL-E32AX-2905_Epoxy;7933;A;4;1;2905;Axial;15,081;10,356;16,475;12,862;17,468;12,959;16,863;12,959;16,172;12,293;14,81;10,35;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/HDC7E.TNNN;GADC RX;035.1/21N/HDC7E.TNNN;n/a;finoox;203-1ASH.2HF.1H1.RJTV-R23.01.0800.000;GADC RX 035.1-08_2-07-EE11-CC-E32AX-2905_PC;5958;E;2;1;2905;Axial;7,409;5,404;7,624;6,246;8,252;6,418;7,856;6,388;7,538;6,079;7,221;5,465;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/11N/DDC7E.TNPN;GADC RX;035.1/11N/DDC7E.TNPN;n/a;finoox;203-1AQF.2HF.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-07-EE11-CC-E32AX-2905_PC;4486;E;1;1;2905;Axial;2,401;1,793;2,437;2,063;2,697;2,136;2,554;2,119;2,442;2,009;2,38;1,847;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/11N/FDC4A.TNNN;GADC RX;035.1/11N/FDC4A.TNNN;n/a;finoox;203-1AQ4.2HF.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-04-AE11-CC-E32AX-2905_PC;3997;A;1;1;2905;Axial;3,523;2,594;3,505;2,985;4,003;3,158;3,673;3,118;3,456;2,91;3,459;2,646;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/21N/FDC4E.TNPN;GADC RX;035.1/21N/FDC4E.TNPN;n/a;finoox;203-1AS3.2HF.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_2-04-EE11-CC-E32AX-2905_PC;5951;E;2;1;2905;Axial;7,067;5,226;7,056;5,989;8,02;6,342;7,357;6,263;6,921;5,84;6,937;5,334;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;6;yes;piece;1
