TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41S/DEA4E.TNNN;GADC RX;035.1/41S/DEA4E.TNNN;n/a;finoox;203-1AF3.2HJ.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-04-EE41-CL-E32AX-2908_Alu;7607;E;4;1;2908;Axial;9,208;6,423;9,762;7,767;10,493;8,015;9,978;7,924;9,528;7,479;8,973;6,425;71,34;4927;695;9;VT03192U.1;0,122;0,25;A+;34,05;56,39;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,3;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/FDA4A.TNPN;GADC RX;035.1/21S/FDA4A.TNPN;n/a;finoox;203-1A9U.2HJ.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-04-AE41-CC-E32AX-2908_Alu;4395;A;2;1;2908;Axial;4,852;3,665;4,946;4,181;5,329;4,209;5,024;4,203;4,787;4;4,821;3,695;42,8;2053;695;6;VT03192U.1;0,063;0,25;A+;28,44;50,24;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31S/HEA4E.TNNN;GADC RX;035.1/31S/HEA4E.TNNN;n/a;finoox;203-1AD3.2HJ.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_3-04-EE41-CL-E32AX-2908_Alu;7440;E;3;1;2908;Axial;8,704;6,471;9,02;7,472;9,484;7,421;9,024;7,433;8,684;7,087;8,602;6,482;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21S/DEE4A.TNPN;GADC RX;035.1/21S/DEE4A.TNPN;n/a;finoox;203-1AJS.2HJ.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-04-AE41-CL-E32AX-2908_Epoxy;4517;A;2;1;2908;Axial;4,63;3,349;4,676;3,867;5,152;4,026;4,808;3,98;4,57;3,738;4,477;3,385;35,67;2463;695;6;VT03192U.1;0,061;0,25;A;31,54;53,38;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41S/FDE4A.TNPN;GADC RX;035.1/41S/FDE4A.TNPN;n/a;finoox;203-1AN0.2HJ.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_4-04-AE41-CC-E32AX-2908_Epoxy;7427;A;4;1;2908;Axial;9,413;6,765;9,694;7,933;10,389;8,092;9,829;8,045;9,414;7,6;9,139;6,799;85,6;4105;695;9;VT03192U.1;0,126;0,25;A;30,95;53,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/FDC7A.TNPN;GADC RX;035.1/11S/FDC7A.TNPN;n/a;finoox;203-1AQG.2HJ.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-07-AE41-CC-E32AX-2908_PC;4217;A;1;1;2908;Axial;2,002;1,532;2,075;1,752;2,234;1,781;2,126;1,772;2,033;1,693;1,997;1,558;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/41M/FDA4A.TNNN;GADC RX;035.1/41M/FDA4A.TNNN;n/a;finoox;203-1AE2.2HG.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-04-AE21-CC-E32AX-2906_Alu;7028;A;4;1;2906;Axial;13,14;8,799;14,523;11,136;15,503;11,41;14,921;11,404;14,232;10,694;12,852;8,755;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/FEA7A.TNPN;GADC RX;035.1/31M/FEA7A.TNPN;n/a;finoox;203-1ACG.2HG.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_3-07-AE21-CL-E32AX-2906_Alu;6651;A;3;1;2906;Axial;11,075;8,172;11,311;9,439;12,398;9,721;11,74;9,667;11,212;9,175;10,742;8,244;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41M/FEA7E.TNPN;GADC RX;035.1/41M/FEA7E.TNPN;n/a;finoox;203-1AEM.2HG.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE21-CL-E32AX-2906_Alu;8491;E;4;1;2906;Axial;14,088;9,843;15,125;12,031;16,178;12,191;15,554;12,173;14,919;11,552;13,8;9,87;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/DDA7A.TNNN;GADC RX;035.1/11M/DDA7A.TNNN;n/a;finoox;203-1A74.2HG.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-07-AE21-CC-E32AX-2906_Alu;2817;A;1;1;2906;Axial;2,388;1,805;2,444;2,077;2,698;2,151;2,565;2,133;2,44;2,024;2,391;1,862;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/41M/HDA7E.TNPN;GADC RX;035.1/41M/HDA7E.TNPN;n/a;finoox;203-1ADM.2HG.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-07-EE21-CC-E32AX-2906_Alu;8408;E;4;1;2906;Axial;14,297;10,081;15,185;12,198;16,186;12,311;15,551;12,296;14,942;11,695;13,988;10,142;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11M/HEE4A.TNPN;GADC RX;035.1/11M/HEE4A.TNPN;n/a;finoox;203-1AGS.2HG.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-04-AE21-CL-E32AX-2906_Epoxy;3631;A;1;1;2906;Axial;4,62;3,497;4,716;4,012;5,106;4,049;4,812;4,008;4,566;3,846;4,602;3,539;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/41M/DEE4E.TNPN;GADC RX;035.1/41M/DEE4E.TNPN;n/a;finoox;203-1AP1.2HG.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-04-EE21-CL-E32AX-2906_Epoxy;8112;E;4;1;2906;Axial;13,543;9,937;13,512;11,427;15,488;12,257;14,157;12,081;13,281;11,198;13,279;10,206;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41M/DDC7E.TNNN;GADC RX;035.1/41M/DDC7E.TNNN;n/a;finoox;203-1AW9.2HG.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-07-EE21-CC-E32AX-2906_PC;8439;E;4;1;2906;Axial;8,944;6,777;9,138;7,759;10,103;8,038;9,531;7,969;9,097;7,568;8,927;6,999;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/41M/HEC7E.TNPN;GADC RX;035.1/41M/HEC7E.TNPN;n/a;finoox;203-1AXF.2HG.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-07-EE21-CL-E32AX-2906_PC;10093;E;4;1;2906;Axial;15,638;11,179;16,417;13,345;17,603;13,527;16,854;13,5;16,182;12,839;15,278;11,232;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31L/DEA4A.TNNN;GADC RX;035.1/31L/DEA4A.TNNN;n/a;finoox;203-1ACY.2HH.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-04-AE31-CL-E32AX-2907_Alu;5968;A;3;1;2907;Axial;8,335;5,984;8,455;6,949;9,307;7,358;8,77;7,227;8,314;6,765;8,034;6,041;53,5;4715;930;10;VT03192U.1;0,146;0,59;A;38,32;60,42;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11L/HEA7A.TNPN;GADC RX;035.1/11L/HEA7A.TNPN;n/a;finoox;203-1A8A.2HH.1H2.RJW5-R23.01.0000.010;GADC RX 035.1-08_1-07-AE31-CL-E32AX-2907_Alu;3554;A;1;1;2907;Axial;3,29;2,514;3,4;2,876;3,639;2,902;3,475;2,892;3,328;2,773;3,279;2,562;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.1/11L/DEE4E.TNNN;GADC RX;035.1/11L/DEE4E.TNNN;n/a;finoox;203-1AGP.2HH.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-04-EE31-CL-E32AX-2907_Epoxy;3414;E;1;1;2907;Axial;2,752;2,02;2,771;2,325;3,121;2,444;2,877;2,423;2,717;2,238;2,703;2,047;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/41L/DDC7A.TNNN;GADC RX;035.1/41L/DDC7A.TNNN;n/a;finoox;203-1AW8.2HH.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-07-AE31-CC-E32AX-2907_PC;7716;A;4;1;2907;Axial;7,039;4,895;7,56;6,008;8,154;6,143;7,823;6,126;7,485;5,798;6,893;4,91;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21L/FDC7A.TNNN;GADC RX;035.1/21L/FDC7A.TNNN;n/a;finoox;203-1ASE.2HH.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-07-AE31-CC-E32AX-2907_PC;5165;A;2;1;2907;Axial;4,75;3,573;4,875;4,111;5,351;4,226;5,045;4,211;4,811;3,997;4,718;3,639;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/21L/FDC7E.TNPN;GADC RX;035.1/21L/FDC7E.TNPN;n/a;finoox;203-1ASF.2HH.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-07-EE31-CC-E32AX-2907_PC;5904;E;2;1;2907;Axial;4,75;3,573;4,875;4,111;5,351;4,226;5,045;4,211;4,811;3,997;4,718;3,639;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/31L/HDC7A.TNNN;GADC RX;035.1/31L/HDC7A.TNNN;n/a;finoox;203-1AUE.2HH.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-07-AE31-CC-E32AX-2907_PC;7145;A;3;1;2907;Axial;8,231;6,342;8,504;7,217;9,133;7,31;8,715;7,281;8,333;6,985;8,208;6,443;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WE/DEA4A.TNNN;GADC RX;035.2/2WE/DEA4A.TNNN;n/a;finoox;203-1AAU.2PY.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3126_Alu;3772;A;2;1;3126;Axial;4,67;3,374;4,708;3,897;5,191;4,06;4,849;4,013;4,61;3,769;4,51;3,41;35,67;2442;585;6;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/1WE/HDA7A.TNPN;GADC RX;035.2/1WE/HDA7A.TNPN;n/a;finoox;203-1A78.2PY.1H5.RJVY-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3126_Alu;3112;A;1;1;3126;Axial;2,424;1,822;2,515;2,105;2,684;2,113;2,56;2,113;2,459;2,019;2,415;1,837;16,87;1117;585;5;VT03208;0,048;0,22;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/4WE/DDA7A.TNNN;GADC RX;035.2/4WE/DDA7A.TNNN;n/a;finoox;203-1ADG.2PY.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3126_Alu;5719;A;4;1;3126;Axial;6,643;4,737;6,946;5,648;7,525;5,798;7,171;5,771;6,868;5,466;6,48;4,775;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WE/FEA7E.TNNN;GADC RX;035.2/1WE/FEA7E.TNNN;n/a;finoox;203-1A89.2PY.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3126_Alu;3448;E;1;1;3126;Axial;2,404;1,81;2,486;2,089;2,679;2,11;2,544;2,106;2,437;2,011;2,396;1,837;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.2/2WE/FDE4A.TNPN;GADC RX;035.2/2WE/FDE4A.TNPN;n/a;finoox;203-1AHS.2PY.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3126_Epoxy;4043;A;2;1;3126;Axial;4,802;3,625;4,896;4,137;5,273;4,165;4,974;4,155;4,739;3,96;4,771;3,659;42,8;2054;585;6;VT03208;0,096;0,22;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,1;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1WE/FDE7E.TNNN;GADC RX;035.2/1WE/FDE7E.TNNN;n/a;finoox;203-1AG7.2PY.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3126_Epoxy;3174;E;1;1;3126;Axial;2,118;1,622;2,196;1,852;2,361;1,883;2,256;1,873;2,152;1,787;2,112;1,65;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/2WE/HEE7E.TNPN;GADC RX;035.2/2WE/HEE7E.TNPN;n/a;finoox;203-1AKF.2PY.1HW.RJTQ-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3126_Epoxy;5212;E;2;1;3126;Axial;5,502;4,229;5,717;4,811;6,044;4,81;5,799;4,803;5,542;4,62;5,49;4,266;42,18;2470;585;6;VT03208;0,095;0,22;A+;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2WE/FEE7E.TNNN;GADC RX;035.2/2WE/FEE7E.TNNN;n/a;finoox;203-1AKD.2PY.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3126_Epoxy;4633;E;2;1;3126;Axial;4,831;3,754;5,03;4,228;5,346;4,295;5,143;4,267;4,916;4,111;4,821;3,817;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WE/DDE7E.TNPN;GADC RX;035.2/3WE/DDE7E.TNPN;n/a;finoox;203-1ALD.2PY.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3126_Epoxy;5540;E;3;1;3126;Axial;5,007;3,765;5,135;4,334;5,658;4,469;5,261;4,449;5,082;4,218;4,983;3,846;25,31;3626;585;9;VT03208;0,143;0,22;A;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WE/HDE7A.TNNN;GADC RX;035.2/4WE/HDE7A.TNNN;n/a;finoox;203-1ANL.2PY.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3126_Epoxy;6711;A;4;1;3126;Axial;9,668;7,343;9,995;8,41;10,669;8,443;10,173;8,435;9,775;8,07;9,639;7,413;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,7;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WE/FDC7E.TNPN;GADC RX;035.2/4WE/FDC7E.TNPN;n/a;finoox;203-1AWB.2PY.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3126_PC;8015;E;4;1;3126;Axial;7,944;5,849;8,217;6,811;8,87;6,935;8,428;6,923;8,081;6,574;7,814;5,908;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WE/FDC4E.TNPN;GADC RX;035.2/2WE/FDC4E.TNPN;n/a;finoox;203-1AS3.2PY.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3126_PC;5490;E;2;1;3126;Axial;4,32;3,263;4,403;3,722;4,745;3,747;4,473;3,742;4,262;3,561;4,292;3,29;42,8;2054;585;6;VT03208;0,096;0,22;B;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/3XE/DDA4E.TNNN;GADC RX;035.2/3XE/DDA4E.TNNN;n/a;finoox;203-1ABX.2Q0.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3128_Alu;5245;E;3;1;3128;Axial;5,748;4,205;5,792;4,826;6,397;5,015;5,952;4,978;5,648;4,662;5,593;4,253;42,8;2908;515;7;VT03208;0,151;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/DDA7A.TNPN;GADC RX;035.2/1XE/DDA7A.TNPN;n/a;finoox;203-1A74.2Q0.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3128_Alu;2657;A;1;1;3128;Axial;1,531;1,092;1,596;1,301;1,729;1,332;1,645;1,328;1,574;1,257;1,496;1,1;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/2XE/HEE4E.TNNN;GADC RX;035.2/2XE/HEE4E.TNNN;n/a;finoox;203-1AJX.2Q0.1HW.RJTM-R23.01.0800.000;GADC RX 035.2-08_2-04-E0X-CL-E32AX-3128_Epoxy;5083;E;2;1;3128;Axial;5,248;4,056;5,441;4,565;5,622;4,486;5,422;4,487;5,212;4,323;5,226;4,073;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,9;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.2/4XE/DEE4A.TNNN;GADC RX;035.2/4XE/DEE4A.TNNN;n/a;finoox;203-1AP0.2Q0.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3128_Epoxy;6261;A;4;1;3128;Axial;8,531;5,984;8,811;7,123;9,513;7,334;9,004;7,278;8,599;6,85;8,242;6,016;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XE/FEE4E.TNPN;GADC RX;035.2/3XE/FEE4E.TNPN;n/a;finoox;203-1ALZ.2Q0.1HS.RJTX-R23.01.0800.010;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3128_Epoxy;6761;E;3;1;3128;Axial;7,566;5,853;7,813;6,569;8,213;6,568;7,899;6,524;7,552;6,286;7,546;5,905;80,25;3048;515;7;VT03208;0,151;0,23;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XE/DDE4E.TNPN;GADC RX;035.2/3XE/DDE4E.TNPN;n/a;finoox;203-1AKV.2Q0.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3128_Epoxy;5584;E;3;1;3128;Axial;5,662;4,154;5,711;4,766;6,31;4,945;5,871;4,913;5,569;4,601;5,556;4,227;42,8;2908;515;7;VT03208;0,151;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XE/DDE4E.TNNN;GADC RX;035.2/3XE/DDE4E.TNNN;n/a;finoox;203-1AKV.2Q0.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3128_Epoxy;5343;E;3;1;3128;Axial;5,662;4,154;5,711;4,766;6,31;4,945;5,871;4,913;5,569;4,601;5,556;4,227;42,8;2908;515;7;VT03208;0,151;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XE/FEE4A.TNPN;GADC RX;035.2/4XE/FEE4A.TNPN;n/a;finoox;203-1AP2.2Q0.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3128_Epoxy;7092;A;4;1;3128;Axial;9,999;7,426;10,254;8,552;10,971;8,587;10,373;8,589;9,926;8,161;9,855;7,467;107;4065;515;8;VT03208;0,201;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XE/DDE7A.TNNN;GADC RX;035.2/3XE/DDE7A.TNNN;n/a;finoox;203-1ALC.2Q0.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3128_Epoxy;4749;A;3;1;3128;Axial;4,622;3,511;4,76;4,035;5,199;4,13;4,908;4,105;4,694;3,921;4,613;3,586;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XE/DDC7A.TNPN;GADC RX;035.2/4XE/DDC7A.TNPN;n/a;finoox;203-1AW8.2Q0.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CC-E32AX-3128_PC;7046;A;4;1;3128;Axial;5,753;4,154;5,963;4,894;6,462;5,017;6,146;4,996;5,887;4,735;5,62;4,194;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XE/HDC7E.TNNN;GADC RX;035.2/3XE/HDC7E.TNNN;n/a;finoox;203-1AUF.2Q0.1H1.RJTS-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CC-E32AX-3128_PC;6994;E;3;1;3128;Axial;6,079;4,547;6,325;5,256;6,71;5,257;6,408;5,263;6,17;5,029;6,029;4,571;50,62;2954;515;7;VT03208;0,151;0,23;A;40,22;62,28;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;99,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2XE/DEC7E.TNPN;GADC RX;035.2/2XE/DEC7E.TNPN;n/a;finoox;203-1ATF.2Q0.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3128_PC;5525;E;2;1;3128;Axial;3,238;2,463;3,333;2,821;3,62;2,872;3,433;2,856;3,277;2,717;3,231;2,509;21,09;2326;515;6;VT03208;0,099;0,23;B;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/4XE/HEC7A.TNNN;GADC RX;035.2/4XE/HEC7A.TNNN;n/a;finoox;203-1AXE.2Q0.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3128_PC;8137;A;4;1;3128;Axial;9,459;7,33;9,794;8,249;10,265;8,219;9,894;8,201;9,511;7,906;9,417;7,409;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XE/HEC7E.TNNN;GADC RX;035.2/4XE/HEC7E.TNNN;n/a;finoox;203-1AXF.2Q0.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3128_PC;8941;E;4;1;3128;Axial;9,459;7,33;9,794;8,249;10,265;8,219;9,894;8,201;9,511;7,906;9,417;7,409;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,2;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2XN/DEA4E.TNPN;GADC RX;035.2/2XN/DEA4E.TNPN;n/a;finoox;203-1AAV.2PW.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3124_Alu;4464;E;2;1;3124;Axial;7,376;5,34;7,311;6,144;8,417;6,685;7,699;6,527;7,217;6,047;7,134;5,501;35,67;5025;1470;13;VT03207;0,406;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/FEA4A.TNNN;GADC RX;035.2/1XN/FEA4A.TNNN;n/a;finoox;203-1A8S.2PW.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3124_Alu;2912;A;1;1;3124;Axial;4,61;3,319;4,608;3,83;5,165;4,069;4,784;4;4,521;3,695;4,422;3,363;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/1XN/FDA7A.TNPN;GADC RX;035.2/1XN/FDA7A.TNPN;n/a;finoox;203-1A76.2PW.1HK.RJW4-R23.01.0000.010;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3124_Alu;2975;A;1;1;3124;Axial;3,373;2,576;3,457;2,948;3,772;3,02;3,604;2,997;3,44;2,871;3,375;2,651;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.2/2XN/HDA7A.TNPN;GADC RX;035.2/2XN/HDA7A.TNPN;n/a;finoox;203-1A9C.2PW.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3124_Alu;4253;A;2;1;3124;Axial;7,956;6,19;8,261;7,007;8,874;7,161;8,54;7,112;8,172;6,831;7,959;6,367;33,75;4530;1470;13;VT03207;0,42;0,93;C;56,72;78,52;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,6;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/FEE4E.TNNN;GADC RX;035.2/2XN/FEE4E.TNNN;n/a;finoox;203-1AJV.2PW.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3124_Epoxy;4743;E;2;1;3124;Axial;9,067;6,777;9,053;7,785;10,231;8,119;9,484;8,034;8,934;7,569;9,018;6,913;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XN/HEE7E.TNNN;GADC RX;035.2/4XN/HEE7E.TNNN;n/a;finoox;203-1APP.2PW.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3124_Epoxy;8009;E;4;1;3124;Axial;17,721;12,569;18,81;15,137;20,106;15,311;19,3;15,286;18,534;14,532;17,341;12,6;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/DEC7E.TNNN;GADC RX;035.2/3XN/DEC7E.TNNN;n/a;finoox;203-1AVD.2PW.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3124_PC;6851;E;3;1;3124;Axial;8,175;5,87;8,509;6,922;9,278;7,135;8,841;7,081;8,444;6,72;7,946;5,926;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XN/FDC7E.TNNN;GADC RX;035.2/3XN/FDC7E.TNNN;n/a;finoox;203-1AUD.2PW.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3124_PC;6581;E;3;1;3124;Axial;9,394;6,801;9,735;7,867;10,533;8,142;10,037;8,092;9,617;7,697;9,135;6,866;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4XN/FEC7A.TNPN;GADC RX;035.2/4XN/FEC7A.TNPN;n/a;finoox;203-1AXC.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3124_PC;7895;A;4;1;3124;Axial;13,842;9,543;15,078;11,812;15,989;11,901;15,427;11,899;14,801;11,292;13,59;9,553;63,27;10324;1470;19;VT03207;0,805;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/HEC7A.TNNN;GADC RX;035.2/3XN/HEC7A.TNNN;n/a;finoox;203-1AVG.2PW.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3124_PC;7100;A;3;1;3124;Axial;13;9,701;13,315;11,157;14,479;11,385;13,733;11,349;13,139;10,798;12,724;9,85;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;109,2;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4XN/DEC4E.TNPN;GADC RX;035.2/4XN/DEC4E.TNPN;n/a;finoox;203-1AWT.2PW.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3124_PC;8089;E;4;1;3124;Axial;13,155;9,549;13,023;10,956;14,904;11,929;13,716;11,644;12,858;10,787;12,716;9,837;71,34;10050;1470;19;VT03207;0,813;0,93;E;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/4WL/FDA4A.TNPN;GADC RX;035.2/4WL/FDA4A.TNPN;n/a;finoox;203-1AE2.2PX.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3125_Alu;6359;A;4;1;3125;Axial;11,016;7,695;11,683;9,32;12,524;9,567;11,909;9,5;11,382;8,948;10,753;7,714;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WL/HEA4E.TNPN;GADC RX;035.2/3WL/HEA4E.TNPN;n/a;finoox;203-1AD3.2PX.1JK.SJ4L-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3125_Alu;7081;E;3;1;3125;Axial;10,781;8,326;11,084;9,377;11,689;9,339;11,192;9,311;10,689;8,954;10,726;8,385;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WL/FDA7A.TNPN;GADC RX;035.2/2WL/FDA7A.TNPN;n/a;finoox;203-1A9A.2PX.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3125_Alu;3955;A;2;1;3125;Axial;5,037;3,795;5,172;4,373;5,605;4,483;5,349;4,466;5,101;4,242;5,009;3,866;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4WL/HEA7A.TNNN;GADC RX;035.2/4WL/HEA7A.TNNN;n/a;finoox;203-1AEN.2PX.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3125_Alu;7053;A;4;1;3125;Axial;13,078;9,834;13,572;11,343;14,517;11,452;13,841;11,451;13,297;10,909;12,987;9,926;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,6;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WL/HEE7A.TNNN;GADC RX;035.2/3WL/HEE7A.TNNN;n/a;finoox;203-1AMJ.2PX.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3125_Epoxy;6222;A;3;1;3125;Axial;9,72;7,62;10,176;8,574;10,786;8,68;10,382;8,637;9,937;8,273;9,768;7,752;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WL/DEC7E.TNPN;GADC RX;035.2/3WL/DEC7E.TNPN;n/a;finoox;203-1AVD.2PX.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3125_PC;7134;E;3;1;3125;Axial;6,196;4,624;6,339;5,326;7,017;5,528;6,504;5,507;6,279;5,203;6,13;4,718;31,64;4884;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WL/DEC4E.TNPN;GADC RX;035.2/3WL/DEC4E.TNPN;n/a;finoox;203-1AUV.2PX.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3125_PC;7159;E;3;1;3125;Axial;7,335;5,269;7,424;6,105;8,167;6,457;7,69;6,346;7,29;5,938;7,065;5,319;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XL/FDA7E.TNPN;GADC RX;035.2/1XL/FDA7E.TNPN;n/a;finoox;203-1A77.2PZ.1HH.RJVU-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3127_Alu;3383;E;1;1;3127;Axial;2,73;2,019;2,802;2,346;3,083;2,415;2,907;2,406;2,772;2,28;2,693;2,054;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/4XL/DDA7E.TNNN;GADC RX;035.2/4XL/DDA7E.TNNN;n/a;finoox;203-1ADH.2PZ.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3127_Alu;6311;E;4;1;3127;Axial;7,974;5,479;8,671;6,807;9,299;6,92;8,95;6,911;8,568;6,542;7,82;5,482;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XL/FEA7A.TNNN;GADC RX;035.2/3XL/FEA7A.TNNN;n/a;finoox;203-1ACG.2PZ.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3127_Alu;5719;A;3;1;3127;Axial;9,372;7,084;9,62;8,141;10,419;8,346;9,946;8,313;9,485;7,9;9,33;7,219;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,5;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/DEE4E.TNPN;GADC RX;035.2/3XL/DEE4E.TNPN;n/a;finoox;203-1ALX.2PZ.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3127_Epoxy;6182;E;3;1;3127;Axial;8,663;6,181;8,829;7,214;9,724;7,68;9,186;7,529;8,703;7,039;8,346;6,232;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/FDA4E.TNPN;GADC RX;035.1/31E/FDA4E.TNPN;n/a;finoox;203-1ABZ.2HK.1H9.RJS2-R23.01.0800.010;GADC RX 035.1-06_3-04-EE51-CC-E32AX-2909_Alu;6496;E;3;1;2909;Axial;6,144;4,75;6,344;5,334;6,67;5,334;6,407;5,3;6,111;5,104;6,131;4,792;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21E/DEA4A.TNNN;GADC RX;035.1/21E/DEA4A.TNNN;n/a;finoox;203-1AAU.2HK.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-04-AE51-CL-E32AX-2909_Alu;4200;A;2;1;2909;Axial;4,068;3,014;4,123;3,447;4,517;3,539;4,164;3,528;3,997;3,319;3,996;3,046;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41E/FEA4A.TNPN;GADC RX;035.1/41E/FEA4A.TNPN;n/a;finoox;203-1AF4.2HK.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_4-04-AE51-CL-E32AX-2909_Alu;7803;A;4;1;2909;Axial;9,413;7,081;9,681;8,104;10,268;8,084;9,757;8,083;9,324;7,721;9,349;7,119;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11E/DDA7E.TNPN;GADC RX;035.1/11E/DDA7E.TNPN;n/a;finoox;203-1A75.2HK.1HB.RJVN-R23.01.0800.010;GADC RX 035.1-04_1-07-EE51-CC-E32AX-2909_Alu;3294;E;1;1;2909;Axial;1,45;1,047;1,508;1,237;1,636;1,264;1,552;1,261;1,485;1,195;1,423;1,056;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/21E/HDA7A.TNPN;GADC RX;035.1/21E/HDA7A.TNPN;n/a;finoox;203-1A9C.2HK.1H7.RJW9-R23.01.0000.010;GADC RX 035.1-08_2-07-AE51-CC-E32AX-2909_Alu;4582;A;2;1;2909;Axial;4,137;3,199;4,307;3,624;4,524;3,615;4,361;3,605;4,184;3,475;4,127;3,235;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21E/HEE7A.TNNN;GADC RX;035.1/21E/HEE7A.TNNN;n/a;finoox;203-1AKE.2HK.1HW.RJTQ-R23.01.0000.000;GADC RX 035.1-08_2-07-AE51-CL-E32AX-2909_Epoxy;4771;A;2;1;2909;Axial;4,683;3,662;4,897;4,102;5,055;4,088;4,93;4,082;4,746;3,913;4,672;3,701;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/31E/HDE7A.TNPN;GADC RX;035.1/31E/HDE7A.TNPN;n/a;finoox;203-1ALG.2HK.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_3-07-AE51-CC-E32AX-2909_Epoxy;6341;A;3;1;2909;Axial;6,087;4,595;6,317;5,287;6,676;5,262;6,349;5,263;6,142;5,048;6,061;4,628;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41E/FDE7E.TNPN;GADC RX;035.1/41E/FDE7E.TNPN;n/a;finoox;203-1ANK.2HK.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_4-07-EE51-CC-E32AX-2909_Epoxy;7967;E;4;1;2909;Axial;7,301;5,523;7,551;6,337;8,096;6,389;7,708;6,379;7,391;6,096;7,279;5,581;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31E/FEC7E.TNNN;GADC RX;035.1/31E/FEC7E.TNNN;n/a;finoox;203-1AVF.2HK.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_3-07-EE51-CL-E32AX-2909_PC;8019;E;3;1;2909;Axial;5,828;4,357;6,052;5,034;6,441;5,057;6,139;5,057;5,901;4,826;5,789;4,397;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;98,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/21E/HDC7A.TNNN;GADC RX;035.1/21E/HDC7A.TNNN;n/a;finoox;203-1ASG.2HK.1H7.RJW9-R23.01.0000.000;GADC RX 035.1-08_2-07-AE51-CC-E32AX-2909_PC;5365;A;2;1;2909;Axial;3,847;2,975;4,006;3,37;4,207;3,362;4,056;3,352;3,892;3,231;3,838;3,008;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/41E/HEC7E.TNPN;GADC RX;035.1/41E/HEC7E.TNPN;n/a;finoox;203-1AXF.2HK.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_4-07-EE51-CL-E32AX-2909_PC;10093;E;4;1;2909;Axial;8,779;6,881;9,17;7,695;9,539;7,667;9,236;7,654;8,889;7,347;8,76;6,955;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41E/FEC4A.TNNN;GADC RX;035.1/41E/FEC4A.TNNN;n/a;finoox;203-1AWU.2HK.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_4-04-AE51-CL-E32AX-2909_PC;8662;A;4;1;2909;Axial;8,378;6,302;8,616;7,213;9,139;7,194;8,684;7,194;8,298;6,872;8,321;6,336;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,4;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WN/FDA4A.TNNN;GADC RX;035.2/4WN/FDA4A.TNNN;n/a;finoox;203-1AE2.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3123_Alu;6059;A;4;1;3123;Axial;13,445;8,956;14,966;11,405;15,967;11,661;15,394;11,674;14,596;10,939;13,152;8,889;85,6;7768;1340;16;VT03207;0,651;0,73;D;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;114,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/FDE4A.TNPN;GADC RX;035.2/3WN/FDE4A.TNPN;n/a;finoox;203-1AKW.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3123_Epoxy;5329;A;3;1;3123;Axial;10,638;7,623;10,953;8,932;12,03;9,485;11,385;9,305;10,8;8,706;10,254;7,679;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WN/FDE4E.TNNN;GADC RX;035.2/3WN/FDE4E.TNNN;n/a;finoox;203-1AKX.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3123_Epoxy;5638;E;3;1;3123;Axial;10,638;7,623;10,953;8,932;12,03;9,485;11,385;9,305;10,8;8,706;10,254;7,679;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/DEE4E.TNNN;GADC RX;035.2/2WN/DEE4E.TNNN;n/a;finoox;203-1AJT.2PV.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3123_Epoxy;4298;E;2;1;3123;Axial;6,857;5,004;6,83;5,766;7,826;6,198;7,162;6,103;6,717;5,648;6,702;5,138;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WN/HEE7A.TNNN;GADC RX;035.2/2WN/HEE7A.TNNN;n/a;finoox;203-1AKE.2PV.1JN.RJWP-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3123_Epoxy;4328;A;2;1;3123;Axial;8,579;6,44;8,8;7,408;9,623;7,576;9,089;7,557;8,679;7,183;8,497;6,546;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WN/FDC7E.TNNN;GADC RX;035.2/4WN/FDC7E.TNNN;n/a;finoox;203-1AWB.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3123_PC;7716;E;4;1;3123;Axial;11,285;7,743;12,351;9,627;13,065;9,68;12,585;9,683;12,109;9,188;11,09;7,745;50,62;8598;1340;18;VT03207;0,634;0,73;D;58,23;80,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WN/FEC4A.TNPN;GADC RX;035.2/2WN/FEC4A.TNPN;n/a;finoox;203-1ASY.2PV.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3123_PC;5351;A;2;1;3123;Axial;7,69;5,812;7,837;6,707;8,696;6,923;8,109;6,853;7,666;6,5;7,689;5,947;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WN/FEC4A.TNPN;GADC RX;035.2/3WN/FEC4A.TNPN;n/a;finoox;203-1AUW.2PV.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3123_PC;7028;A;3;1;3123;Axial;11,41;8,199;11,624;9,518;12,751;10,069;12,032;9,895;11,422;9,263;10,992;8,255;80,25;6532;1340;14;VT03207;0,474;0,73;D;57,18;79,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,6;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41N/FEA4A.TNPN;GADC RX;035.1/41N/FEA4A.TNPN;n/a;finoox;203-1AF4.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-04-AE11-CL-E32AX-2905_Alu;7814;A;4;1;2905;Axial;16,919;11,244;18,872;14,358;20,131;14,668;19,412;14,69;18,399;13,764;16,558;11,158;107;9850;1475;18;VT03192U.1;0,65;1,35;C;50,6;72,94;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
