TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/11N/DDE4E.TNNN;GADC RX;035.1/11N/DDE4E.TNNN;n/a;finoox;203-1AFM.2HF.1HC.RJW0-R23.01.0800.000;GADC RX 035.1-04_1-04-EE11-CC-E32AX-2905_Epoxy;3262;E;1;1;2905;Axial;3,084;2,201;3,052;2,548;3,514;2,794;3,227;2,719;3,022;2,505;2,959;2,268;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41N/HEE7A.TNPN;GADC RX;035.1/41N/HEE7A.TNPN;n/a;finoox;203-1APN.2HF.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-07-AE11-CL-E32AX-2905_Epoxy;8415;A;4;1;2905;Axial;18,147;12,804;19,376;15,509;20,653;15,657;19,854;15,637;19,07;14,866;17,783;12,834;84,37;10486;1475;19;VT03192U.1;0,652;1,35;B;51;73,34;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11N/FDC7A.TNPN;GADC RX;035.1/11N/FDC7A.TNPN;n/a;finoox;203-1AQG.2HF.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-07-AE11-CC-E32AX-2905_PC;4230;A;1;1;2905;Axial;3,179;2,424;3,255;2,776;3,553;2,842;3,395;2,82;3,24;2,701;3,18;2,499;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.1/21N/HEC7A.TNPN;GADC RX;035.1/21N/HEC7A.TNPN;n/a;finoox;203-1ATJ.2HF.1JN.RJWP-R23.01.0000.010;GADC RX 035.1-08_2-07-AE11-CL-E32AX-2905_PC;5948;A;2;1;2905;Axial;8,856;6,544;9,077;7,562;9,86;7,721;9,261;7,691;8,961;7,317;8,671;6,605;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/21N/HEC7E.TNPN;GADC RX;035.1/21N/HEC7E.TNPN;n/a;finoox;203-1ATK.2HF.1JN.RJWP-R23.01.0800.010;GADC RX 035.1-08_2-07-EE11-CL-E32AX-2905_PC;6578;E;2;1;2905;Axial;8,856;6,544;9,077;7,562;9,86;7,721;9,261;7,691;8,961;7,317;8,671;6,605;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/21N/FDC7E.TNNN;GADC RX;035.1/21N/FDC7E.TNNN;n/a;finoox;203-1ASF.2HF.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_2-07-EE11-CC-E32AX-2905_PC;5693;E;2;1;2905;Axial;6,367;4,871;6,519;5,568;7,124;5,699;6,799;5,656;6,489;5,399;6,376;5,014;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31S/HDA7E.TNPN;GADC RX;035.1/31S/HDA7E.TNPN;n/a;finoox;203-1ABH.2HJ.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-07-EE41-CC-E32AX-2908_Alu;6940;E;3;1;2908;Axial;7,351;5,764;7,679;6,448;8,067;6,514;7,785;6,48;7,48;6,243;7,334;5,856;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31S/DDE4A.TNNN;GADC RX;035.1/31S/DDE4A.TNNN;n/a;finoox;203-1AKU.2HJ.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_3-04-AE41-CC-E32AX-2908_Epoxy;5484;A;3;1;2908;Axial;6,155;4,446;6,185;5,097;6,802;5,374;6,382;5,3;6,051;4,965;5,947;4,501;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31S/FEE4E.TNPN;GADC RX;035.1/31S/FEE4E.TNPN;n/a;finoox;203-1ALZ.2HJ.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-04-EE41-CL-E32AX-2908_Epoxy;7454;E;3;1;2908;Axial;8,378;6,391;8,589;7,274;9,144;7,286;8,705;7,258;8,298;6,952;8,33;6,46;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/HDE7A.TNPN;GADC RX;035.1/11S/HDE7A.TNPN;n/a;finoox;203-1AG8.2HJ.1H5.RJVY-R23.01.0000.010;GADC RX 035.1-08_1-07-AE41-CC-E32AX-2908_Epoxy;3375;A;1;1;2908;Axial;2,41;1,811;2,501;2,096;2,67;2,102;2,546;2,101;2,445;2,008;2,402;1,828;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.1/41S/FEC7E.TNPN;GADC RX;035.1/41S/FEC7E.TNPN;n/a;finoox;203-1AXD.2HJ.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE41-CL-E32AX-2908_PC;9576;E;4;1;2908;Axial;9,132;6,818;9,434;7,878;10,129;7,983;9,65;7,977;9,253;7,592;9,051;6,874;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21S/DEC7E.TNNN;GADC RX;035.1/21S/DEC7E.TNNN;n/a;finoox;203-1ATF.2HJ.1HL.RJW5-R23.01.0800.000;GADC RX 035.1-04_2-07-EE41-CL-E32AX-2908_PC;5713;E;2;1;2908;Axial;3,522;2,651;3,613;3,045;3,963;3,123;3,733;3,11;3,564;2,953;3,503;2,7;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.1/11M/FDA7A.TNNN;GADC RX;035.1/11M/FDA7A.TNNN;n/a;finoox;203-1A76.2HG.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-07-AE21-CC-E32AX-2906_Alu;2972;A;1;1;2906;Axial;3,119;2,403;3,241;2,746;3,531;2,829;3,366;2,805;3,213;2,689;3,131;2,476;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.1/41M/FDE4A.TNPN;GADC RX;035.1/41M/FDE4A.TNPN;n/a;finoox;203-1AN0.2HG.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-04-AE21-CC-E32AX-2906_Epoxy;7427;A;4;1;2906;Axial;12,964;8,704;14,268;10,972;15,255;11,268;14,663;11,248;14,001;10,549;12,676;8,676;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41M/FDE7E.TNNN;GADC RX;035.1/41M/FDE7E.TNNN;n/a;finoox;203-1ANK.2HG.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE21-CC-E32AX-2906_Epoxy;7726;E;4;1;2906;Axial;11,797;8,147;12,803;10,067;13,631;10,167;13,142;10,161;12,601;9,639;11,575;8,151;50,62;8318;1310;17;VT03192U.1;0,442;0,98;B;46,11;68,41;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31M/FEE7E.TNPN;GADC RX;035.1/31M/FEE7E.TNPN;n/a;finoox;203-1AMH.2HG.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_3-07-EE21-CL-E32AX-2906_Epoxy;7403;E;3;1;2906;Axial;10,908;8,053;11,13;9,302;12,227;9,599;11,566;9,545;11,037;9,053;10,589;8,178;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31M/DDC7A.TNPN;GADC RX;035.1/31M/DDC7A.TNPN;n/a;finoox;203-1AUA.2HG.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-07-AE21-CC-E32AX-2906_PC;6700;A;3;1;2906;Axial;6,613;4,743;6,895;5,597;7,506;5,763;7,148;5,72;6,838;5,43;6,443;4,783;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,5;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11M/FDC7A.TNNN;GADC RX;035.1/11M/FDC7A.TNNN;n/a;finoox;203-1AQG.2HG.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-07-AE21-CC-E32AX-2906_PC;3989;A;1;1;2906;Axial;2,9;2,235;3,014;2,554;3,284;2,631;3,13;2,609;2,988;2,501;2,912;2,303;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.1/41M/FEC4A.TNNN;GADC RX;035.1/41M/FEC4A.TNNN;n/a;finoox;203-1AWU.2HG.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-04-AE21-CL-E32AX-2906_PC;8662;A;4;1;2906;Axial;13,974;9,475;15,24;11,835;16,304;12,151;15,63;12,106;14,938;11,374;13,657;9,447;107;8434;1310;16;VT03192U.1;0,44;0,98;C;46,21;68,55;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21L/HEA4E.TNPN;GADC RX;035.1/21L/HEA4E.TNPN;n/a;finoox;203-1AAZ.2HH.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-04-EE31-CL-E32AX-2907_Alu;5572;E;2;1;2907;Axial;7,261;5,572;7,446;6,31;7,887;6,292;7,528;6,267;7,196;6,024;7,236;5,614;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21L/DDA7E.TNPN;GADC RX;035.1/21L/DDA7E.TNPN;n/a;finoox;203-1A99.2HH.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-07-EE31-CC-E32AX-2907_Alu;4706;E;2;1;2907;Axial;3,766;2,604;4,055;3,212;4,373;3,283;4,195;3,274;4,012;3,098;3,686;2,613;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31L/HEA7E.TNNN;GADC RX;035.1/31L/HEA7E.TNNN;n/a;finoox;203-1ACK.2HH.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_3-07-EE31-CL-E32AX-2907_Alu;7505;E;3;1;2907;Axial;10,07;7,814;10,405;8,826;11,11;8,933;10,676;8,892;10,214;8,523;10,046;7,956;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,8;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/FEE4A.TNNN;GADC RX;035.1/41L/FEE4A.TNNN;n/a;finoox;203-1AP2.2HH.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-04-AE31-CL-E32AX-2907_Epoxy;7763;A;4;1;2907;Axial;12,893;9,12;13,455;10,869;14,264;11,135;13,692;11,069;13,118;10,426;12,533;9,144;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21L/FDE4E.TNNN;GADC RX;035.1/21L/FDE4E.TNNN;n/a;finoox;203-1AHT.2HH.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-04-EE31-CC-E32AX-2907_Epoxy;4727;E;2;1;2907;Axial;5,764;4,219;5,82;4,851;6,4;5,021;5,956;4,981;5,672;4,679;5,609;4,262;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11L/HDE7A.TNPN;GADC RX;035.1/11L/HDE7A.TNPN;n/a;finoox;203-1AG8.2HH.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-07-AE31-CC-E32AX-2907_Epoxy;3385;A;1;1;2907;Axial;2,861;2,225;2,984;2,509;3,178;2,558;3,057;2,543;2,919;2,425;2,856;2,267;16,87;1437;930;6;VT03192U.1;0,048;0,59;A+;32,76;54,29;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/31L/HEC4A.TNPN;GADC RX;035.1/31L/HEC4A.TNPN;n/a;finoox;203-1AUY.2HH.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-04-AE31-CL-E32AX-2907_PC;8115;A;3;1;2907;Axial;9,591;7,499;10,006;8,47;10,567;8,446;10,103;8,41;9,655;8,087;9,714;7,564;107;4254;930;9;VT03192U.1;0,144;0,59;A;36,83;58,93;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,3;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/3WE/DEA4A.TNPN;GADC RX;035.2/3WE/DEA4A.TNPN;n/a;finoox;203-1ACY.2PY.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3126_Alu;5518;A;3;1;3126;Axial;7,219;5,276;7,273;6,058;8,037;6,3;7,477;6,251;7,094;5,854;7,023;5,341;53,5;3663;585;8;VT03208;0,143;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/FDA7E.TNPN;GADC RX;035.2/1WE/FDA7E.TNPN;n/a;finoox;203-1A77.2PY.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3126_Alu;3383;E;1;1;3126;Axial;2,143;1,64;2,221;1,875;2,39;1,906;2,284;1,896;2,176;1,808;2,137;1,668;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1WE/FDA7E.TNNN;GADC RX;035.2/1WE/FDA7E.TNNN;n/a;finoox;203-1A77.2PY.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3126_Alu;3142;E;1;1;3126;Axial;2,143;1,64;2,221;1,875;2,39;1,906;2,284;1,896;2,176;1,808;2,137;1,668;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/4WE/DDA7E.TNNN;GADC RX;035.2/4WE/DDA7E.TNNN;n/a;finoox;203-1ADH.2PY.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3126_Alu;6311;E;4;1;3126;Axial;6,643;4,737;6,946;5,648;7,525;5,798;7,171;5,771;6,868;5,466;6,48;4,775;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/DEA7E.TNPN;GADC RX;035.2/3WE/DEA7E.TNPN;n/a;finoox;203-1ACF.2PY.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3126_Alu;6061;E;3;1;3126;Axial;5,779;4,392;5,951;5,047;6,498;5,161;6,143;5,134;5,862;4,903;5,768;4,486;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/FEA7E.TNNN;GADC RX;035.2/3WE/FEA7E.TNNN;n/a;finoox;203-1ACH.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3126_Alu;6351;E;3;1;3126;Axial;7,329;5,698;7,621;6,419;8,112;6,519;7,798;6,478;7,451;6,227;7,315;5,797;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WE/FDE4A.TNPN;GADC RX;035.2/1WE/FDE4A.TNPN;n/a;finoox;203-1AFN.2PY.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3126_Epoxy;3015;A;1;1;3126;Axial;2,392;1,798;2,445;2,062;2,633;2,082;2,484;2,071;2,366;1,972;2,377;1,812;21,4;1027;585;4;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.2/3WE/FEE7E.TNNN;GADC RX;035.2/3WE/FEE7E.TNNN;n/a;finoox;203-1AMH.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3126_Epoxy;6468;E;3;1;3126;Axial;7,252;5,64;7,547;6,348;8,022;6,448;7,717;6,406;7,377;6,169;7,238;5,738;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/FDC4A.TNNN;GADC RX;035.2/4WE/FDC4A.TNNN;n/a;finoox;203-1AVY.2PY.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3126_PC;7217;A;4;1;3126;Axial;8,466;6,078;8,724;7,135;9,344;7,266;8,846;7,233;8,473;6,834;8,214;6,108;85,6;4109;585;9;VT03208;0,193;0,22;B;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4XE/DEA7E.TNPN;GADC RX;035.2/4XE/DEA7E.TNPN;n/a;finoox;203-1AEK.2Q0.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3128_Alu;6918;E;4;1;3128;Axial;7,083;5,204;7,319;6,062;7,905;6,193;7,526;6,177;7,208;5,86;6,969;5,261;42,18;4652;515;9;VT03208;0,199;0,23;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/DEA7E.TNPN;GADC RX;035.2/3XE/DEA7E.TNPN;n/a;finoox;203-1ACF.2Q0.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3128_Alu;6061;E;3;1;3128;Axial;5,332;4,088;5,518;4,662;5,964;4,763;5,685;4,728;5,419;4,531;5,322;4,174;31,64;3489;515;7;VT03208;0,149;0,23;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XE/FEE7E.TNNN;GADC RX;035.2/2XE/FEE7E.TNNN;n/a;finoox;203-1AKD.2Q0.1HQ.RJW2-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3128_Epoxy;4649;E;2;1;3128;Axial;4,348;3,133;4,561;3,71;4,846;3,737;4,632;3,741;4,459;3,558;4,274;3,147;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2XE/HDE7A.TNPN;GADC RX;035.2/2XE/HDE7A.TNPN;n/a;finoox;203-1AJC.2Q0.1H7.RJW9-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3128_Epoxy;4234;A;2;1;3128;Axial;4,392;3,383;4,564;3,841;4,823;3,839;4,628;3,834;4,425;3,687;4,382;3,407;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/4XE/FDE7E.TNPN;GADC RX;035.2/4XE/FDE7E.TNPN;n/a;finoox;203-1ANK.2Q0.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3128_Epoxy;7056;E;4;1;3128;Axial;7,766;5,808;8,023;6,704;8,612;6,79;8,206;6,783;7,868;6,46;7,706;5,856;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XE/HEE7A.TNNN;GADC RX;035.2/3XE/HEE7A.TNNN;n/a;finoox;203-1AMJ.2Q0.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3128_Epoxy;6130;A;3;1;3128;Axial;7,476;5,695;7,768;6,525;8,188;6,483;7,852;6,484;7,555;6,232;7,454;5,74;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3XE/FEC7A.TNPN;GADC RX;035.2/3XE/FEC7A.TNPN;n/a;finoox;203-1AVE.2Q0.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3128_PC;6926;A;3;1;3128;Axial;6,198;4,599;6,439;5,341;6,877;5,378;6,554;5,381;6,299;5,117;6,137;4,63;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;94,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/3XE/DDC7A.TNNN;GADC RX;035.2/3XE/DDC7A.TNNN;n/a;finoox;203-1AUA.2Q0.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3128_PC;5764;A;3;1;3128;Axial;4,356;3,306;4,483;3,797;4,902;3,89;4,633;3,87;4,417;3,693;4,347;3,376;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,1;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XE/FDC7E.TNPN;GADC RX;035.2/4XE/FDC7E.TNPN;n/a;finoox;203-1AWB.2Q0.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3128_PC;8015;E;4;1;3128;Axial;7,295;5,449;7,537;6,295;8,092;6,378;7,709;6,373;7,392;6,066;7,232;5,494;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XE/DEC4E.TNPN;GADC RX;035.2/3XE/DEC4E.TNPN;n/a;finoox;203-1AUV.2Q0.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3128_PC;7159;E;3;1;3128;Axial;5,913;4,393;5,984;5,029;6,579;5,168;6,129;5,142;5,827;4,833;5,828;4,442;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XN/DDA4A.TNPN;GADC RX;035.2/1XN/DDA4A.TNPN;n/a;finoox;203-1A7N.2PW.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-04-A0X-CC-E32AX-3124_Alu;2825;A;1;1;3124;Axial;3,141;2,238;3,105;2,59;3,584;2,837;3,285;2,763;3,077;2,553;3,007;2,303;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/4XN/FEE4E.TNNN;GADC RX;035.2/4XN/FEE4E.TNNN;n/a;finoox;203-1AP3.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3124_Epoxy;7519;E;4;1;3124;Axial;16,455;11,005;18,198;13,957;19,448;14,297;18,711;14,286;17,829;13,39;16,094;10,952;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;139,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2XN/HEE7A.TNNN;GADC RX;035.2/2XN/HEE7A.TNNN;n/a;finoox;203-1AKE.2PW.1JN.RJWP-R23.01.0000.000;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3124_Epoxy;4328;A;2;1;3124;Axial;9,118;6,779;9,339;7,821;10,191;8,005;9,654;7,978;9,228;7,581;8,923;6,893;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3XN/FEC4E.TNNN;GADC RX;035.2/3XN/FEC4E.TNNN;n/a;finoox;203-1AUX.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3124_PC;7419;E;3;1;3124;Axial;11,986;8,544;12,307;10,027;13,497;10,633;12,779;10,438;12,127;9,768;11,504;8,605;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,4;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1WL/HDA4E.TNNN;GADC RX;035.2/1WL/HDA4E.TNNN;n/a;finoox;203-1A7T.2PX.1H6.RJPM-R23.01.0800.000;GADC RX 035.2-08_1-04-E0W-CC-E32AX-3125_Alu;3431;E;1;1;3125;Axial;3,088;2,38;3,187;2,706;3,364;2,695;3,225;2,679;3,078;2,57;3,073;2,401;28,53;1242;850;5;VT03208;0,063;0,3;A;42,98;64,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;45,2;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/2WL/HDA4E.TNPN;GADC RX;035.2/2WL/HDA4E.TNPN;n/a;finoox;203-1A9X.2PX.1H1.RJTS-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CC-E32AX-3125_Alu;4767;E;2;1;3125;Axial;6,183;4,68;6,297;5,326;6,759;5,353;6,392;5,344;6,104;5,088;6,144;4,705;57,07;2484;850;7;VT03208;0,125;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;73,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WL/FDA7E.TNNN;GADC RX;035.2/3WL/FDA7E.TNNN;n/a;finoox;203-1ABF.2PX.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3125_Alu;5547;E;3;1;3125;Axial;7,564;5,711;7,761;6,549;8,427;6,735;8,028;6,709;7,656;6,373;7,523;5,819;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WL/FDE4A.TNPN;GADC RX;035.2/4WL/FDE4A.TNPN;n/a;finoox;203-1AN0.2PX.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3125_Epoxy;6517;A;4;1;3125;Axial;10,897;7,622;11,502;9,211;12,35;9,46;11,752;9,388;11,231;8,845;10,618;7,645;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WL/FEE4E.TNNN;GADC RX;035.2/2WL/FEE4E.TNNN;n/a;finoox;203-1AJV.2PX.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3125_Epoxy;4669;E;2;1;3125;Axial;6,573;4,89;6,677;5,61;7,287;5,723;6,806;5,706;6,472;5,384;6,482;4,944;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3WL/HDE4A.TNPN;GADC RX;035.2/3WL/HDE4A.TNPN;n/a;finoox;203-1AKY.2PX.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CC-E32AX-3125_Epoxy;5901;A;3;1;3125;Axial;9,293;7,079;9,491;8,066;10,135;8,077;9,626;8,042;9,19;7,695;9,239;7,149;85,6;3725;850;9;VT03208;0,188;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;93;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WL/FDE7E.TNNN;GADC RX;035.2/1WL/FDE7E.TNNN;n/a;finoox;203-1AG7.2PX.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-07-E0W-CC-E32AX-3125_Epoxy;3174;E;1;1;3125;Axial;2,475;1,859;2,548;2,148;2,789;2,202;2,635;2,194;2,511;2,084;2,467;1,891;12,65;1460;850;6;VT03208;0,062;0,3;A;42,98;64,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1WL/HDC7A.TNPN;GADC RX;035.2/1WL/HDC7A.TNPN;n/a;finoox;203-1AQJ.2PX.1H5.RJVY-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3125_PC;4129;A;1;1;3125;Axial;2,657;1,933;2,764;2,278;2,974;2,31;2,829;2,308;2,715;2,192;2,611;1,947;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/4XL/DEA4A.TNNN;GADC RX;035.2/4XL/DEA4A.TNNN;n/a;finoox;203-1AF2.2PZ.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3127_Alu;6212;A;4;1;3127;Axial;12,006;8,956;12,087;10,315;13,58;10,763;12,583;10,415;11,831;10,042;11,941;9,164;71,34;6988;930;13;VT03208;0,333;0,39;B;52,19;74,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3XL/FEC4E.TNNN;GADC RX;035.2/3XL/FEC4E.TNNN;n/a;finoox;203-1AUX.2PZ.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3127_PC;7461;E;3;1;3127;Axial;9,73;7,141;9,838;8,188;10,789;8,481;10,051;8,409;9,574;7,902;9,454;7,208;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31E/FEE4A.TNPN;GADC RX;035.1/31E/FEE4A.TNPN;n/a;finoox;203-1ALY.2HK.1HS.RJTX-R23.01.0000.010;GADC RX 035.1-06_3-04-AE51-CL-E32AX-2909_Epoxy;6823;A;3;1;2909;Axial;7,048;5,441;7,335;6,133;7,626;6,108;7,369;6,082;7,047;5,856;7,027;5,549;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,6;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31E/HEE4A.TNPN;GADC RX;035.1/31E/HEE4A.TNPN;n/a;finoox;203-1AM0.2HK.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_3-04-AE51-CL-E32AX-2909_Epoxy;7262;A;3;1;2909;Axial;7,238;5,554;7,51;6,296;7,768;6,163;7,475;6,173;7,187;5,948;7,207;5,577;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21E/HEE7E.TNPN;GADC RX;035.1/21E/HEE7E.TNPN;n/a;finoox;203-1AKF.2HK.1HW.RJTQ-R23.01.0800.010;GADC RX 035.1-08_2-07-EE51-CL-E32AX-2909_Epoxy;5643;E;2;1;2909;Axial;4,683;3,662;4,897;4,102;5,055;4,088;4,93;4,082;4,746;3,913;4,672;3,701;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.1/41E/FDC7A.TNNN;GADC RX;035.1/41E/FDC7A.TNNN;n/a;finoox;203-1AWA.2HK.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_4-07-AE51-CC-E32AX-2909_PC;8091;A;4;1;2909;Axial;6,852;5,179;7,088;5,947;7,609;5,998;7,235;5,99;6,939;5,721;6,829;5,234;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3WN/DDA7A.TNNN;GADC RX;035.2/3WN/DDA7A.TNNN;n/a;finoox;203-1ABC.2PV.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3123_Alu;4643;A;3;1;3123;Axial;7,186;5,14;7,52;6,014;8,171;6,261;7,787;6,216;7,451;5,902;7,014;5,192;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WN/FEA7A.TNNN;GADC RX;035.2/2WN/FEA7A.TNNN;n/a;finoox;203-1AAC.2PV.1HR.RJTU-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3123_Alu;3961;A;2;1;3123;Axial;7,454;5,477;7,623;6,346;8,35;6,532;7,91;6,496;7,556;6,165;7,223;5,522;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WN/FEA7E.TNPN;GADC RX;035.2/2WN/FEA7E.TNPN;n/a;finoox;203-1AAD.2PV.1HR.RJTU-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3123_Alu;4767;E;2;1;3123;Axial;7,454;5,477;7,623;6,346;8,35;6,532;7,91;6,496;7,556;6,165;7,223;5,522;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1WN/FDA7A.TNPN;GADC RX;035.2/1WN/FDA7A.TNPN;n/a;finoox;203-1A76.2PV.1HK.RJW4-R23.01.0000.010;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3123_Alu;2975;A;1;1;3123;Axial;3,183;2,448;3,304;2,802;3,601;2,88;3,429;2,857;3,273;2,74;3,194;2,523;12,65;2149;1340;9;VT03207;0,159;0,73;C;52,98;74,51;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;39,3;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.2/2WN/FDE4E.TNNN;GADC RX;035.2/2WN/FDE4E.TNNN;n/a;finoox;203-1AHT.2PV.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3123_Epoxy;4303;E;2;1;3123;Axial;7,323;5,465;7,286;6,271;8,271;6,561;7,657;6,492;7,21;6,094;7,283;5,577;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/HEE4A.TNPN;GADC RX;035.2/4WN/HEE4A.TNPN;n/a;finoox;203-1AP4.2PV.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CL-E32AX-3123_Epoxy;7711;A;4;1;3123;Axial;18,147;12,741;19,153;15,36;20,479;15,705;19,503;15,596;18,688;14,712;17,674;12,741;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WN/HEE4E.TNPN;GADC RX;035.2/4WN/HEE4E.TNPN;n/a;finoox;203-1AP5.2PV.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3123_Epoxy;8514;E;4;1;3123;Axial;18,147;12,741;19,153;15,36;20,479;15,705;19,503;15,596;18,688;14,712;17,674;12,741;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WN/DEE7E.TNPN;GADC RX;035.2/1WN/DEE7E.TNPN;n/a;finoox;203-1AH7.2PV.1H4.RJPA-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3123_Epoxy;3399;E;1;1;3123;Axial;2,78;2,051;2,827;2,37;3,151;2,469;2,962;2,456;2,821;2,321;2,728;2,096;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/3WN/HEC4A.TNNN;GADC RX;035.2/3WN/HEC4A.TNNN;n/a;finoox;203-1AUY.2PV.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3123_PC;7138;A;3;1;3123;Axial;12,872;9,492;13,041;10,872;14,222;11,199;13,294;11,121;12,653;10,455;12,559;9,577;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/21N/DEA7A.TNNN;GADC RX;035.1/21N/DEA7A.TNNN;n/a;finoox;203-1AAA.2HF.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-07-AE11-CL-E32AX-2905_Alu;4179;A;2;1;2905;Axial;6,131;4,625;6,244;5,301;6,9;5,493;6,528;5,447;6,232;5,171;6,119;4,786;21,09;5673;1475;15;VT03192U.1;0,325;1,35;C;49,66;71,51;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11N/FDA7A.TNNN;GADC RX;035.1/11N/FDA7A.TNNN;n/a;finoox;203-1A76.2HF.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-07-AE11-CC-E32AX-2905_Alu;2972;A;1;1;2905;Axial;3,418;2,606;3,5;2,985;3,821;3,056;3,65;3,033;3,484;2,904;3,42;2,687;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.1/21N/FDA7E.TNPN;GADC RX;035.1/21N/FDA7E.TNPN;n/a;finoox;203-1A9B.2HF.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_2-07-EE11-CC-E32AX-2905_Alu;4913;E;2;1;2905;Axial;6,846;5,237;7,01;5,987;7,66;6,128;7,311;6,082;6,977;5,805;6,855;5,392;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/FDE4A.TNNN;GADC RX;035.1/31N/FDE4A.TNNN;n/a;finoox;203-1AKW.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_3-04-AE11-CC-E32AX-2905_Epoxy;5823;A;3;1;2905;Axial;11,205;7,933;11,589;9,385;12,866;9,992;12,085;9,803;11,459;9,165;10,841;7,996;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/DDE4A.TNNN;GADC RX;035.1/11N/DDE4A.TNNN;n/a;finoox;203-1AFL.2HF.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-04-AE11-CC-E32AX-2905_Epoxy;2851;A;1;1;2905;Axial;3,084;2,201;3,052;2,548;3,514;2,794;3,227;2,719;3,022;2,505;2,959;2,268;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41N/DEC7A.TNNN;GADC RX;035.1/41N/DEC7A.TNNN;n/a;finoox;203-1AXA.2HF.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-07-AE11-CL-E32AX-2905_PC;8189;A;4;1;2905;Axial;11,409;8,641;11,625;9,873;12,868;10,233;12,153;10,147;11,6;9,635;11,39;8,906;42,18;11347;1475;21;VT03192U.1;0,651;1,35;D;52,17;74,52;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/11N/FDC4A.TNPN;GADC RX;035.1/11N/FDC4A.TNPN;n/a;finoox;203-1AQ4.2HF.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-04-AE11-CC-E32AX-2905_PC;4238;A;1;1;2905;Axial;3,523;2,594;3,505;2,985;4,003;3,158;3,673;3,118;3,456;2,91;3,459;2,646;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.1/21S/DDA4E.TNNN;GADC RX;035.1/21S/DDA4E.TNNN;n/a;finoox;203-1A9T.2HJ.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-04-EE41-CC-E32AX-2908_Alu;4469;E;2;1;2908;Axial;3,903;2,664;4,183;3,279;4,498;3,391;4,295;3,366;4,098;3,16;3,789;2,662;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11S/HEA4E.TNNN;GADC RX;035.1/11S/HEA4E.TNNN;n/a;finoox;203-1A8V.2HJ.1H2.RJPP-R23.01.0800.000;GADC RX 035.1-08_1-04-EE41-CL-E32AX-2908_Alu;3930;E;1;1;2908;Axial;2,92;2,273;3,033;2,538;3,142;2,515;3,037;2,508;2,907;2,417;2,908;2,289;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,9;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;12;8;yes;piece;1
GADC RX 035.1/31S/DEA7E.TNNN;GADC RX;035.1/31S/DEA7E.TNNN;n/a;finoox;203-1ACF.2HJ.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-07-EE41-CL-E32AX-2908_Alu;6512;E;3;1;2908;Axial;5,816;4,417;5,988;5,075;6,543;5,194;6,185;5,167;5,899;4,933;5,805;4,511;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21S/DEA7A.TNNN;GADC RX;035.1/21S/DEA7A.TNNN;n/a;finoox;203-1AAA.2HJ.1HL.RJW5-R23.01.0000.000;GADC RX 035.1-04_2-07-AE41-CL-E32AX-2908_Alu;4193;A;2;1;2908;Axial;3,787;2,85;3,884;3,274;4,261;3,359;4,014;3,344;3,832;3,175;3,766;2,903;21,09;2645;695;7;VT03192U.1;0,059;0,25;A+;33,16;55,01;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/31S/DDE4E.TNNN;GADC RX;035.1/31S/DDE4E.TNNN;n/a;finoox;203-1AKV.2HJ.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-04-EE41-CC-E32AX-2908_Epoxy;6037;E;3;1;2908;Axial;6,155;4,446;6,185;5,097;6,802;5,374;6,382;5,3;6,051;4,965;5,947;4,501;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41S/FEE4A.TNNN;GADC RX;035.1/41S/FEE4A.TNNN;n/a;finoox;203-1AP2.2HJ.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_4-04-AE41-CL-E32AX-2908_Epoxy;7763;A;4;1;2908;Axial;11,014;8,032;11,299;9,314;12,121;9,459;11,451;9,422;10,973;8,922;10,751;7,999;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/DDE7A.TNNN;GADC RX;035.1/41S/DDE7A.TNNN;n/a;finoox;203-1ANG.2HJ.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_4-07-AE41-CC-E32AX-2908_Epoxy;6717;A;4;1;2908;Axial;6,592;4,704;6,885;5,601;7,461;5,752;7,108;5,724;6,807;5,422;6,431;4,744;33,75;4875;695;10;VT03192U.1;0,122;0,25;A;33,85;56,15;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21S/FEE7E.TNNN;GADC RX;035.1/21S/FEE7E.TNNN;n/a;finoox;203-1AKD.2HJ.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_2-07-EE41-CL-E32AX-2908_Epoxy;5065;E;2;1;2908;Axial;4,864;3,775;5,059;4,256;5,386;4,324;5,178;4,296;4,948;4,124;4,854;3,841;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31S/DDE7E.TNPN;GADC RX;035.1/31S/DDE7E.TNPN;n/a;finoox;203-1ALD.2HJ.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-07-EE41-CC-E32AX-2908_Epoxy;6235;E;3;1;2908;Axial;5,033;3,783;5,161;4,357;5,677;4,493;5,288;4,473;5,109;4,239;5,006;3,864;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21S/FEC7A.TNNN;GADC RX;035.1/21S/FEC7A.TNNN;n/a;finoox;203-1ATG.2HJ.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-07-AE41-CL-E32AX-2908_PC;5447;A;2;1;2908;Axial;4,572;3,548;4,75;4,003;5,064;4,066;4,866;4,041;4,648;3,884;4,562;3,609;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,9;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/11M/DDA4A.TNPN;GADC RX;035.1/11M/DDA4A.TNPN;n/a;finoox;203-1A7N.2HG.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-04-AE21-CC-E32AX-2906_Alu;3063;A;1;1;2906;Axial;2,932;2,114;2,909;2,441;3,358;2,651;3,062;2,59;2,87;2,4;2,834;2,167;14,27;1995;1310;8;VT03192U.1;0,112;0,98;C;40,59;62,11;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11M/FDA4E.TNNN;GADC RX;035.1/11M/FDA4E.TNNN;n/a;finoox;203-1A7R.2HG.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-04-EE21-CC-E32AX-2906_Alu;3387;E;1;1;2906;Axial;3,619;2,69;3,647;3,106;4,071;3,231;3,779;3,199;3,565;3,006;3,593;2,749;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;6;yes;piece;1
