TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/21M/HEA4E.TNPN;GADC RX;035.1/21M/HEA4E.TNPN;n/a;finoox;203-1AAZ.2HG.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-04-EE21-CL-E32AX-2906_Alu;5572;E;2;1;2906;Axial;9,293;6,869;9,408;7,871;10,274;8,082;9,601;8,033;9,154;7,562;9,075;6,915;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/31M/DDA7E.TNPN;GADC RX;035.1/31M/DDA7E.TNPN;n/a;finoox;203-1ABD.2HG.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-07-EE21-CC-E32AX-2906_Alu;6170;E;3;1;2906;Axial;7,111;5,1;7,414;6,018;8,071;6,196;7,686;6,151;7,352;5,838;6,928;5,143;25,31;6538;1310;16;VT03192U.1;0,327;0,98;C;45,68;67,73;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21M/DEA7A.TNNN;GADC RX;035.1/21M/DEA7A.TNNN;n/a;finoox;203-1AAA.2HG.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-07-AE21-CL-E32AX-2906_Alu;4179;A;2;1;2906;Axial;5,571;4,238;5,729;4,884;6,337;5,064;5,996;5,016;5,715;4,792;5,562;4,385;21,09;4791;1310;13;VT03192U.1;0,211;0,98;B;45,95;67,79;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11M/DEE4E.TNPN;GADC RX;035.1/11M/DEE4E.TNPN;n/a;finoox;203-1AGP.2HG.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-04-EE21-CL-E32AX-2906_Epoxy;3655;E;1;1;2906;Axial;3,338;2,371;3,354;2,756;3,802;2,987;3,518;2,912;3,316;2,706;3,199;2,405;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/41M/DDE7E.TNNN;GADC RX;035.1/41M/DDE7E.TNNN;n/a;finoox;203-1ANH.2HG.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-07-EE21-CC-E32AX-2906_Epoxy;7439;E;4;1;2906;Axial;9,401;7,155;9,645;8,21;10,653;8,514;10,12;8,437;9,613;8,006;9,423;7,388;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102,9;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11M/DEC7A.TNNN;GADC RX;035.1/11M/DEC7A.TNNN;n/a;finoox;203-1ARG.2HG.1H4.RJPA-R23.01.0000.000;GADC RX 035.1-04_1-07-AE21-CL-E32AX-2906_PC;3979;A;1;1;2906;Axial;2,612;1,926;2,658;2,23;2,956;2,315;2,781;2,302;2,651;2,178;2,563;1,965;10,55;2396;1310;9;VT03192U.1;0,106;0,98;C;43,21;64,78;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/21M/FDC7E.TNNN;GADC RX;035.1/21M/FDC7E.TNNN;n/a;finoox;203-1ASF.2HG.1H8.RJW6-R23.01.0800.000;GADC RX 035.1-06_2-07-EE21-CC-E32AX-2906_PC;5663;E;2;1;2906;Axial;5,873;4,274;6,029;4,977;6,571;5,111;6,15;5,08;5,969;4,827;5,712;4,33;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/31M/HEC7A.TNNN;GADC RX;035.1/31M/HEC7A.TNNN;n/a;finoox;203-1AVG.2HG.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_3-07-AE21-CL-E32AX-2906_PC;7837;A;3;1;2906;Axial;12,03;9,079;12,339;10,417;13,45;10,621;12,729;10,594;12,161;10,087;11,942;9,237;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41M/DEC7E.TNPN;GADC RX;035.1/41M/DEC7E.TNPN;n/a;finoox;203-1AXB.2HG.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-07-EE21-CL-E32AX-2906_PC;9023;E;4;1;2906;Axial;10,373;7,894;10,661;9,096;11,741;9,432;11,16;9,342;10,636;8,926;10,355;8,181;42,18;9583;1310;18;VT03192U.1;0,423;0,98;C;48,46;70,8;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/31M/FEC4A.TNNN;GADC RX;035.1/31M/FEC4A.TNNN;n/a;finoox;203-1AUW.2HG.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-04-AE21-CL-E32AX-2906_PC;7523;A;3;1;2906;Axial;11,221;8,079;11,396;9,357;12,501;9,874;11,783;9,712;11,187;9,092;10,809;8,134;80,25;6326;1310;14;VT03192U.1;0,33;0,98;C;45,2;67,3;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41L/FEA4E.TNPN;GADC RX;035.1/41L/FEA4E.TNPN;n/a;finoox;203-1AF5.2HH.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-04-EE31-CL-E32AX-2907_Alu;8519;E;4;1;2907;Axial;13,022;9,204;13,614;10,99;14,602;11,253;13,865;11,193;13,284;10,541;12,664;9,224;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41L/HEA7E.TNNN;GADC RX;035.1/41L/HEA7E.TNNN;n/a;finoox;203-1AEP.2HH.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-07-EE31-CL-E32AX-2907_Alu;8768;E;4;1;2907;Axial;13,347;9,975;13,811;11,525;14,814;11,65;14,093;11,65;13,538;11,089;13,183;10,066;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/FEE7E.TNPN;GADC RX;035.1/41L/FEE7E.TNPN;n/a;finoox;203-1APM.2HH.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE31-CL-E32AX-2907_Epoxy;8647;E;4;1;2907;Axial;11,383;8,28;11,799;9,711;12,749;9,919;12,127;9,888;11,626;9,383;11,138;8,343;63,27;6507;930;12;VT03192U.1;0,194;0,59;A+;40,05;62,39;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11L/HDE7A.TNNN;GADC RX;035.1/11L/HDE7A.TNNN;n/a;finoox;203-1AG8.2HH.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-07-AE31-CC-E32AX-2907_Epoxy;3144;A;1;1;2907;Axial;2,861;2,225;2,984;2,509;3,178;2,558;3,057;2,543;2,919;2,425;2,856;2,267;16,87;1437;930;6;VT03192U.1;0,048;0,59;A+;32,76;54,29;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/11L/DDC7A.TNNN;GADC RX;035.1/11L/DDC7A.TNNN;n/a;finoox;203-1AQE.2HH.1HB.RJVN-R23.01.0000.000;GADC RX 035.1-04_1-07-AE31-CC-E32AX-2907_PC;3660;A;1;1;2907;Axial;1,735;1,188;1,876;1,476;2,023;1,508;1,941;1,505;1,855;1,423;1,696;1,192;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/2WE/FEA7E.TNPN;GADC RX;035.2/2WE/FEA7E.TNPN;n/a;finoox;203-1AAD.2PY.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3126_Alu;4799;E;2;1;3126;Axial;4,882;3,792;5,079;4,275;5,406;4,341;5,196;4,315;4,965;4,146;4,872;3,856;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WE/FEA7E.TNPN;GADC RX;035.2/3WE/FEA7E.TNPN;n/a;finoox;203-1ACH.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3126_Alu;6592;E;3;1;3126;Axial;7,329;5,698;7,621;6,419;8,112;6,519;7,798;6,478;7,451;6,227;7,315;5,797;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/FEA7E.TNNN;GADC RX;035.2/4WE/FEA7E.TNNN;n/a;finoox;203-1AEM.2PY.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3126_Alu;7340;E;4;1;3126;Axial;9,755;7,293;10,078;8,421;10,816;8,528;10,307;8,521;9,883;8,113;9,675;7,358;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/HEE7A.TNPN;GADC RX;035.2/4WE/HEE7A.TNPN;n/a;finoox;203-1APN.2PY.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3126_Epoxy;7504;A;4;1;3126;Axial;11,02;8,476;11,443;9,642;12,097;9,641;11,606;9,626;11,091;9,262;11,001;8,576;84,37;4940;585;9;VT03208;0,19;0,22;A+;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WE/FDC7E.TNNN;GADC RX;035.2/2WE/FDC7E.TNNN;n/a;finoox;203-1ASF.2PY.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3126_PC;5237;E;2;1;3126;Axial;3,993;3,073;4,135;3,499;4,451;3,557;4,237;3,538;4,053;3,381;3,985;3,127;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2WE/HDC7A.TNPN;GADC RX;035.2/2WE/HDC7A.TNPN;n/a;finoox;203-1ASG.2PY.1H7.RJW9-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CC-E32AX-3126_PC;5174;A;2;1;3126;Axial;4,526;3,424;4,684;3,938;5,001;3,95;4,768;3,948;4,582;3,775;4,511;3,455;33,75;2233;585;7;VT03208;0,096;0,22;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/3XE/FEA4A.TNNN;GADC RX;035.2/3XE/FEA4A.TNNN;n/a;finoox;203-1AD0.2Q0.1HS.RJTX-R23.01.0000.000;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3128_Alu;5738;A;3;1;3128;Axial;7,544;5,907;7,879;6,63;8,283;6,626;7,962;6,585;7,624;6,343;7,603;5,957;80,25;3048;515;7;VT03208;0,151;0,23;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2XE/DEA4A.TNPN;GADC RX;035.2/2XE/DEA4A.TNPN;n/a;finoox;203-1AAU.2Q0.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3128_Alu;4013;A;2;1;3128;Axial;4,321;3,162;4,365;3,629;4,79;3,75;4,475;3,716;4,252;3,502;4,208;3,203;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/2XE/FEA7E.TNPN;GADC RX;035.2/2XE/FEA7E.TNPN;n/a;finoox;203-1AAD.2Q0.1HQ.RJW2-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3128_Alu;4815;E;2;1;3128;Axial;4,382;3,155;4,602;3,741;4,89;3,768;4,674;3,772;4,499;3,587;4,315;3,169;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;10;6;yes;piece;1
GADC RX 035.2/4XE/DDE4A.TNNN;GADC RX;035.2/4XE/DDE4A.TNNN;n/a;finoox;203-1AMY.2Q0.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3128_Epoxy;5861;A;4;1;3128;Axial;7,231;5,053;7,6;6,087;8,201;6,279;7,788;6,207;7,436;5,858;7,03;5,057;57,07;3878;515;8;VT03208;0,201;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XE/DEE7A.TNNN;GADC RX;035.2/1XE/DEE7A.TNNN;n/a;finoox;203-1AH6.2Q0.1HA.RJVP-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3128_Epoxy;2580;A;1;1;3128;Axial;1,67;1,15;1,797;1,419;1,911;1,432;1,834;1,433;1,761;1,357;1,635;1,151;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;20;4;yes;piece;1
GADC RX 035.2/3XE/DEE7E.TNNN;GADC RX;035.2/3XE/DEE7E.TNNN;n/a;finoox;203-1AMF.2Q0.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3128_Epoxy;5897;E;3;1;3128;Axial;5,268;4,042;5,457;4,604;5,891;4,705;5,62;4,678;5,365;4,487;5,259;4,128;31,64;3489;515;7;VT03208;0,149;0,23;A;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XE/DEE7E.TNPN;GADC RX;035.2/2XE/DEE7E.TNPN;n/a;finoox;203-1AKB.2Q0.1HL.RJW5-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3128_Epoxy;4552;E;2;1;3128;Axial;3,441;2,62;3,544;3,001;3,846;3,051;3,646;3,034;3,484;2,906;3,434;2,669;21,09;2326;515;6;VT03208;0,099;0,23;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3XE/HEE7E.TNNN;GADC RX;035.2/3XE/HEE7E.TNNN;n/a;finoox;203-1AMK.2Q0.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3128_Epoxy;6878;E;3;1;3128;Axial;7,476;5,695;7,768;6,525;8,188;6,483;7,852;6,484;7,555;6,232;7,454;5,74;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XE/DEC4E.TNNN;GADC RX;035.2/4XE/DEC4E.TNNN;n/a;finoox;203-1AWT.2Q0.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3128_PC;7795;E;4;1;3128;Axial;7,664;5,375;7,939;6,411;8,567;6,601;8,115;6,549;7,751;6,167;7,409;5,403;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XE/FEC4E.TNNN;GADC RX;035.2/1XE/FEC4E.TNNN;n/a;finoox;203-1AR1.2Q0.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3128_PC;4476;E;1;1;3128;Axial;2,22;1,661;2,279;1,908;2,433;1,911;2,306;1,909;2,203;1,821;2,193;1,671;26,75;1016;515;4;VT03208;0,05;0,23;B;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;14;6;yes;piece;1
GADC RX 035.2/3XN/FEA4A.TNNN;GADC RX;035.2/3XN/FEA4A.TNNN;n/a;finoox;203-1AD0.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3124_Alu;5697;A;3;1;3124;Axial;13,468;9,6;13,828;11,267;15,165;11,947;14,359;11,728;13,626;10,975;12,926;9,668;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2XN/DEA4A.TNNN;GADC RX;035.2/2XN/DEA4A.TNNN;n/a;finoox;203-1AAU.2PW.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3124_Alu;3725;A;2;1;3124;Axial;7,376;5,34;7,311;6,144;8,417;6,685;7,699;6,527;7,217;6,047;7,134;5,501;35,67;5025;1470;13;VT03207;0,406;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XN/DDA7A.TNPN;GADC RX;035.2/2XN/DDA7A.TNPN;n/a;finoox;203-1A98.2PW.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3124_Alu;3727;A;2;1;3124;Axial;5,091;3,823;5,195;4,384;5,739;4,541;5,413;4,504;5,171;4,274;5,065;3,938;16,87;4902;1470;14;VT03207;0,41;0,93;D;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XN/DDA7E.TNNN;GADC RX;035.2/3XN/DDA7E.TNNN;n/a;finoox;203-1ABD.2PW.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3124_Alu;5194;E;3;1;3124;Axial;7,453;5,296;7,875;6,232;8,502;6,473;8,118;6,431;7,778;6,109;7,308;5,351;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XN/DDE7E.TNNN;GADC RX;035.2/3XN/DDE7E.TNNN;n/a;finoox;203-1ALD.2PW.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3124_Epoxy;5260;E;3;1;3124;Axial;7,34;5,225;7,731;6,137;8,383;6,397;7,996;6,352;7,653;6,031;7,196;5,287;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,6;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XN/DEC7A.TNNN;GADC RX;035.2/3XN/DEC7A.TNNN;n/a;finoox;203-1AVC.2PW.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3124_PC;6299;A;3;1;3124;Axial;8,175;5,87;8,509;6,922;9,278;7,135;8,841;7,081;8,444;6,72;7,946;5,926;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3XN/FEC7E.TNPN;GADC RX;035.2/3XN/FEC7E.TNPN;n/a;finoox;203-1AVF.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3124_PC;7628;E;3;1;3124;Axial;10,988;8,021;11,264;9,316;12,282;9,572;11,493;9,512;11,156;9,039;10,689;8,13;47,46;7743;1470;17;VT03207;0,603;0,93;D;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/FEC4A.TNPN;GADC RX;035.2/3XN/FEC4A.TNPN;n/a;finoox;203-1AUW.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3124_PC;7028;A;3;1;3124;Axial;11,986;8,544;12,307;10,027;13,497;10,633;12,779;10,438;12,127;9,768;11,504;8,605;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3XN/DDC4E.TNPN;GADC RX;035.2/3XN/DDC4E.TNPN;n/a;finoox;203-1ATZ.2PW.1HF.RJWV-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3124_PC;6666;E;3;1;3124;Axial;8,216;6,107;8,34;7,163;9,566;7,622;8,8;7,483;8,199;7,049;8,18;6,347;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;89,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/3XN/HEC4A.TNPN;GADC RX;035.2/3XN/HEC4A.TNPN;n/a;finoox;203-1AUY.2PW.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3124_PC;7379;A;3;1;3124;Axial;13,735;10,027;13,855;11,499;15,174;11,953;13,907;11,825;13,532;11,118;13,283;10,094;107;6806;1470;15;VT03207;0,63;0,93;D;58,18;80,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;110,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WL/FEA7E.TNNN;GADC RX;035.2/2WL/FEA7E.TNNN;n/a;finoox;203-1AAD.2PX.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3125_Alu;4558;E;2;1;3125;Axial;5,712;4,364;5,893;5,007;6,382;5,089;6,017;5,065;5,79;4,84;5,701;4,441;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4WL/HDA7A.TNPN;GADC RX;035.2/4WL/HDA7A.TNPN;n/a;finoox;203-1ADL.2PX.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3125_Alu;6782;A;4;1;3125;Axial;11,531;8,482;11,936;9,891;12,842;10,043;12,221;10,03;11,733;9,534;11,341;8,564;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,3;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WL/DDE4E.TNNN;GADC RX;035.2/3WL/DDE4E.TNNN;n/a;finoox;203-1AKV.2PX.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3125_Epoxy;5343;E;3;1;3125;Axial;6,941;4,953;7,078;5,782;7,795;6,156;7,364;6,035;6,977;5,642;6,688;4,993;42,8;4208;850;10;VT03208;0,186;0,3;B;47,22;69,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WL/HDE4E.TNPN;GADC RX;035.2/3WL/HDE4E.TNPN;n/a;finoox;203-1AKZ.2PX.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CC-E32AX-3125_Epoxy;6534;E;3;1;3125;Axial;9,293;7,079;9,491;8,066;10,135;8,077;9,626;8,042;9,19;7,695;9,239;7,149;85,6;3725;850;9;VT03208;0,188;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;101,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/FDE7A.TNNN;GADC RX;035.2/4WL/FDE7A.TNNN;n/a;finoox;203-1ANJ.2PX.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3125_Epoxy;6223;A;4;1;3125;Axial;9,771;7,009;10,193;8,317;11,012;8,509;10,499;8,478;10,062;8,039;9,533;7,056;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WL/FDE7E.TNPN;GADC RX;035.2/4WL/FDE7E.TNPN;n/a;finoox;203-1ANK.2PX.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3125_Epoxy;7056;E;4;1;3125;Axial;9,771;7,009;10,193;8,317;11,012;8,509;10,499;8,478;10,062;8,039;9,533;7,056;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WL/FEE7E.TNNN;GADC RX;035.2/4WL/FEE7E.TNNN;n/a;finoox;203-1APM.2PX.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3125_Epoxy;7497;E;4;1;3125;Axial;11,193;8,168;11,594;9,56;12,527;9,759;11,911;9,731;11,419;9,235;10,967;8,238;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WL/HDE7A.TNPN;GADC RX;035.2/3WL/HDE7A.TNPN;n/a;finoox;203-1ALG.2PX.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3125_Epoxy;5742;A;3;1;3125;Axial;8,628;6,661;8,933;7,561;9,562;7,663;9,088;7,63;8,741;7,33;8,605;6,768;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;92,3;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WL/DDC7E.TNPN;GADC RX;035.2/4WL/DDC7E.TNPN;n/a;finoox;203-1AW9.2PX.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3125_PC;7638;E;4;1;3125;Axial;6,958;4,85;7,454;5,938;8,046;6,077;7,714;6,058;7,379;5,734;6,811;4,868;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WL/FDC7A.TNPN;GADC RX;035.2/2WL/FDC7A.TNPN;n/a;finoox;203-1ASE.2PX.1H8.RJW8-R23.01.0000.010;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3125_PC;4979;A;2;1;3125;Axial;4,684;3,53;4,81;4,067;5,213;4,169;4,975;4,154;4,744;3,945;4,659;3,596;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4WL/HDC7A.TNPN;GADC RX;035.2/4WL/HDC7A.TNPN;n/a;finoox;203-1AWC.2PX.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3125_PC;7869;A;4;1;3125;Axial;10,724;7,889;11,101;9,198;11,943;9,34;11,365;9,328;10,912;8,867;10,547;7,964;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,4;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4WL/FDC4E.TNNN;GADC RX;035.2/4WL/FDC4E.TNNN;n/a;finoox;203-1AVZ.2PX.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3125_PC;7810;E;4;1;3125;Axial;9,804;6,848;10,398;8,295;11,146;8,515;10,599;8,455;10,13;7,964;9,57;6,865;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WL/FEC4E.TNNN;GADC RX;035.2/3WL/FEC4E.TNNN;n/a;finoox;203-1AUX.2PX.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3125_PC;7461;E;3;1;3125;Axial;8,901;6,628;9,014;7,579;9,856;7,748;9,2;7,696;8,751;7,278;8,759;6,709;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4XL/DEA4E.TNNN;GADC RX;035.2/4XL/DEA4E.TNNN;n/a;finoox;203-1AF3.2PZ.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3127_Alu;6804;E;4;1;3127;Axial;12,006;8,956;12,087;10,315;13,58;10,763;12,583;10,415;11,831;10,042;11,941;9,164;71,34;6988;930;13;VT03208;0,333;0,39;B;52,19;74,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/3XL/FEA7A.TNPN;GADC RX;035.2/3XL/FEA7A.TNPN;n/a;finoox;203-1ACG.2PZ.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3127_Alu;5960;A;3;1;3127;Axial;9,372;7,084;9,62;8,141;10,419;8,346;9,946;8,313;9,485;7,9;9,33;7,219;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,5;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XL/FEA7A.TNPN;GADC RX;035.2/2XL/FEA7A.TNPN;n/a;finoox;203-1AAC.2PZ.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3127_Alu;4237;A;2;1;3127;Axial;6,241;4,708;6,41;5,42;6,943;5,556;6,628;5,535;6,32;5,259;6,214;4,797;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XL/DEC7A.TNPN;GADC RX;035.2/3XL/DEC7A.TNPN;n/a;finoox;203-1AVC.2PZ.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3127_PC;6579;A;3;1;3127;Axial;6,728;4,962;6,864;5,736;7,61;5,975;7,052;5,932;6,816;5,607;6,592;5,051;31,64;5554;930;12;VT03208;0,249;0,39;B;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XL/DEC7A.TNPN;GADC RX;035.2/4XL/DEC7A.TNPN;n/a;finoox;203-1AXA.2PZ.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3127_PC;7411;A;4;1;3127;Axial;8,599;6,009;9,19;7,336;9,927;7,515;9,509;7,49;9,098;7,089;8,416;6,034;42,18;7405;930;14;VT03208;0,332;0,39;C;52,19;74,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XL/DEC7A.TNNN;GADC RX;035.2/4XL/DEC7A.TNNN;n/a;finoox;203-1AXA.2PZ.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3127_PC;7170;A;4;1;3127;Axial;8,599;6,009;9,19;7,336;9,927;7,515;9,509;7,49;9,098;7,089;8,416;6,034;42,18;7405;930;14;VT03208;0,332;0,39;C;52,19;74,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FEC7E.TNNN;GADC RX;035.2/2XL/FEC7E.TNNN;n/a;finoox;203-1ATH.2PZ.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3127_PC;5580;E;2;1;3127;Axial;5,804;4,379;5,962;5,041;6,457;5,167;6,164;5,147;5,878;4,891;5,779;4,461;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2XL/DEC7A.TNNN;GADC RX;035.2/2XL/DEC7A.TNNN;n/a;finoox;203-1ATE.2PZ.1HL.RJW2-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3127_PC;4786;A;2;1;3127;Axial;4,347;3,164;4,44;3,679;4,895;3,834;4,631;3,803;4,416;3,596;4,229;3,213;21,09;3703;930;10;VT03208;0,166;0,39;C;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/4XL/DEC4E.TNNN;GADC RX;035.2/4XL/DEC4E.TNNN;n/a;finoox;203-1AWT.2PZ.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3127_PC;7903;E;4;1;3127;Axial;10,686;7,971;10,758;9,18;12,086;9,579;11,199;9,27;10,53;8,937;10,628;8,156;71,34;6988;930;13;VT03208;0,333;0,39;C;52,19;74,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/11E/DDA4E.TNPN;GADC RX;035.1/11E/DDA4E.TNPN;n/a;finoox;203-1A7P.2HK.1HB.RJVQ-R23.01.0800.010;GADC RX 035.1-04_1-04-EE51-CC-E32AX-2909_Alu;3296;E;1;1;2909;Axial;1,724;1,191;1,803;1,441;1,946;1,482;1,844;1,472;1,76;1,384;1,676;1,193;14,27;884;535;4;VT03192U.1;0,022;0,18;A+;21,61;43,14;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.1/11E/FDA7A.TNPN;GADC RX;035.1/11E/FDA7A.TNPN;n/a;finoox;203-1A76.2HK.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-07-AE51-CC-E32AX-2909_Alu;3200;A;1;1;2909;Axial;1,836;1,428;1,92;1,607;2,028;1,631;1,955;1,623;1,873;1,559;1,832;1,453;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.1/31E/HEE4E.TNNN;GADC RX;035.1/31E/HEE4E.TNNN;n/a;finoox;203-1AM1.2HK.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_3-04-EE51-CL-E32AX-2909_Epoxy;7771;E;3;1;2909;Axial;7,238;5,554;7,51;6,296;7,768;6,163;7,475;6,173;7,187;5,948;7,207;5,577;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/11E/HEE7E.TNPN;GADC RX;035.1/11E/HEE7E.TNPN;n/a;finoox;203-1AHB.2HK.1HU.RJW1-R23.01.0800.010;GADC RX 035.1-08_1-07-EE51-CL-E32AX-2909_Epoxy;4202;E;1;1;2909;Axial;2,309;1,733;2,418;2,013;2,535;1,993;2,437;1,986;2,347;1,917;2,301;1,743;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GADC RX 035.1/41E/FDC7E.TNNN;GADC RX;035.1/41E/FDC7E.TNNN;n/a;finoox;203-1AWB.2HK.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_4-07-EE51-CC-E32AX-2909_PC;8683;E;4;1;2909;Axial;6,852;5,179;7,088;5,947;7,609;5,998;7,235;5,99;6,939;5,721;6,829;5,234;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11E/DEC4A.TNNN;GADC RX;035.1/11E/DEC4A.TNNN;n/a;finoox;203-1AQY.2HK.1H4.RJPL-R23.01.0000.000;GADC RX 035.1-04_1-04-AE51-CL-E32AX-2909_PC;3985;A;1;1;2909;Axial;1,846;1,409;1,907;1,597;2,039;1,621;1,942;1,609;1,838;1,539;1,837;1,423;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/31E/FEC4E.TNNN;GADC RX;035.1/31E/FEC4E.TNNN;n/a;finoox;203-1AUX.2HK.1HS.RJTX-R23.01.0800.000;GADC RX 035.1-06_3-04-EE51-CL-E32AX-2909_PC;8155;E;3;1;2909;Axial;6,325;4,929;6,577;5,506;6,839;5,48;6,618;5,457;6,319;5,26;6,306;4,98;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,8;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31E/DDC4E.TNPN;GADC RX;035.1/31E/DDC4E.TNPN;n/a;finoox;203-1ATZ.2HK.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-04-EE51-CC-E32AX-2909_PC;7272;E;3;1;2909;Axial;4,81;3,561;4,863;4,081;5,362;4,201;4,999;4,164;4,739;3,928;4,73;3,604;42,8;2653;535;6;VT03192U.1;0,065;0,18;A;25,85;47,91;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WN/DDA4A.TNPN;GADC RX;035.2/2WN/DDA4A.TNPN;n/a;finoox;203-1A9S.2PV.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3123_Alu;3733;A;2;1;3123;Axial;6,004;4,336;5,943;4,988;6,821;5,441;6,266;5,307;5,873;4,897;5,791;4,466;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WN/DEA7A.TNPN;GADC RX;035.2/1WN/DEA7A.TNPN;n/a;finoox;203-1A86.2PV.1H4.RJPA-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3123_Alu;2962;A;1;1;3123;Axial;2,83;2,085;2,88;2,372;3,201;2,505;3,013;2,491;2,873;2,357;2,776;2,127;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WN/HEA7E.TNPN;GADC RX;035.2/1WN/HEA7E.TNPN;n/a;finoox;203-1A8B.2PV.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3123_Alu;3891;E;1;1;3123;Axial;4,353;3,342;4,504;3,828;4,811;3,89;4,645;3,875;4,436;3,716;4,347;3,414;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/4WN/HEA7A.TNPN;GADC RX;035.2/4WN/HEA7A.TNPN;n/a;finoox;203-1AEN.2PV.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3123_Alu;7237;A;4;1;3123;Axial;17,026;12,152;17,935;14,546;19,211;14,731;18,407;14,704;17,677;13,984;16,655;12,237;84,37;9158;1340;17;VT03207;0,621;0,73;B;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;140,9;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1WN/DDE4A.TNPN;GADC RX;035.2/1WN/DDE4A.TNPN;n/a;finoox;203-1AFL.2PV.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3123_Epoxy;2856;A;1;1;3123;Axial;2,922;2,104;2,899;2,432;3,345;2,644;3,053;2,579;2,861;2,391;2,827;2,16;14,27;2076;1340;9;VT03207;0,16;0,73;D;52,98;74,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,8;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2WN/DDE4A.TNPN;GADC RX;035.2/2WN/DDE4A.TNPN;n/a;finoox;203-1AHQ.2PV.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3123_Epoxy;3795;A;2;1;3123;Axial;5,855;4,238;5,806;4,879;6,704;5,314;6,116;5,181;5,731;4,801;5,669;4,368;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WN/HEE4A.TNPN;GADC RX;035.2/2WN/HEE4A.TNPN;n/a;finoox;203-1AJW.2PV.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3123_Epoxy;4697;A;2;1;3123;Axial;9,464;6,939;9,558;7,97;10,45;8,214;9,77;8,155;9,218;7,663;9,196;6,999;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,3;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WN/DEE7E.TNNN;GADC RX;035.2/3WN/DEE7E.TNNN;n/a;finoox;203-1AMF.2PV.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3123_Epoxy;5850;E;3;1;3123;Axial;8,293;5,99;8,528;7,015;9,388;7,283;8,74;7,22;8,493;6,841;8,043;6,078;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WN/DEC7A.TNNN;GADC RX;035.2/3WN/DEC7A.TNNN;n/a;finoox;203-1AVC.2PV.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3123_PC;6299;A;3;1;3123;Axial;7,828;5,654;8,084;6,632;8,868;6,865;8,267;6,809;8,04;6,456;7,604;5,731;31,64;7288;1340;16;VT03207;0,455;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WN/HDC7A.TNPN;GADC RX;035.2/4WN/HDC7A.TNPN;n/a;finoox;203-1AWC.2PV.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3123_PC;7812;A;4;1;3123;Axial;13,578;9,536;14,496;11,589;15,414;11,676;14,828;11,666;14,249;11,095;13,3;9,584;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21N/HEA7E.TNPN;GADC RX;035.1/21N/HEA7E.TNPN;n/a;finoox;203-1AAF.2HF.1JN.RJWP-R23.01.0800.010;GADC RX 035.1-08_2-07-EE11-CL-E32AX-2905_Alu;5556;E;2;1;2905;Axial;9,523;7,037;9,76;8,131;10,602;8,302;9,959;8,27;9,635;7,868;9,323;7,102;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21N/HDE7E.TNNN;GADC RX;035.1/21N/HDE7E.TNNN;n/a;finoox;203-1AJD.2HF.1H1.RJTV-R23.01.0800.000;GADC RX 035.1-08_2-07-EE11-CC-E32AX-2905_Epoxy;5015;E;2;1;2905;Axial;7,86;5,74;8,07;6,625;8,766;6,827;8,246;6,793;7,989;6,46;7,66;5,809;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31N/DEC7E.TNPN;GADC RX;035.1/31N/DEC7E.TNPN;n/a;finoox;203-1AVD.2HF.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-07-EE11-CL-E32AX-2905_PC;7825;E;3;1;2905;Axial;8,383;5,99;8,806;7,02;9,558;7,317;9,113;7,265;8,721;6,899;8,218;6,065;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11N/FDC7A.TNNN;GADC RX;035.1/11N/FDC7A.TNNN;n/a;finoox;203-1AQG.2HF.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-07-AE11-CC-E32AX-2905_PC;3989;A;1;1;2905;Axial;3,179;2,424;3,255;2,776;3,553;2,842;3,395;2,82;3,24;2,701;3,18;2,499;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.1/11N/HEC4A.TNNN;GADC RX;035.1/11N/HEC4A.TNNN;n/a;finoox;203-1AR2.2HF.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-04-AE11-CL-E32AX-2905_PC;4304;A;1;1;2905;Axial;4,64;3,455;4,692;3,95;5,165;4,07;4,808;4,044;4,556;3,809;4,577;3,498;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/21S/FDA4E.TNNN;GADC RX;035.1/21S/FDA4E.TNNN;n/a;finoox;203-1A9V.2HJ.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-04-EE41-CC-E32AX-2908_Alu;4652;E;2;1;2908;Axial;4,852;3,665;4,946;4,181;5,329;4,209;5,024;4,203;4,787;4;4,821;3,695;42,8;2053;695;6;VT03192U.1;0,063;0,25;A+;28,44;50,24;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31S/FDE7E.TNNN;GADC RX;035.1/31S/FDE7E.TNNN;n/a;finoox;203-1ALF.2HJ.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-07-EE41-CC-E32AX-2908_Epoxy;6335;E;3;1;2908;Axial;6,401;4,932;6,627;5,606;7,131;5,702;6,812;5,67;6,496;5,41;6,389;5,021;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31M/FDA4A.TNPN;GADC RX;035.1/31M/FDA4A.TNPN;n/a;finoox;203-1ABY.2HG.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-04-AE21-CC-E32AX-2906_Alu;5944;A;3;1;2906;Axial;10,592;7,572;10,842;8,86;11,891;9,378;11,245;9,208;10,673;8,618;10,209;7,624;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/FEA7E.TNPN;GADC RX;035.1/21M/FEA7E.TNPN;n/a;finoox;203-1AAD.2HG.1HR.RJTU-R23.01.0800.010;GADC RX 035.1-06_2-07-EE21-CL-E32AX-2906_Alu;5222;E;2;1;2906;Axial;7,372;5,429;7,536;6,282;8,259;6,468;7,821;6,433;7,469;6,105;7,15;5,474;31,64;4629;1310;12;VT03192U.1;0,214;0,98;B;45,2;67,05;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21M/DDA7E.TNPN;GADC RX;035.1/21M/DDA7E.TNPN;n/a;finoox;203-1A99.2HG.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_2-07-EE21-CC-E32AX-2906_Alu;4682;E;2;1;2906;Axial;4,783;3,633;4,913;4,166;5,41;4,315;5,136;4,278;4,887;4,062;4,794;3,751;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
