TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/41M/HDA7A.TNPN;GADC RX;035.1/41M/HDA7A.TNPN;n/a;finoox;203-1ADL.2HG.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-07-AE21-CC-E32AX-2906_Alu;7693;A;4;1;2906;Axial;14,297;10,081;15,185;12,198;16,186;12,311;15,551;12,296;14,942;11,695;13,988;10,142;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21M/DEE7E.TNPN;GADC RX;035.1/21M/DEE7E.TNPN;n/a;finoox;203-1AKB.2HG.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-07-EE21-CL-E32AX-2906_Epoxy;4967;E;2;1;2906;Axial;5,431;4,159;5,623;4,791;6,248;4,983;5,895;4,933;5,604;4,718;5,458;4,303;21,09;4791;1310;13;VT03192U.1;0,211;0,98;B;45,95;67,79;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11M/HDE7E.TNNN;GADC RX;035.1/11M/HDE7E.TNNN;n/a;finoox;203-1AG9.2HG.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-07-EE21-CC-E32AX-2906_Epoxy;3687;E;1;1;2906;Axial;3,585;2,721;3,686;3,131;4,026;3,194;3,815;3,18;3,644;3,037;3,579;2,78;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/11M/FEE7A.TNPN;GADC RX;035.1/11M/FEE7A.TNPN;n/a;finoox;203-1AH8.2HG.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-07-AE21-CL-E32AX-2906_Epoxy;3423;A;1;1;2906;Axial;3,609;2,723;3,708;3,148;4,012;3,234;3,792;3,22;3,675;3,064;3,614;2,793;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21M/DEC7A.TNPN;GADC RX;035.1/21M/DEC7A.TNPN;n/a;finoox;203-1ATE.2HG.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-07-AE21-CL-E32AX-2906_PC;5443;A;2;1;2906;Axial;5,181;3,941;5,328;4,542;5,893;4,709;5,576;4,665;5,315;4,457;5,173;4,078;21,09;4791;1310;13;VT03192U.1;0,211;0,98;C;45,95;67,79;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21M/DEC4A.TNNN;GADC RX;035.1/21M/DEC4A.TNNN;n/a;finoox;203-1ASW.2HG.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-04-AE21-CL-E32AX-2906_PC;5209;A;2;1;2906;Axial;6,166;4,506;6,136;5,18;7,037;5,575;6,434;5,489;6,036;5,076;6,016;4,619;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11M/HEC4A.TNPN;GADC RX;035.1/11M/HEC4A.TNPN;n/a;finoox;203-1AR2.2HG.1HV.RJWB-R23.01.0000.010;GADC RX 035.1-08_1-04-AE21-CL-E32AX-2906_PC;4545;A;1;1;2906;Axial;4,176;3,167;4,255;3,614;4,607;3,651;4,335;3,613;4,114;3,464;4,147;3,189;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/11L/FEA4E.TNNN;GADC RX;035.1/11L/FEA4E.TNNN;n/a;finoox;203-1A8T.2HH.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-04-EE31-CL-E32AX-2907_Alu;3692;E;1;1;2907;Axial;3,374;2,552;3,449;2,928;3,73;2,964;3,526;2,938;3,339;2,816;3,358;2,586;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/11L/DDA7A.TNPN;GADC RX;035.1/11L/DDA7A.TNPN;n/a;finoox;203-1A74.2HH.1HB.RJVN-R23.01.0000.010;GADC RX 035.1-04_1-07-AE31-CC-E32AX-2907_Alu;2882;A;1;1;2907;Axial;1,865;1,278;2,017;1,587;2,175;1,622;2,087;1,619;1,994;1,53;1,824;1,282;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/41L/HDA7A.TNPN;GADC RX;035.1/41L/HDA7A.TNPN;n/a;finoox;203-1ADL.2HH.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_4-07-AE31-CC-E32AX-2907_Alu;7693;A;4;1;2907;Axial;11,683;8,584;12,099;10,012;13,019;10,171;12,387;10,155;11,897;9,653;11,475;8,653;67,49;5749;930;12;VT03192U.1;0,193;0,59;A+;38,01;60,31;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11L/FEE7A.TNPN;GADC RX;035.1/11L/FEE7A.TNPN;n/a;finoox;203-1AH8.2HH.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-07-AE31-CL-E32AX-2907_Epoxy;3423;A;1;1;2907;Axial;2,85;2,205;2,976;2,499;3,191;2,567;3,067;2,545;2,92;2,442;2,843;2,254;15,82;1627;930;6;VT03192U.1;0,049;0,59;A+;34,8;56,37;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21L/HEE7E.TNPN;GADC RX;035.1/21L/HEE7E.TNPN;n/a;finoox;203-1AKF.2HH.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-07-EE31-CL-E32AX-2907_Epoxy;5657;E;2;1;2907;Axial;6,614;5,122;6,824;5,788;7,296;5,856;7,006;5,83;6,703;5,58;6,593;5,208;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41L/FDC7A.TNNN;GADC RX;035.1/41L/FDC7A.TNNN;n/a;finoox;203-1AWA.2HH.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE31-CC-E32AX-2907_PC;8091;A;4;1;2907;Axial;9,304;6,652;9,746;7,929;10,519;8,102;10,041;8,075;9,623;7,661;9,081;6,691;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11L/DEC7E.TNPN;GADC RX;035.1/11L/DEC7E.TNPN;n/a;finoox;203-1ARH.2HH.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-07-EE31-CL-E32AX-2907_PC;4629;E;1;1;2907;Axial;2,086;1,581;2,151;1,832;2,373;1,891;2,243;1,875;2,132;1,79;2,083;1,625;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/21L/HEC7A.TNNN;GADC RX;035.1/21L/HEC7A.TNNN;n/a;finoox;203-1ATJ.2HH.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-07-AE31-CL-E32AX-2907_PC;5707;A;2;1;2907;Axial;6,212;4,811;6,408;5,442;6,858;5,504;6,583;5,481;6,296;5,254;6,197;4,894;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41L/FEC4E.TNPN;GADC RX;035.1/41L/FEC4E.TNPN;n/a;finoox;203-1AWV.2HH.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-04-EE31-CL-E32AX-2907_PC;9620;E;4;1;2907;Axial;11,59;8,192;12,116;9,781;12,996;10,015;12,34;9,962;11,823;9,382;11,271;8,209;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11L/DEC4A.TNNN;GADC RX;035.1/11L/DEC4A.TNNN;n/a;finoox;203-1AQY.2HH.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-04-AE31-CL-E32AX-2907_PC;3985;A;1;1;2907;Axial;2,503;1,827;2,515;2,102;2,822;2,214;2,604;2,192;2,46;2,024;2,44;1,846;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/1WE/DDE4A.TNNN;GADC RX;035.2/1WE/DDE4A.TNNN;n/a;finoox;203-1AFL.2PY.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3126_Epoxy;2450;A;1;1;3126;Axial;1,899;1,289;2,043;1,597;2,2;1,649;2,098;1,632;2;1,536;1,848;1,287;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GADC RX 035.2/3WE/DDC7A.TNNN;GADC RX;035.2/3WE/DDC7A.TNNN;n/a;finoox;203-1AUA.2PY.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3126_PC;5764;A;3;1;3126;Axial;4,723;3,548;4,842;4,087;5,333;4,217;4,961;4,199;4,787;3,978;4,698;3,623;25,31;3626;585;9;VT03208;0,143;0,22;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,1;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XE/HEA4A.TNPN;GADC RX;035.2/2XE/HEA4A.TNPN;n/a;finoox;203-1AAY.2Q0.1HW.RJTM-R23.01.0000.010;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3128_Alu;4484;A;2;1;3128;Axial;5,277;4,079;5,47;4,592;5,651;4,518;5,452;4,511;5,238;4,348;5,255;4,096;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.2/3XE/DEA4E.TNPN;GADC RX;035.2/3XE/DEA4E.TNPN;n/a;finoox;203-1ACZ.2Q0.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3128_Alu;6068;E;3;1;3128;Axial;6,644;4,936;6,723;5,65;7,392;5,806;6,887;5,777;6,547;5,43;6,549;4,991;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3XE/FDA7E.TNNN;GADC RX;035.2/3XE/FDA7E.TNNN;n/a;finoox;203-1ABF.2Q0.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3128_Alu;5547;E;3;1;3128;Axial;5,896;4,581;6,124;5,163;6,528;5,244;6,273;5,212;5,993;5,01;5,884;4,661;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XE/DEE4E.TNNN;GADC RX;035.2/4XE/DEE4E.TNNN;n/a;finoox;203-1AP1.2Q0.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3128_Epoxy;6852;E;4;1;3128;Axial;8,531;5,984;8,811;7,123;9,513;7,334;9,004;7,278;8,599;6,85;8,242;6,016;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,4;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XE/FEE4E.TNPN;GADC RX;035.2/4XE/FEE4E.TNPN;n/a;finoox;203-1AP3.2Q0.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3128_Epoxy;7809;E;4;1;3128;Axial;9,999;7,426;10,254;8,552;10,971;8,587;10,373;8,589;9,926;8,161;9,855;7,467;107;4065;515;8;VT03208;0,201;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XE/DDC4E.TNPN;GADC RX;035.2/3XE/DDC4E.TNPN;n/a;finoox;203-1ATZ.2Q0.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3128_PC;6578;E;3;1;3128;Axial;5,116;3,743;5,154;4,295;5,694;4,464;5,298;4,431;5,026;4,149;4,978;3,785;42,8;2908;515;7;VT03208;0,151;0,23;C;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XN/FEA7E.TNNN;GADC RX;035.2/4XN/FEA7E.TNNN;n/a;finoox;203-1AEM.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3124_Alu;7283;E;4;1;3124;Axial;14,884;10,261;16,213;12,702;17,193;12,797;16,589;12,795;15,915;12,142;14,613;10,272;63,27;10324;1470;19;VT03207;0,805;0,93;C;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/DEC7A.TNPN;GADC RX;035.2/1XN/DEC7A.TNPN;n/a;finoox;203-1ARG.2PW.1H4.RJPA-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3124_PC;3981;A;1;1;3124;Axial;2,761;2,021;2,816;2,341;3,114;2,429;2,939;2,409;2,807;2,286;2,702;2,061;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/4XN/FEC7E.TNPN;GADC RX;035.2/4XN/FEC7E.TNPN;n/a;finoox;203-1AXD.2PW.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3124_PC;8610;E;4;1;3124;Axial;13,842;9,543;15,078;11,812;15,989;11,901;15,427;11,899;14,801;11,292;13,59;9,553;63,27;10324;1470;19;VT03207;0,805;0,93;D;59,19;81,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XN/FDC7E.TNPN;GADC RX;035.2/2XN/FDC7E.TNPN;n/a;finoox;203-1ASF.2PW.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3124_PC;5481;E;2;1;3124;Axial;6,285;4,815;6,439;5,497;7,033;5,632;6,711;5,588;6,407;5,335;6,29;4,961;25,31;4708;1470;14;VT03207;0,415;0,93;D;56,72;78,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XN/HEC7E.TNPN;GADC RX;035.2/3XN/HEC7E.TNPN;n/a;finoox;203-1AVH.2PW.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3124_PC;8089;E;3;1;3124;Axial;13;9,701;13,315;11,157;14,479;11,385;13,733;11,349;13,139;10,798;12,724;9,85;63,27;7522;1470;16;VT03207;0,61;0,93;C;58,18;80,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2XN/DEC4E.TNNN;GADC RX;035.2/2XN/DEC4E.TNNN;n/a;finoox;203-1ASX.2PW.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3124_PC;5249;E;2;1;3124;Axial;6,564;4,753;6,506;5,468;7,491;5,95;6,852;5,809;6,423;5,382;6,349;4,895;35,67;5025;1470;13;VT03207;0,406;0,93;E;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/1XN/FEC4A.TNPN;GADC RX;035.2/1XN/FEC4A.TNPN;n/a;finoox;203-1AR0.2PW.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3124_PC;4171;A;1;1;3124;Axial;4,103;2,954;4,101;3,409;4,597;3,621;4,257;3,56;4,024;3,288;3,935;2,993;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/3XN/DDC4A.TNPN;GADC RX;035.2/3XN/DDC4A.TNPN;n/a;finoox;203-1ATY.2PW.1HF.RJWV-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3124_PC;6115;A;3;1;3124;Axial;8,216;6,107;8,34;7,163;9,566;7,622;8,8;7,483;8,199;7,049;8,18;6,347;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;82,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/3WL/DEA4E.TNNN;GADC RX;035.2/3WL/DEA4E.TNNN;n/a;finoox;203-1ACZ.2PX.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3125_Alu;5827;E;3;1;3125;Axial;8,242;5,92;8,341;6,86;9,176;7,255;8,64;7,13;8,191;6,672;7,938;5,977;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/HDA7A.TNPN;GADC RX;035.2/1WL/HDA7A.TNPN;n/a;finoox;203-1A78.2PX.1H5.RJVY-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3125_Alu;3112;A;1;1;3125;Axial;2,857;2,078;2,972;2,449;3,197;2,483;3,042;2,482;2,919;2,357;2,807;2,093;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/1WL/DDE4A.TNNN;GADC RX;035.2/1WL/DDE4A.TNNN;n/a;finoox;203-1AFL.2PX.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3125_Epoxy;2626;A;1;1;3125;Axial;2,351;1,745;2,381;2,024;2,666;2,11;2,473;2,081;2,324;1,965;2,338;1,785;14,27;1403;850;6;VT03208;0,062;0,3;B;42,98;64,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1WL/DEE4E.TNNN;GADC RX;035.2/1WL/DEE4E.TNNN;n/a;finoox;203-1AGP.2PX.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3125_Epoxy;3188;E;1;1;3125;Axial;2,723;1,996;2,726;2,297;3,069;2,407;2,836;2,39;2,679;2,209;2,671;2,024;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/4WL/DEE7E.TNPN;GADC RX;035.2/4WL/DEE7E.TNPN;n/a;finoox;203-1APK.2PX.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3125_Epoxy;7022;E;4;1;3125;Axial;8,538;6,053;8,975;7,262;9,721;7,46;9,277;7,425;8,879;7,029;8,336;6,105;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WL/HDE7E.TNNN;GADC RX;035.2/3WL/HDE7E.TNNN;n/a;finoox;203-1ALH.2PX.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3125_Epoxy;6136;E;3;1;3125;Axial;8,628;6,661;8,933;7,561;9,562;7,663;9,088;7,63;8,741;7,33;8,605;6,768;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;100,4;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WL/FEC7A.TNNN;GADC RX;035.2/2WL/FEC7A.TNNN;n/a;finoox;203-1ATG.2PX.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3125_PC;5016;A;2;1;3125;Axial;5,312;4,058;5,481;4,656;5,935;4,733;5,595;4,71;5,385;4,501;5,302;4,13;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2WL/DEC7E.TNPN;GADC RX;035.2/2WL/DEC7E.TNPN;n/a;finoox;203-1ATF.2PX.1HL.RJW2-R23.01.0800.010;GADC RX 035.2-04_2-07-E0W-CL-E32AX-3125_PC;5525;E;2;1;3125;Axial;4,017;2,964;4,107;3,428;4,529;3,555;4,261;3,532;4,072;3,341;3,942;3,014;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/3XL/DEA4A.TNPN;GADC RX;035.2/3XL/DEA4A.TNPN;n/a;finoox;203-1ACY.2PZ.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3127_Alu;5518;A;3;1;3127;Axial;8,798;6,27;8,991;7,337;9,897;7,813;9,359;7,658;8,868;7,16;8,476;6,317;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XL/DEA7A.TNNN;GADC RX;035.2/2XL/DEA7A.TNNN;n/a;finoox;203-1AAA.2PZ.1HL.RJW2-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3127_Alu;3763;A;2;1;3127;Axial;4,675;3,403;4,774;3,956;5,264;4,122;4,98;4,089;4,748;3,866;4,547;3,455;21,09;3703;930;10;VT03208;0,166;0,39;B;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/2XL/FDA7E.TNNN;GADC RX;035.2/2XL/FDA7E.TNNN;n/a;finoox;203-1A9B.2PZ.1H8.RJW6-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3127_Alu;4212;E;2;1;3127;Axial;5,484;4,081;5,616;4,714;6,18;4,856;5,827;4,837;5,556;4,585;5,409;4,155;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XL/DEE4E.TNNN;GADC RX;035.2/3XL/DEE4E.TNNN;n/a;finoox;203-1ALX.2PZ.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3127_Epoxy;5941;E;3;1;3127;Axial;8,663;6,181;8,829;7,214;9,724;7,68;9,186;7,529;8,703;7,039;8,346;6,232;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XL/DDE7E.TNPN;GADC RX;035.2/4XL/DDE7E.TNPN;n/a;finoox;203-1ANH.2PZ.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3127_Epoxy;6637;E;4;1;3127;Axial;7,86;5,417;8,516;6,709;9,159;6,838;8,806;6,825;8,425;6,459;7,705;5,424;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XL/FEC7A.TNNN;GADC RX;035.2/1XL/FEC7A.TNNN;n/a;finoox;203-1ARJ.2PZ.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3127_PC;3934;A;1;1;3127;Axial;2,88;2,215;2,991;2,535;3,244;2,601;3,094;2,582;2,945;2,474;2,876;2,268;15,82;1801;930;7;VT03208;0,083;0,39;A;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/21E/HEA4E.TNPN;GADC RX;035.1/21E/HEA4E.TNPN;n/a;finoox;203-1AAZ.2HK.1HW.RJTM-R23.01.0800.010;GADC RX 035.1-08_2-04-EE51-CL-E32AX-2909_Alu;5543;E;2;1;2909;Axial;4,889;3,821;5,087;4,257;5,216;4,173;5,057;4,173;4,862;4,025;4,873;3,834;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.1/41E/HEA4E.TNNN;GADC RX;035.1/41E/HEA4E.TNNN;n/a;finoox;203-1AF7.2HK.1JK.SJ4L-R23.01.0800.000;GADC RX 035.1-08_4-04-EE51-CL-E32AX-2909_Alu;8802;E;4;1;2909;Axial;9,791;7,67;10,179;8,528;10,438;8,36;10,119;8,359;9,73;8,065;9,76;7,699;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,7;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31E/DEA7E.TNPN;GADC RX;035.1/31E/DEA7E.TNPN;n/a;finoox;203-1ACF.2HK.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-07-EE51-CL-E32AX-2909_Alu;6753;E;3;1;2909;Axial;5,012;3,869;5,209;4,382;5,586;4,474;5,352;4,448;5,103;4,267;5,003;3,947;31,64;3189;535;7;VT03192U.1;0,063;0,18;A+;29,52;51,61;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41E/DEC7E.TNNN;GADC RX;035.1/41E/DEC7E.TNNN;n/a;finoox;203-1AXB.2HK.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-07-EE51-CL-E32AX-2909_PC;8674;E;4;1;2909;Axial;6,212;4,612;6,414;5,34;6,952;5,437;6,583;5,429;6,305;5,156;6,144;4,665;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41E/FEC7E.TNNN;GADC RX;035.1/41E/FEC7E.TNNN;n/a;finoox;203-1AXD.2HK.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_4-07-EE51-CL-E32AX-2909_PC;9335;E;4;1;2909;Axial;7,803;5,97;8,101;6,814;8,596;6,832;8,227;6,818;7,894;6,555;7,789;6,044;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21E/DDC4A.TNPN;GADC RX;035.1/21E/DDC4A.TNPN;n/a;finoox;203-1AS0.2HK.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_2-04-AE51-CC-E32AX-2909_PC;5241;A;2;1;2909;Axial;3,083;2,155;3,224;2,591;3,479;2,668;3,298;2,647;3,149;2,491;3;2,165;28,53;1769;535;5;VT03192U.1;0,043;0,18;A;24,35;46,15;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/41E/HEC4A.TNNN;GADC RX;035.1/41E/HEC4A.TNNN;n/a;finoox;203-1AWW.2HK.1JK.SJ4L-R23.01.0000.000;GADC RX 035.1-08_4-04-AE51-CL-E32AX-2909_PC;9098;A;4;1;2909;Axial;8,714;6,827;9,06;7,59;9,29;7,441;9,006;7,439;8,66;7,178;8,686;6,852;142,67;3486;535;6;VT03192U.1;0,087;0,18;A+;26,5;48,84;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,6;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/4WN/DEA4E.TNPN;GADC RX;035.2/4WN/DEA4E.TNPN;n/a;finoox;203-1AF3.2PV.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3123_Alu;6989;E;4;1;3123;Axial;14,042;10,268;13,964;11,789;16,035;12,727;14,656;12,452;13,748;11,567;13,688;10,583;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,8;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WN/FEE4E.TNPN;GADC RX;035.2/1WN/FEE4E.TNPN;n/a;finoox;203-1AGR.2PV.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3123_Epoxy;3743;E;1;1;3123;Axial;4,25;3,12;4,283;3,584;4,803;3,771;4,436;3,726;4,195;3,453;4,156;3,153;26,75;2177;1340;8;VT03207;0,158;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4WN/DEE4A.TNNN;GADC RX;035.2/4WN/DEE4A.TNNN;n/a;finoox;203-1AP0.2PV.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3123_Epoxy;6311;A;4;1;3123;Axial;13,717;10,047;13,669;11,551;15,681;12,424;14,334;12,229;13,445;11,318;13,422;10,326;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WN/FDC7A.TNNN;GADC RX;035.2/4WN/FDC7A.TNNN;n/a;finoox;203-1AWA.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3123_PC;7125;A;4;1;3123;Axial;11,285;7,743;12,351;9,627;13,065;9,68;12,585;9,683;12,109;9,188;11,09;7,745;50,62;8598;1340;18;VT03207;0,634;0,73;D;58,23;80,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WN/HDC7E.TNNN;GADC RX;035.2/4WN/HDC7E.TNNN;n/a;finoox;203-1AWD.2PV.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3123_PC;8286;E;4;1;3123;Axial;13,578;9,536;14,496;11,589;15,414;11,676;14,828;11,666;14,249;11,095;13,3;9,584;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;134;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31N/DDA4E.TNPN;GADC RX;035.1/31N/DDA4E.TNPN;n/a;finoox;203-1ABX.2HF.1HE.RJP3-R23.01.0800.010;GADC RX 035.1-04_3-04-EE11-CC-E32AX-2905_Alu;6179;E;3;1;2905;Axial;8,844;6,032;9,496;7,444;10,553;7,876;10,022;7,805;9,498;7,299;8,585;6,047;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,5;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/DDA4A.TNNN;GADC RX;035.1/11N/DDA4A.TNNN;n/a;finoox;203-1A7N.2HF.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-04-AE11-CC-E32AX-2905_Alu;2822;A;1;1;2905;Axial;3,167;2,253;3,129;2,608;3,61;2,858;3,312;2,783;3,102;2,572;3,027;2,319;14,27;2314;1475;10;VT03192U.1;0,162;1,35;D;45,54;67,07;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41N/FDA7A.TNNN;GADC RX;035.1/41N/FDA7A.TNNN;n/a;finoox;203-1ADJ.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE11-CC-E32AX-2905_Alu;7006;A;4;1;2905;Axial;12,803;8,64;14,153;10,872;14,866;10,865;14,352;10,89;13,815;10,33;12,573;8,619;50,62;9645;1475;20;VT03192U.1;0,649;1,35;C;50,63;72,93;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/DDA4E.TNPN;GADC RX;035.1/11S/DDA4E.TNPN;n/a;finoox;203-1A7P.2HJ.1HC.RJPK-R23.01.0800.010;GADC RX 035.1-04_1-04-EE41-CC-E32AX-2908_Alu;3472;E;1;1;2908;Axial;2,071;1,563;2,128;1,787;2,307;1,845;2,186;1,826;2,069;1,739;2,06;1,597;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/21S/HEA4A.TNNN;GADC RX;035.1/21S/HEA4A.TNNN;n/a;finoox;203-1AAY.2HJ.1HW.RJTQ-R23.01.0000.000;GADC RX 035.1-08_2-04-AE41-CL-E32AX-2908_Alu;4690;A;2;1;2908;Axial;5,877;4,469;6,07;5,098;6,356;5,032;6,077;5,033;5,828;4,832;5,849;4,488;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.1/31S/FDA7A.TNPN;GADC RX;035.1/31S/FDA7A.TNPN;n/a;finoox;203-1ABE.2HJ.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-07-AE41-CC-E32AX-2908_Alu;5929;A;3;1;2908;Axial;6,477;4,988;6,701;5,676;7,22;5,77;6,877;5,74;6,569;5,512;6,465;5,077;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31S/FEA7E.TNNN;GADC RX;035.1/31S/FEA7E.TNNN;n/a;finoox;203-1ACH.2HJ.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-07-EE41-CL-E32AX-2908_Alu;7043;E;3;1;2908;Axial;7,38;5,734;7,663;6,463;8,171;6,564;7,852;6,524;7,501;6,272;7,365;5,834;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/HEE4E.TNNN;GADC RX;035.1/11S/HEE4E.TNNN;n/a;finoox;203-1AGT.2HJ.1H2.RJPP-R23.01.0800.000;GADC RX 035.1-08_1-04-EE41-CL-E32AX-2908_Epoxy;4038;E;1;1;2908;Axial;2,9;2,256;3,013;2,519;3,124;2,498;3,018;2,491;2,888;2,4;2,888;2,273;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,9;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;12;8;yes;piece;1
GADC RX 035.1/11S/DDE7E.TNNN;GADC RX;035.1/11S/DDE7E.TNNN;n/a;finoox;203-1AG5.2HJ.1HB.RJVN-R23.01.0800.000;GADC RX 035.1-04_1-07-EE41-CC-E32AX-2908_Epoxy;3074;E;1;1;2908;Axial;1,63;1,147;1,712;1,382;1,855;1,418;1,768;1,413;1,691;1,336;1,589;1,155;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/21S/DDE7E.TNPN;GADC RX;035.1/21S/DDE7E.TNPN;n/a;finoox;203-1AJ9.2HJ.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-07-EE41-CC-E32AX-2908_Epoxy;4747;E;2;1;2908;Axial;3,284;2,333;3,437;2,789;3,724;2,863;3,548;2,85;3,397;2,698;3,203;2,351;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31S/FEE7A.TNPN;GADC RX;035.1/31S/FEE7A.TNPN;n/a;finoox;203-1AMG.2HJ.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-07-AE41-CL-E32AX-2908_Epoxy;6771;A;3;1;2908;Axial;7,301;5,674;7,59;6,391;8,083;6,493;7,77;6,451;7,425;6,192;7,287;5,774;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/FEC4A.TNPN;GADC RX;035.1/11S/FEC4A.TNPN;n/a;finoox;203-1AR0.2HJ.1HQ.RJPP-R23.01.0000.010;GADC RX 035.1-06_1-04-AE41-CL-E32AX-2908_PC;4410;A;1;1;2908;Axial;2,497;1,935;2,603;2,174;2,72;2,184;2,625;2,169;2,507;2,079;2,487;1,957;26,75;1163;695;4;VT03192U.1;0,031;0,25;A+;27,52;49,09;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/11S/HEC4E.TNNN;GADC RX;035.1/11S/HEC4E.TNNN;n/a;finoox;203-1AR3.2HJ.1H2.RJPP-R23.01.0800.000;GADC RX 035.1-08_1-04-EE41-CL-E32AX-2908_PC;4951;E;1;1;2908;Axial;2,599;2,023;2,699;2,259;2,796;2,238;2,703;2,232;2,587;2,151;2,588;2,037;35,67;1094;695;4;VT03192U.1;0,031;0,25;A+;26,4;47,97;4,5;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,9;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.1/21M/DEA4A.TNPN;GADC RX;035.1/21M/DEA4A.TNPN;n/a;finoox;203-1AAU.2HG.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-04-AE21-CL-E32AX-2906_Alu;4420;A;2;1;2906;Axial;6,928;5,063;6,895;5,82;7,907;6,264;7,229;6,168;6,782;5,704;6,76;5,189;35,67;4475;1310;12;VT03192U.1;0,216;0,98;C;44,56;66,4;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21M/HEA4A.TNPN;GADC RX;035.1/21M/HEA4A.TNPN;n/a;finoox;203-1AAY.2HG.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-04-AE21-CL-E32AX-2906_Alu;4945;A;2;1;2906;Axial;9,293;6,869;9,408;7,871;10,274;8,082;9,601;8,033;9,154;7,562;9,075;6,915;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41M/DEA4E.TNPN;GADC RX;035.1/41M/DEA4E.TNPN;n/a;finoox;203-1AF3.2HG.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-04-EE21-CL-E32AX-2906_Alu;7956;E;4;1;2906;Axial;13,878;10,152;13,799;11,66;15,828;12,556;14,47;12,358;13,576;11,43;13,538;10,43;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/11M/DEA7A.TNPN;GADC RX;035.1/11M/DEA7A.TNPN;n/a;finoox;203-1A86.2HG.1H4.RJPA-R23.01.0000.010;GADC RX 035.1-04_1-07-AE21-CL-E32AX-2906_Alu;3202;A;1;1;2906;Axial;2,808;2,071;2,858;2,397;3,178;2,489;2,99;2,475;2,85;2,342;2,756;2,113;10,55;2396;1310;9;VT03192U.1;0,106;0,98;B;43,21;64,78;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/21M/FDA7A.TNPN;GADC RX;035.1/21M/FDA7A.TNPN;n/a;finoox;203-1A9A.2HG.1H8.RJW6-R23.01.0000.010;GADC RX 035.1-06_2-07-AE21-CC-E32AX-2906_Alu;4386;A;2;1;2906;Axial;6,315;4,595;6,482;5,351;7,065;5,496;6,613;5,463;6,418;5,19;6,142;4,656;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,6;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21M/FDA7E.TNNN;GADC RX;035.1/21M/FDA7E.TNNN;n/a;finoox;203-1A9B.2HG.1H8.RJW6-R23.01.0800.000;GADC RX 035.1-06_2-07-EE21-CC-E32AX-2906_Alu;4642;E;2;1;2906;Axial;6,315;4,595;6,482;5,351;7,065;5,496;6,613;5,463;6,418;5,19;6,142;4,656;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41M/FDE4E.TNPN;GADC RX;035.1/41M/FDE4E.TNPN;n/a;finoox;203-1AN1.2HG.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-04-EE21-CC-E32AX-2906_Epoxy;8019;E;4;1;2906;Axial;12,964;8,704;14,268;10,972;15,255;11,268;14,663;11,248;14,001;10,549;12,676;8,676;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41M/FEE4E.TNNN;GADC RX;035.1/41M/FEE4E.TNNN;n/a;finoox;203-1AP3.2HG.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-04-EE21-CL-E32AX-2906_Epoxy;8479;E;4;1;2906;Axial;15,503;10,578;16,844;13,077;18,044;13,488;17,28;13,422;16,511;12,611;15,146;10,513;107;8434;1310;16;VT03192U.1;0,44;0,98;B;46,21;68,55;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/HDE4E.TNPN;GADC RX;035.1/11M/HDE4E.TNPN;n/a;finoox;203-1AFR.2HG.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-04-EE21-CC-E32AX-2906_Epoxy;3980;E;1;1;2906;Axial;3,861;2,88;3,915;3,296;4,287;3,379;3,994;3,365;3,794;3,171;3,816;2,915;28,53;1716;1310;7;VT03192U.1;0,115;0,98;C;41,63;63,16;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/11M/HEE4E.TNNN;GADC RX;035.1/11M/HEE4E.TNNN;n/a;finoox;203-1AGT.2HG.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-04-EE21-CL-E32AX-2906_Epoxy;4002;E;1;1;2906;Axial;4,62;3,497;4,716;4,012;5,106;4,049;4,812;4,008;4,566;3,846;4,602;3,539;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/11M/HEC7E.TNNN;GADC RX;035.1/11M/HEC7E.TNNN;n/a;finoox;203-1ARM.2HG.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-07-EE21-CL-E32AX-2906_PC;4906;E;1;1;2906;Axial;3,989;3,064;4,127;3,506;4,458;3,565;4,254;3,55;4,063;3,404;3,979;3,13;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/11M/DEC4E.TNNN;GADC RX;035.1/11M/DEC4E.TNNN;n/a;finoox;203-1AQZ.2HG.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-04-EE21-CL-E32AX-2906_PC;4396;E;1;1;2906;Axial;3,031;2,149;3,049;2,502;3,457;2,714;3,197;2,645;3,017;2,423;2,9;2,178;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.1/41L/FDA4E.TNNN;GADC RX;035.1/41L/FDA4E.TNNN;n/a;finoox;203-1AE3.2HH.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-04-EE31-CC-E32AX-2907_Alu;7619;E;4;1;2907;Axial;11,109;7,755;11,784;9,397;12,63;9,65;12,031;9,577;11,499;9,024;10,824;7,763;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21L/DDA7A.TNPN;GADC RX;035.1/21L/DDA7A.TNPN;n/a;finoox;203-1A98.2HH.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-07-AE31-CC-E32AX-2907_Alu;4208;A;2;1;2907;Axial;3,766;2,604;4,055;3,212;4,373;3,283;4,195;3,274;4,012;3,098;3,686;2,613;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31L/DEA7E.TNNN;GADC RX;035.1/31L/DEA7E.TNNN;n/a;finoox;203-1ACF.2HH.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-07-EE31-CL-E32AX-2907_Alu;6505;E;3;1;2907;Axial;6,786;5,051;6,939;5,827;7,583;6,053;7,122;6,026;6,878;5,687;6,697;5,154;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/HEA7A.TNNN;GADC RX;035.1/21L/HEA7A.TNNN;n/a;finoox;203-1AAE.2HH.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-07-AE31-CL-E32AX-2907_Alu;4686;A;2;1;2907;Axial;6,679;5,174;6,891;5,852;7,374;5,918;7,078;5,893;6,77;5,649;6,663;5,262;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41L/DEE7E.TNNN;GADC RX;035.1/41L/DEE7E.TNNN;n/a;finoox;203-1APK.2HH.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_4-07-EE31-CL-E32AX-2907_Epoxy;7692;E;4;1;2907;Axial;8,671;6,129;9,138;7,376;9,893;7,577;9,447;7,541;9,042;7,138;8,466;6,18;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/DEE7E.TNNN;GADC RX;035.1/21L/DEE7E.TNNN;n/a;finoox;203-1AKB.2HH.1HL.RJW2-R23.01.0800.000;GADC RX 035.1-04_2-07-EE31-CL-E32AX-2907_Epoxy;4740;E;2;1;2907;Axial;4,332;3,193;4,429;3,694;4,886;3,832;4,606;3,808;4,392;3,601;4,25;3,248;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;64,9;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
