TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/31L/HDE7A.TNNN;GADC RX;035.1/31L/HDE7A.TNNN;n/a;finoox;203-1ALG.2HH.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_3-07-AE31-CC-E32AX-2907_Epoxy;6194;A;3;1;2907;Axial;8,747;6,743;9,041;7,666;9,704;7,77;9,206;7,737;8,859;7,431;8,724;6,852;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,8;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31L/HDE7E.TNPN;GADC RX;035.1/31L/HDE7E.TNPN;n/a;finoox;203-1ALH.2HH.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-07-EE31-CC-E32AX-2907_Epoxy;7068;E;3;1;2907;Axial;8,747;6,743;9,041;7,666;9,704;7,77;9,206;7,737;8,859;7,431;8,724;6,852;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31L/FDC7A.TNPN;GADC RX;035.1/31L/FDC7A.TNPN;n/a;finoox;203-1AUC.2HH.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-07-AE31-CC-E32AX-2907_PC;7008;A;3;1;2907;Axial;7,135;5,377;7,317;6,176;8,032;6,349;7,572;6,326;7,221;6,005;7,086;5,477;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WE/DDA4E.TNPN;GADC RX;035.2/1WE/DDA4E.TNPN;n/a;finoox;203-1A7P.2PY.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CC-E32AX-3126_Alu;3071;E;1;1;3126;Axial;1,923;1,302;2,074;1,617;2,232;1,67;2,13;1,655;2,03;1,556;1,88;1,299;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,4;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.2/3WE/FDA4A.TNPN;GADC RX;035.2/3WE/FDA4A.TNPN;n/a;finoox;203-1ABY.2PY.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3126_Alu;5250;A;3;1;3126;Axial;7,291;5,519;7,426;6,283;8,003;6,325;7,543;6,311;7,188;6,01;7,245;5,563;64,2;3082;585;7;VT03208;0,145;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WE/DDA7A.TNNN;GADC RX;035.2/1WE/DDA7A.TNNN;n/a;finoox;203-1A74.2PY.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3126_Alu;2416;A;1;1;3126;Axial;1,642;1,155;1,727;1,394;1,871;1,429;1,783;1,424;1,706;1,347;1,601;1,162;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/3WE/FDE4A.TNPN;GADC RX;035.2/3WE/FDE4A.TNPN;n/a;finoox;203-1AKW.2PY.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3126_Epoxy;5371;A;3;1;3126;Axial;7,213;5,457;7,349;6,215;7,916;6,256;7,465;6,242;7,113;5,949;7,168;5,507;64,2;3082;585;7;VT03208;0,145;0,22;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WE/DEE7A.TNNN;GADC RX;035.2/1WE/DEE7A.TNNN;n/a;finoox;203-1AH6.2PY.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3126_Epoxy;2761;A;1;1;3126;Axial;1,879;1,448;1,964;1,646;2,116;1,698;2,032;1,686;1,933;1,615;1,877;1,486;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WE/FDC7A.TNNN;GADC RX;035.2/1WE/FDC7A.TNNN;n/a;finoox;203-1AQG.2PY.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3126_PC;3750;A;1;1;3126;Axial;1,993;1,526;2,065;1,744;2,223;1,772;2,124;1,763;2,024;1,682;1,987;1,551;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.2/3WE/DEC7A.TNPN;GADC RX;035.2/3WE/DEC7A.TNPN;n/a;finoox;203-1AVC.2PY.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3126_PC;6586;A;3;1;3126;Axial;5,374;4,085;5,535;4,694;6,043;4,799;5,713;4,774;5,451;4,56;5,364;4,172;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WE/DDC4A.TNPN;GADC RX;035.2/4WE/DDC4A.TNPN;n/a;finoox;203-1AVW.2PY.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3126_PC;7074;A;4;1;3126;Axial;6,967;4,79;7,449;5,86;8,01;6,065;7,649;6,017;7,302;5,653;6,778;4,786;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,3;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WE/DEC4E.TNNN;GADC RX;035.2/3WE/DEC4E.TNNN;n/a;finoox;203-1AUV.2PY.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3126_PC;6918;E;3;1;3126;Axial;6,425;4,695;6,473;5,392;7,153;5,607;6,655;5,564;6,314;5,21;6,25;4,753;53,5;3663;585;8;VT03208;0,143;0,22;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2XE/HDA7A.TNPN;GADC RX;035.2/2XE/HDA7A.TNPN;n/a;finoox;203-1A9C.2Q0.1H7.RJW9-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3128_Alu;4153;A;2;1;3128;Axial;4,425;3,394;4,605;3,873;4,862;3,87;4,665;3,865;4,48;3,717;4,417;3,432;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;65,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XE/HEE4A.TNNN;GADC RX;035.2/2XE/HEE4A.TNNN;n/a;finoox;203-1AJW.2Q0.1HW.RJTM-R23.01.0000.000;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3128_Epoxy;4453;A;2;1;3128;Axial;5,248;4,056;5,441;4,565;5,622;4,486;5,422;4,487;5,212;4,323;5,226;4,073;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.2/1XE/HEE4E.TNPN;GADC RX;035.2/1XE/HEE4E.TNPN;n/a;finoox;203-1AGT.2Q0.1HU.RJW1-R23.01.0800.010;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3128_Epoxy;4041;E;1;1;3128;Axial;2,564;1,892;2,68;2,206;2,793;2,176;2,669;2,181;2,572;2,084;2,542;1,891;35,67;957;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GADC RX 035.2/4XE/FEE7E.TNNN;GADC RX;035.2/4XE/FEE7E.TNNN;n/a;finoox;203-1APM.2Q0.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3128_Epoxy;7497;E;4;1;3128;Axial;8,877;6,736;9,168;7,717;9,811;7,761;9,357;7,748;8,973;7,412;8,85;6,812;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XE/DEC7A.TNPN;GADC RX;035.2/1XE/DEC7A.TNPN;n/a;finoox;203-1ARG.2Q0.1HA.RJVP-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CL-E32AX-3128_PC;3812;A;1;1;3128;Axial;1,568;1,078;1,691;1,332;1,796;1,345;1,725;1,346;1,656;1,274;1,535;1,078;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Powder coated;7;20;4;yes;piece;1
GADC RX 035.2/3XE/HEC7E.TNNN;GADC RX;035.2/3XE/HEC7E.TNNN;n/a;finoox;203-1AVH.2Q0.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3128_PC;7801;E;3;1;3128;Axial;7,001;5,331;7,276;6,118;7,671;6,072;7,353;6,075;7,077;5,812;6,98;5,372;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;113,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/2XN/DDA4A.TNNN;GADC RX;035.2/2XN/DDA4A.TNNN;n/a;finoox;203-1A9S.2PW.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3124_Alu;3492;A;2;1;3124;Axial;6,31;4,52;6,222;5,202;6,952;5,705;6,584;5,552;6,166;5,132;6,032;4,658;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XN/HEA4E.TNNN;GADC RX;035.2/4XN/HEA4E.TNNN;n/a;finoox;203-1AF7.2PW.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3124_Alu;7833;E;4;1;3124;Axial;19,34;13,402;20,711;16,402;22,114;16,8;21,155;16,707;20,223;15,721;18,866;13,384;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/DEA7A.TNNN;GADC RX;035.2/3XN/DEA7A.TNNN;n/a;finoox;203-1ACE.2PW.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3124_Alu;5218;A;3;1;3124;Axial;8,791;6,312;9,149;7,443;9,976;7,672;9,506;7,614;9,079;7,226;8,544;6,372;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XN/FDA7A.TNPN;GADC RX;035.2/4XN/FDA7A.TNPN;n/a;finoox;203-1ADJ.2PW.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3124_Alu;6281;A;4;1;3124;Axial;12,67;8,576;13,972;10,765;14,697;10,772;14,185;10,792;13,653;10,239;12,44;8,562;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XN/FDA7E.TNPN;GADC RX;035.2/4XN/FDA7E.TNPN;n/a;finoox;203-1ADK.2PW.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3124_Alu;6872;E;4;1;3124;Axial;12,67;8,576;13,972;10,765;14,697;10,772;14,185;10,792;13,653;10,239;12,44;8,562;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/HEA7E.TNNN;GADC RX;035.2/1XN/HEA7E.TNNN;n/a;finoox;203-1A8B.2PW.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3124_Alu;3650;E;1;1;3124;Axial;4,637;3,531;4,779;4,063;5,186;4,121;4,931;4,106;4,714;3,93;4,631;3,613;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/2XN/HEA7A.TNPN;GADC RX;035.2/2XN/HEA7A.TNPN;n/a;finoox;203-1AAE.2PW.1JN.RJWP-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CL-E32AX-3124_Alu;4470;A;2;1;3124;Axial;9,261;6,869;9,478;7,925;10,315;8,094;9,783;8,067;9,359;7,672;9,084;6,97;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XN/HEA7E.TNNN;GADC RX;035.2/4XN/HEA7E.TNNN;n/a;finoox;203-1AEP.2PW.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3124_Alu;7797;E;4;1;3124;Axial;17,955;12,644;19,089;15,319;20,337;15,455;19,545;15,437;18,78;14,682;17,569;12,722;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/DDC7A.TNNN;GADC RX;035.2/3XN/DDC7A.TNNN;n/a;finoox;203-1AUA.2PW.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3124_PC;5724;A;3;1;3124;Axial;6,931;4,926;7,324;5,796;7,906;6,019;7,55;5,981;7,233;5,682;6,796;4,976;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,9;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XN/HEC4A.TNNN;GADC RX;035.2/4XN/HEC4A.TNNN;n/a;finoox;203-1AWW.2PW.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3124_PC;8131;A;4;1;3124;Axial;17,212;11,928;18,433;14,598;19,682;14,952;18,828;14,869;17,998;13,992;16,791;11,911;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/2WL/DEA4A.TNNN;GADC RX;035.2/2WL/DEA4A.TNNN;n/a;finoox;203-1AAU.2PX.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3125_Alu;3758;A;2;1;3125;Axial;5,527;4,164;5,629;4,779;6,214;4,952;5,828;4,883;5,489;4,658;5,486;4,25;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WL/DEA4A.TNNN;GADC RX;035.2/3WL/DEA4A.TNNN;n/a;finoox;203-1ACY.2PX.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3125_Alu;5277;A;3;1;3125;Axial;8,242;5,92;8,341;6,86;9,176;7,255;8,64;7,13;8,191;6,672;7,938;5,977;53,5;4603;850;10;VT03208;0,185;0,3;B;47,18;69,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WL/HDA4E.TNPN;GADC RX;035.2/3WL/HDA4E.TNPN;n/a;finoox;203-1AC1.2PX.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CC-E32AX-3125_Alu;6269;E;3;1;3125;Axial;9,386;7,149;9,581;8,142;10,233;8,15;9,715;8,12;9,279;7,767;9,331;7,218;85,6;3725;850;9;VT03208;0,188;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;101,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/HEA4E.TNPN;GADC RX;035.2/4WL/HEA4E.TNPN;n/a;finoox;203-1AF7.2PX.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3125_Alu;8131;E;4;1;3125;Axial;14,164;10,448;14,56;12,077;15,514;12,149;14,696;12,136;14,095;11,52;13,9;10,489;142,67;5566;850;10;VT03208;0,248;0,3;A;48,19;70,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;149,4;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3WL/DEA7E.TNPN;GADC RX;035.2/3WL/DEA7E.TNPN;n/a;finoox;203-1ACF.2PX.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0W-CL-E32AX-3125_Alu;6054;E;3;1;3125;Axial;6,662;4,972;6,817;5,727;7,545;5,944;6,994;5,922;6,751;5,594;6,592;5,073;31,64;4884;850;10;VT03208;0,185;0,3;A;47,18;69,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WL/DEE4A.TNNN;GADC RX;035.2/1WL/DEE4A.TNNN;n/a;finoox;203-1AGN.2PX.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3125_Epoxy;2777;A;1;1;3125;Axial;2,723;1,996;2,726;2,297;3,069;2,407;2,836;2,39;2,679;2,209;2,671;2,024;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3WL/DDE4A.TNPN;GADC RX;035.2/3WL/DDE4A.TNPN;n/a;finoox;203-1AKU.2PX.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3125_Epoxy;5034;A;3;1;3125;Axial;6,941;4,953;7,078;5,782;7,795;6,156;7,364;6,035;6,977;5,642;6,688;4,993;42,8;4208;850;10;VT03208;0,186;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77,4;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WL/FEE4A.TNPN;GADC RX;035.2/3WL/FEE4A.TNPN;n/a;finoox;203-1ALY.2PX.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3125_Epoxy;6130;A;3;1;3125;Axial;9,872;7,36;10,021;8,426;10,941;8,599;10,216;8,542;9,715;8,087;9,737;7,45;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/FEE7E.TNPN;GADC RX;035.2/4WL/FEE7E.TNPN;n/a;finoox;203-1APM.2PX.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3125_Epoxy;7738;E;4;1;3125;Axial;11,193;8,168;11,594;9,56;12,527;9,759;11,911;9,731;11,419;9,235;10,967;8,238;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WL/HEE7E.TNPN;GADC RX;035.2/2WL/HEE7E.TNPN;n/a;finoox;203-1AKF.2PX.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3125_Epoxy;5226;E;2;1;3125;Axial;6,454;5,016;6,725;5,687;7,16;5,752;6,884;5,726;6,588;5,484;6,482;5,127;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WL/HDC7E.TNNN;GADC RX;035.2/4WL/HDC7E.TNNN;n/a;finoox;203-1AWD.2PX.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3125_PC;8342;E;4;1;3125;Axial;10,724;7,889;11,101;9,198;11,943;9,34;11,365;9,328;10,912;8,867;10,547;7,964;67,49;5641;850;12;VT03208;0,248;0,3;A;48,23;70,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;128,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WL/FDC4A.TNPN;GADC RX;035.2/1WL/FDC4A.TNPN;n/a;finoox;203-1AQ4.2PX.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3125_PC;3998;A;1;1;3125;Axial;2,562;1,866;2,604;2,157;2,849;2,229;2,659;2,213;2,52;2,079;2,5;1,879;21,4;1320;850;5;VT03208;0,062;0,3;B;42,98;64,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/3WL/FDC4A.TNPN;GADC RX;035.2/3WL/FDC4A.TNPN;n/a;finoox;203-1AU0.2PX.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3125_PC;6342;A;3;1;3125;Axial;7,735;5,685;7,829;6,514;8,574;6,741;8,004;6,686;7,616;6,284;7,526;5,744;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;85;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WL/FDC4A.TNNN;GADC RX;035.2/3WL/FDC4A.TNNN;n/a;finoox;203-1AU0.2PX.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3125_PC;6101;A;3;1;3125;Axial;7,735;5,685;7,829;6,514;8,574;6,741;8,004;6,686;7,616;6,284;7,526;5,744;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;85;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3WL/FEC4A.TNPN;GADC RX;035.2/3WL/FEC4A.TNPN;n/a;finoox;203-1AUW.2PX.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3125_PC;7071;A;3;1;3125;Axial;8,901;6,628;9,014;7,579;9,856;7,748;9,2;7,696;8,751;7,278;8,759;6,709;80,25;4388;850;9;VT03208;0,186;0,3;A;47,18;69,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,6;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WL/DEC4A.TNNN;GADC RX;035.2/4WL/DEC4A.TNNN;n/a;finoox;203-1AWS.2PX.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3125_PC;7313;A;4;1;3125;Axial;9,847;7,43;10,023;8,506;11,087;8,826;10,379;8,705;9,773;8,301;9,769;7,586;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/1XL/HEA7A.TNNN;GADC RX;035.2/1XL/HEA7A.TNNN;n/a;finoox;203-1A8A.2PZ.1H2.RJW5-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3127_Alu;3088;A;1;1;3127;Axial;3,54;2,696;3,652;3,088;3,913;3,126;3,743;3,117;3,583;2,979;3,529;2,731;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/3XL/HEA7E.TNPN;GADC RX;035.2/3XL/HEA7E.TNPN;n/a;finoox;203-1ACK.2PZ.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3127_Alu;7053;E;3;1;3127;Axial;10,871;8,393;11,232;9,532;12,049;9,655;11,441;9,615;11,01;9,224;10,848;8,526;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XL/DDE7E.TNNN;GADC RX;035.2/4XL/DDE7E.TNNN;n/a;finoox;203-1ANH.2PZ.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3127_Epoxy;6396;E;4;1;3127;Axial;7,86;5,417;8,516;6,709;9,159;6,838;8,806;6,825;8,425;6,459;7,705;5,424;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XL/FEE7E.TNPN;GADC RX;035.2/3XL/FEE7E.TNPN;n/a;finoox;203-1AMH.2PZ.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3127_Epoxy;6709;E;3;1;3127;Axial;9,244;6,994;9,493;8,034;10,278;8,236;9,813;8,2;9,358;7,796;9,223;7,13;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;103,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/FDC7E.TNPN;GADC RX;035.2/3XL/FDC7E.TNPN;n/a;finoox;203-1AUD.2PZ.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3127_PC;6867;E;3;1;3127;Axial;7,661;5,714;7,838;6,585;8,626;6,785;8,133;6,758;7,756;6,407;7,556;5,819;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;90,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XL/FEC7A.TNNN;GADC RX;035.2/3XL/FEC7A.TNNN;n/a;finoox;203-1AVE.2PZ.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3127_PC;6799;A;3;1;3127;Axial;8,716;6,588;8,946;7,571;9,69;7,762;9,25;7,732;8,821;7,347;8,677;6,713;47,46;5404;930;12;VT03208;0,25;0,39;A;51,18;73,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,5;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/21E/FEA4A.TNPN;GADC RX;035.1/21E/FEA4A.TNPN;n/a;finoox;203-1AAW.2HK.1HR.RJTN-R23.01.0000.010;GADC RX 035.1-06_2-04-AE51-CL-E32AX-2909_Alu;4665;A;2;1;2909;Axial;4,734;3,685;4,925;4,12;5,121;4,101;4,955;4,084;4,731;3,936;4,719;3,723;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11E/DDA7A.TNPN;GADC RX;035.1/11E/DDA7A.TNPN;n/a;finoox;203-1A74.2HK.1HB.RJVN-R23.01.0000.010;GADC RX 035.1-04_1-07-AE51-CC-E32AX-2909_Alu;2882;A;1;1;2909;Axial;1,45;1,047;1,508;1,237;1,636;1,264;1,552;1,261;1,485;1,195;1,423;1,056;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/11E/HDA7A.TNPN;GADC RX;035.1/11E/HDA7A.TNPN;n/a;finoox;203-1A78.2HK.1H5.RJVY-R23.01.0000.010;GADC RX 035.1-08_1-07-AE51-CC-E32AX-2909_Alu;3336;A;1;1;2909;Axial;2,062;1,584;2,151;1,805;2,259;1,8;2,175;1,796;2,089;1,73;2,058;1,605;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.1/11E/HDA7E.TNPN;GADC RX;035.1/11E/HDA7E.TNPN;n/a;finoox;203-1A79.2HK.1H5.RJVY-R23.01.0800.010;GADC RX 035.1-08_1-07-EE51-CC-E32AX-2909_Alu;3878;E;1;1;2909;Axial;2,062;1,584;2,151;1,805;2,259;1,8;2,175;1,796;2,089;1,73;2,058;1,605;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.1/11E/FDE4A.TNPN;GADC RX;035.1/11E/FDE4A.TNPN;n/a;finoox;203-1AFN.2HK.1HH.RJPG-R23.01.0000.010;GADC RX 035.1-06_1-04-AE51-CC-E32AX-2909_Epoxy;3243;A;1;1;2909;Axial;2,023;1,558;2,094;1,755;2,201;1,755;2,115;1,744;2,017;1,679;2,018;1,568;21,4;819;535;3;VT03192U.1;0,022;0,18;A+;20,14;41,67;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/21E/HEE4A.TNNN;GADC RX;035.1/21E/HEE4A.TNNN;n/a;finoox;203-1AJW.2HK.1HW.RJTM-R23.01.0000.000;GADC RX 035.1-08_2-04-AE51-CL-E32AX-2909_Epoxy;4885;A;2;1;2909;Axial;4,861;3,796;5,062;4,235;5,193;4,154;5,026;4,153;4,835;4,005;4,843;3,815;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.1/31E/FEE7A.TNNN;GADC RX;035.1/31E/FEE7A.TNNN;n/a;finoox;203-1AMG.2HK.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_3-07-AE51-CL-E32AX-2909_Epoxy;6426;A;3;1;2909;Axial;6,2;4,651;6,462;5,37;6,867;5,393;6,547;5,392;6,291;5,148;6,179;4,694;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;90,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41E/HEE7A.TNPN;GADC RX;035.1/41E/HEE7A.TNPN;n/a;finoox;203-1APN.2HK.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-07-AE51-CL-E32AX-2909_Epoxy;8415;A;4;1;2909;Axial;9,376;7,351;9,798;8,215;10,111;8,187;9,864;8,175;9,496;7,829;9,357;7,429;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,1;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41E/DEC7A.TNPN;GADC RX;035.1/41E/DEC7A.TNPN;n/a;finoox;203-1AXA.2HK.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-07-AE51-CL-E32AX-2909_PC;8322;A;4;1;2909;Axial;6,212;4,612;6,414;5,34;6,952;5,437;6,583;5,429;6,305;5,156;6,144;4,665;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21E/HEC4A.TNNN;GADC RX;035.1/21E/HEC4A.TNNN;n/a;finoox;203-1AT0.2HK.1HW.RJTM-R23.01.0000.000;GADC RX 035.1-08_2-04-AE51-CL-E32AX-2909_PC;5701;A;2;1;2909;Axial;4,351;3,4;4,527;3,789;4,642;3,714;4,5;3,714;4,327;3,583;4,337;3,412;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/3WN/DDA7A.TNPN;GADC RX;035.2/3WN/DDA7A.TNPN;n/a;finoox;203-1ABC.2PV.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3123_Alu;4884;A;3;1;3123;Axial;7,186;5,14;7,52;6,014;8,171;6,261;7,787;6,216;7,451;5,902;7,014;5,192;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WN/HDA7E.TNPN;GADC RX;035.2/1WN/HDA7E.TNPN;n/a;finoox;203-1A79.2PV.1H6.RJW3-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3123_Alu;3652;E;1;1;3123;Axial;3,737;2,825;3,834;3,242;4,186;3,31;3,965;3,298;3,794;3,144;3,723;2,885;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/4WN/HEE7E.TNNN;GADC RX;035.2/4WN/HEE7E.TNNN;n/a;finoox;203-1APP.2PV.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3123_Epoxy;8009;E;4;1;3123;Axial;16,846;12,018;17,688;14,37;18,991;14,588;18,175;14,556;17,445;13,836;16,457;12,106;84,37;9158;1340;17;VT03207;0,621;0,73;B;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WN/HDC7A.TNNN;GADC RX;035.2/3WN/HDC7A.TNNN;n/a;finoox;203-1AUE.2PV.1H3.RJWU-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3123_PC;6411;A;3;1;3123;Axial;10,617;7,894;10,869;9,086;11,806;9,27;11,205;9,237;10,725;8,791;10,362;7,973;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WN/FDC4A.TNPN;GADC RX;035.2/3WN/FDC4A.TNPN;n/a;finoox;203-1AU0.2PV.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3123_PC;6301;A;3;1;3123;Axial;9,665;6,881;9,931;8,087;10,917;8,58;10,325;8,423;9,797;7,882;9,263;6,93;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WN/DDC4E.TNNN;GADC RX;035.2/4WN/DDC4E.TNNN;n/a;finoox;203-1AVX.2PV.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3123_PC;7501;E;4;1;3123;Axial;10,711;7,754;10,587;8,896;12,159;9,709;11,164;9,468;10,463;8,739;10,323;7,985;57,07;8303;1340;17;VT03207;0,641;0,73;D;58,23;80,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,8;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/11N/FDA4A.TNNN;GADC RX;035.1/11N/FDA4A.TNNN;n/a;finoox;203-1A7Q.2HF.1HK.RJW4-R23.01.0000.000;GADC RX 035.1-06_1-04-AE11-CC-E32AX-2905_Alu;2976;A;1;1;2905;Axial;3,958;2,915;3,938;3,354;4,498;3,549;4,127;3,504;3,883;3,269;3,886;2,973;21,4;2139;1475;9;VT03192U.1;0,16;1,35;D;46,52;68,05;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,7;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;8;6;yes;piece;1
GADC RX 035.1/31N/DEA7A.TNPN;GADC RX;035.1/31N/DEA7A.TNPN;n/a;finoox;203-1ACE.2HF.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-07-AE11-CL-E32AX-2905_Alu;6196;A;3;1;2905;Axial;9,014;6,441;9,469;7,548;10,278;7,868;9,799;7,812;9,377;7,418;8,837;6,522;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21N/FEA7E.TNPN;GADC RX;035.1/21N/FEA7E.TNPN;n/a;finoox;203-1AAD.2HF.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_2-07-EE11-CL-E32AX-2905_Alu;5331;E;2;1;2905;Axial;8,083;6,219;8,332;7,081;9,053;7,275;8,653;7,216;8,259;6,922;8,091;6,393;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/HEE4A.TNPN;GADC RX;035.1/31N/HEE4A.TNPN;n/a;finoox;203-1AM0.2HF.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-04-AE11-CL-E32AX-2905_Epoxy;7354;A;3;1;2905;Axial;15,37;11,221;15,498;12,858;17,004;13,381;15,878;13,235;15,126;12,434;14,869;11,296;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21N/FEE7E.TNPN;GADC RX;035.1/21N/FEE7E.TNPN;n/a;finoox;203-1AKD.2HF.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_2-07-EE11-CL-E32AX-2905_Epoxy;5407;E;2;1;2905;Axial;7,906;6,092;8,213;6,964;8,911;7,176;8,527;7,115;8,147;6,821;7,931;6,286;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/FDA4A.TNNN;GADC RX;035.1/41S/FDA4A.TNNN;n/a;finoox;203-1AE2.2HJ.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_4-04-AE41-CC-E32AX-2908_Alu;7028;A;4;1;2908;Axial;9,506;6,826;9,795;8,012;10,491;8,159;9,933;8,122;9,514;7,673;9,229;6,86;85,6;4105;695;9;VT03192U.1;0,126;0,25;A+;30,95;53,25;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/HEA7A.TNNN;GADC RX;035.1/21S/HEA7A.TNNN;n/a;finoox;203-1AAE.2HJ.1HW.RJTQ-R23.01.0000.000;GADC RX 035.1-08_2-07-AE41-CL-E32AX-2908_Alu;4672;A;2;1;2908;Axial;5,592;4,276;5,808;4,883;6,137;4,881;5,884;4,875;5,624;4,689;5,585;4,323;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/41S/HEA7A.TNNN;GADC RX;035.1/41S/HEA7A.TNNN;n/a;finoox;203-1AEN.2HJ.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-07-AE41-CL-E32AX-2908_Alu;7964;A;4;1;2908;Axial;11,193;8,6;11,624;9,786;12,284;9,785;11,777;9,772;11,256;9,4;11,179;8,7;84,37;4984;695;9;VT03192U.1;0,121;0,25;A+;34,32;56,66;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,1;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41S/DEE7E.TNPN;GADC RX;035.1/41S/DEE7E.TNPN;n/a;finoox;203-1APK.2HJ.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-07-EE41-CL-E32AX-2908_Epoxy;7933;E;4;1;2908;Axial;7,594;5,501;7,864;6,464;8,522;6,624;8,103;6,598;7,76;6,254;7,428;5,555;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41S/FEE7A.TNPN;GADC RX;035.1/41S/FEE7A.TNPN;n/a;finoox;203-1APL.2HJ.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE41-CL-E32AX-2908_Epoxy;7933;A;4;1;2908;Axial;9,721;7,268;10,042;8,39;10,78;8,498;10,272;8,491;9,848;8,085;9,644;7,327;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/DDC7E.TNNN;GADC RX;035.1/11S/DDC7E.TNNN;n/a;finoox;203-1AQF.2HJ.1HB.RJVN-R23.01.0800.000;GADC RX 035.1-04_1-07-EE41-CC-E32AX-2908_PC;4069;E;1;1;2908;Axial;1,534;1,078;1,615;1,302;1,749;1,335;1,667;1,33;1,595;1,258;1,496;1,085;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/21S/DDC7A.TNPN;GADC RX;035.1/21S/DDC7A.TNPN;n/a;finoox;203-1ASC.2HJ.1HC.RJP9-R23.01.0000.010;GADC RX 035.1-04_2-07-AE41-CC-E32AX-2908_PC;5229;A;2;1;2908;Axial;3,092;2,192;3,242;2,627;3,511;2,696;3,347;2,684;3,204;2,541;3,015;2,208;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,7;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/11M/FEA4E.TNNN;GADC RX;035.1/11M/FEA4E.TNNN;n/a;finoox;203-1A8T.2HG.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-04-EE21-CL-E32AX-2906_Alu;3692;E;1;1;2906;Axial;4,247;3,117;4,245;3,574;4,778;3,759;4,422;3,717;4,184;3,447;4,148;3,151;26,75;2109;1310;8;VT03192U.1;0,11;0,98;B;40,96;62,53;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31M/FEA4A.TNPN;GADC RX;035.1/31M/FEA4A.TNPN;n/a;finoox;203-1AD0.2HG.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-04-AE21-CL-E32AX-2906_Alu;6674;A;3;1;2906;Axial;12,608;9,077;12,805;10,514;14,046;11,095;13,239;10,912;12,57;10,216;12,145;9,139;80,25;6326;1310;14;VT03192U.1;0,33;0,98;B;45,2;67,3;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31M/DEA7E.TNPN;GADC RX;035.1/31M/DEA7E.TNPN;n/a;finoox;203-1ACF.2HG.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-07-EE21-CL-E32AX-2906_Alu;6746;E;3;1;2906;Axial;8,363;6,043;8,622;7,082;9,467;7,335;8,822;7,275;8,577;6,897;8,12;6,127;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/DEA7E.TNNN;GADC RX;035.1/31M/DEA7E.TNNN;n/a;finoox;203-1ACF.2HG.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-07-EE21-CL-E32AX-2906_Alu;6505;E;3;1;2906;Axial;8,363;6,043;8,622;7,082;9,467;7,335;8,822;7,275;8,577;6,897;8,12;6,127;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11M/HEA7E.TNNN;GADC RX;035.1/11M/HEA7E.TNNN;n/a;finoox;203-1A8B.2HG.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-07-EE21-CL-E32AX-2906_Alu;3888;E;1;1;2906;Axial;4,289;3,295;4,437;3,77;4,793;3,833;4,574;3,817;4,368;3,66;4,278;3,366;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/21M/FDE7A.TNPN;GADC RX;035.1/21M/FDE7A.TNPN;n/a;finoox;203-1AJA.2HG.1H8.RJW6-R23.01.0000.010;GADC RX 035.1-06_2-07-AE21-CC-E32AX-2906_Epoxy;4446;A;2;1;2906;Axial;6,221;4,531;6,373;5,274;6,971;5,431;6,514;5,397;6,319;5,123;6,053;4,597;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,6;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41M/FDC7E.TNPN;GADC RX;035.1/41M/FDC7E.TNPN;n/a;finoox;203-1AWB.2HG.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_4-07-EE21-CC-E32AX-2906_PC;8924;E;4;1;2906;Axial;11,111;7,654;12,114;9,481;12,84;9,549;12,392;9,548;11,889;9,061;10,911;7,661;50,62;8318;1310;17;VT03192U.1;0,442;0,98;C;46,11;68,41;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41M/FEC7E.TNNN;GADC RX;035.1/41M/FEC7E.TNNN;n/a;finoox;203-1AXD.2HG.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE21-CL-E32AX-2906_PC;9335;E;4;1;2906;Axial;13,102;9,154;14,066;11,189;15,045;11,338;14,465;11,321;13,875;10,744;12,834;9,179;63,27;9257;1310;17;VT03192U.1;0,428;0,98;B;47,72;70,06;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,4;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11M/HDC7E.TNPN;GADC RX;035.1/11M/HDC7E.TNPN;n/a;finoox;203-1AQK.2HG.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-07-EE21-CC-E32AX-2906_PC;4908;E;1;1;2906;Axial;3,385;2,567;3,478;2,952;3,794;3,007;3,596;2,995;3,439;2,858;3,38;2,622;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/41M/FEC4E.TNNN;GADC RX;035.1/41M/FEC4E.TNNN;n/a;finoox;203-1AWV.2HG.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-04-EE21-CL-E32AX-2906_PC;9379;E;4;1;2906;Axial;13,974;9,475;15,24;11,835;16,304;12,151;15,63;12,106;14,938;11,374;13,657;9,447;107;8434;1310;16;VT03192U.1;0,44;0,98;C;46,21;68,55;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11L/FDA4A.TNNN;GADC RX;035.1/11L/FDA4A.TNNN;n/a;finoox;203-1A7Q.2HH.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-04-AE31-CC-E32AX-2907_Alu;2963;A;1;1;2907;Axial;2,907;2,111;2,95;2,445;3,235;2,53;3,018;2,51;2,871;2,357;2,827;2,13;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/41L/DDA7A.TNPN;GADC RX;035.1/41L/DDA7A.TNPN;n/a;finoox;203-1ADG.2HH.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_4-07-AE31-CC-E32AX-2907_Alu;6872;A;4;1;2907;Axial;7,568;5,263;8,129;6,461;8,768;6,605;8,412;6,587;8,048;6,235;7,412;5,28;33,75;6195;930;13;VT03192U.1;0,194;0,59;A;39,09;61,39;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;92,7;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31L/HDA7A.TNPN;GADC RX;035.1/31L/HDA7A.TNPN;n/a;finoox;203-1ABG.2HH.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-07-AE31-CC-E32AX-2907_Alu;6308;A;3;1;2907;Axial;8,851;6,82;9,144;7,76;9,821;7,86;9,371;7,829;8,96;7,511;8,826;6,928;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,8;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31L/HDA7E.TNNN;GADC RX;035.1/31L/HDA7E.TNNN;n/a;finoox;203-1ABH.2HH.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-07-EE31-CC-E32AX-2907_Alu;6699;E;3;1;2907;Axial;8,851;6,82;9,144;7,76;9,821;7,86;9,371;7,829;8,96;7,511;8,826;6,928;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
