TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.1/11L/DDE4A.TNPN;GADC RX;035.1/11L/DDE4A.TNPN;n/a;finoox;203-1AFL.2HH.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-04-AE31-CC-E32AX-2907_Epoxy;3092;A;1;1;2907;Axial;2,378;1,763;2,401;2,044;2,699;2,135;2,499;2,114;2,349;1,987;2,364;1,803;14,27;1430;930;6;VT03192U.1;0,048;0,59;A;32,71;54,24;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/21L/FDE4A.TNNN;GADC RX;035.1/21L/FDE4A.TNNN;n/a;finoox;203-1AHS.2HH.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-04-AE31-CC-E32AX-2907_Epoxy;4231;A;2;1;2907;Axial;5,764;4,219;5,82;4,851;6,4;5,021;5,956;4,981;5,672;4,679;5,609;4,262;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/11L/DEE7A.TNNN;GADC RX;035.1/11L/DEE7A.TNNN;n/a;finoox;203-1AH6.2HH.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-07-AE31-CL-E32AX-2907_Epoxy;2986;A;1;1;2907;Axial;2,207;1,675;2,279;1,939;2,51;2;2,376;1,983;2,258;1,871;2,205;1,722;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/21L/DDC7E.TNNN;GADC RX;035.1/21L/DDC7E.TNNN;n/a;finoox;203-1ASD.2HH.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-07-EE31-CC-E32AX-2907_PC;5486;E;2;1;2907;Axial;3,502;2,422;3,771;2,987;4,067;3,053;3,902;3,045;3,731;2,881;3,428;2,43;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/11L/HEC7E.TNNN;GADC RX;035.1/11L/HEC7E.TNNN;n/a;finoox;203-1ARM.2HH.1H2.RJW5-R23.01.0800.000;GADC RX 035.1-08_1-07-EE31-CL-E32AX-2907_PC;4942;E;1;1;2907;Axial;3,059;2,338;3,162;2,675;3,384;2,698;3,232;2,69;3,095;2,579;3,049;2,382;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/21L/DDC4E.TNNN;GADC RX;035.1/21L/DDC4E.TNNN;n/a;finoox;203-1AS1.2HH.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-04-EE31-CC-E32AX-2907_PC;5474;E;2;1;2907;Axial;4,329;3,218;4,35;3,708;4,905;3,882;4,537;3,754;4,264;3,614;4,305;3,292;28,53;2860;930;8;VT03192U.1;0,096;0,59;B;35,45;57,25;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WE/HEA4A.TNNN;GADC RX;035.2/3WE/HEA4A.TNNN;n/a;finoox;203-1AD2.2PY.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3126_Alu;5998;A;3;1;3126;Axial;8,681;6,458;8,997;7,454;9,457;7,402;8,999;7,414;8,661;7,07;8,582;6,469;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,9;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WE/FEA4E.TNPN;GADC RX;035.2/4WE/FEA4E.TNPN;n/a;finoox;203-1AF5.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3126_Alu;7608;E;4;1;3126;Axial;11,063;8,069;11,351;9,356;12,168;9,499;11,501;9,464;11,023;8,962;10,681;8,102;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WE/DDA7E.TNNN;GADC RX;035.2/2WE/DDA7E.TNNN;n/a;finoox;203-1A99.2PY.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-07-E0W-CC-E32AX-3126_Alu;4033;E;2;1;3126;Axial;3,309;2,348;3,467;2,812;3,756;2,886;3,579;2,873;3,427;2,72;3,227;2,366;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2WE/FEC4E.TNNN;GADC RX;035.2/2WE/FEC4E.TNNN;n/a;finoox;203-1ASZ.2PY.1HR.RJTN-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3126_PC;5583;E;2;1;3126;Axial;4,992;3,804;5,112;4,334;5,45;4,34;5,187;4,321;4,945;4,143;4,963;3,841;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/4XE/DDA4A.TNPN;GADC RX;035.2/4XE/DDA4A.TNPN;n/a;finoox;203-1AE0.2Q0.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3128_Alu;5974;A;4;1;3128;Axial;7,306;5,103;7,71;6,16;8,308;6,354;7,897;6,283;7,541;5,93;7,114;5,105;57,07;3878;515;8;VT03208;0,201;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XE/DEA7E.TNNN;GADC RX;035.2/4XE/DEA7E.TNNN;n/a;finoox;203-1AEK.2Q0.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3128_Alu;6677;E;4;1;3128;Axial;7,083;5,204;7,319;6,062;7,905;6,193;7,526;6,177;7,208;5,86;6,969;5,261;42,18;4652;515;9;VT03208;0,199;0,23;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XE/FDA7A.TNNN;GADC RX;035.2/2XE/FDA7A.TNNN;n/a;finoox;203-1A9A.2Q0.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3128_Alu;3714;A;2;1;3128;Axial;3,928;3,048;4,082;3,439;4,35;3,493;4,18;3,471;3,994;3,337;3,92;3,101;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4XE/FEA7E.TNPN;GADC RX;035.2/4XE/FEA7E.TNPN;n/a;finoox;203-1AEM.2Q0.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3128_Alu;7581;E;4;1;3128;Axial;8,955;6,791;9,241;7,784;9,904;7,833;9,441;7,82;9,056;7,479;8,927;6,867;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XE/FDC7E.TNPN;GADC RX;035.2/2XE/FDC7E.TNPN;n/a;finoox;203-1ASF.2Q0.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3128_PC;5478;E;2;1;3128;Axial;3,653;2,835;3,796;3,198;4,046;3,248;3,888;3,228;3,714;3,103;3,645;2,884;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/4XE/FEC4A.TNPN;GADC RX;035.2/4XE/FEC4A.TNPN;n/a;finoox;203-1AWU.2Q0.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3128_PC;7990;A;4;1;3128;Axial;8,955;6,66;9,205;7,681;9,842;7,703;9,307;7,705;8,911;7,321;8,839;6,695;107;4065;515;8;VT03208;0,201;0,23;B;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XN/DEA4E.TNNN;GADC RX;035.2/1XN/DEA4E.TNNN;n/a;finoox;203-1A8R.2PW.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3124_Alu;3151;E;1;1;3124;Axial;3,492;2,586;3,551;3,026;4,043;3,199;3,717;3,167;3,474;2,964;3,475;2,682;17,83;2513;1470;9;VT03207;0,203;0,93;D;53,94;75,51;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/3XN/DDA4A.TNNN;GADC RX;035.2/3XN/DDA4A.TNNN;n/a;finoox;203-1ABW.2PW.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CC-E32AX-3124_Alu;4785;A;3;1;3124;Axial;9,232;6,862;9,37;8,049;10,748;8,565;9,887;8,408;9,212;7,92;9,191;7,131;42,8;6835;1470;16;VT03207;0,629;0,93;E;58,22;80,28;5,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;82,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4XN/DDA4E.TNNN;GADC RX;035.2/4XN/DDA4E.TNNN;n/a;finoox;203-1AE1.2PW.1HF.RJWV-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3124_Alu;6401;E;4;1;3124;Axial;12,649;9,086;12,453;10,425;13,911;11,44;13,179;11,13;12,344;10,291;12,088;9,363;57,07;9113;1470;19;VT03207;0,839;0,93;E;59,23;81,53;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;114,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1XN/HEA7E.TNPN;GADC RX;035.2/1XN/HEA7E.TNPN;n/a;finoox;203-1A8B.2PW.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3124_Alu;3891;E;1;1;3124;Axial;4,637;3,531;4,779;4,063;5,186;4,121;4,931;4,106;4,714;3,93;4,631;3,613;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/3XN/DEE4E.TNPN;GADC RX;035.2/3XN/DEE4E.TNPN;n/a;finoox;203-1ALX.2PW.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3124_Epoxy;6142;E;3;1;3124;Axial;10,221;7,093;10,756;8,564;11,806;9,16;11,311;9,006;10,7;8,403;9,889;7,153;53,5;7538;1470;16;VT03207;0,61;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/DDE4E.TNPN;GADC RX;035.2/1XN/DDE4E.TNPN;n/a;finoox;203-1AFM.2PW.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CC-E32AX-3124_Epoxy;3268;E;1;1;3124;Axial;3,059;2,186;3,03;2,531;3,484;2,772;3,202;2,699;2,998;2,486;2,94;2,253;14,27;2278;1470;9;VT03207;0,21;0,93;E;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2XN/FEE4E.TNPN;GADC RX;035.2/2XN/FEE4E.TNPN;n/a;finoox;203-1AJV.2PW.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3124_Epoxy;4984;E;2;1;3124;Axial;9,067;6,777;9,053;7,785;10,231;8,119;9,484;8,034;8,934;7,569;9,018;6,913;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XN/DDE7A.TNPN;GADC RX;035.2/1XN/DDE7A.TNPN;n/a;finoox;203-1AG4.2PW.1HC.RJP9-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3124_Epoxy;2845;A;1;1;3124;Axial;2,485;1,872;2,547;2,151;2,812;2,232;2,66;2,213;2,539;2,098;2,486;1,929;8,44;2451;1470;10;VT03207;0,205;0,93;D;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1XN/DDE7E.TNNN;GADC RX;035.2/1XN/DDE7E.TNNN;n/a;finoox;203-1AG5.2PW.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3124_Epoxy;3012;E;1;1;3124;Axial;2,485;1,872;2,547;2,151;2,812;2,232;2,66;2,213;2,539;2,098;2,486;1,929;8,44;2451;1470;10;VT03207;0,205;0,93;D;53,98;75,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/1XN/HEE7A.TNPN;GADC RX;035.2/1XN/HEE7A.TNPN;n/a;finoox;203-1AHA.2PW.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3124_Epoxy;3331;A;1;1;3124;Axial;4,568;3,48;4,711;4,01;5,044;4,072;4,799;4,057;4,648;3,883;4,562;3,562;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/4XN/DDE7E.TNPN;GADC RX;035.2/4XN/DDE7E.TNPN;n/a;finoox;203-1ANH.2PW.1HF.RJWU-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3124_Epoxy;6712;E;4;1;3124;Axial;10,011;7,548;10,193;8,642;11,328;8,969;10,664;8,893;10,178;8,438;9,974;7,798;33,75;9803;1470;20;VT03207;0,82;0,93;D;59,23;81,53;7,1;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;113,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/3XN/HDE7A.TNPN;GADC RX;035.2/3XN/HDE7A.TNPN;n/a;finoox;203-1ALG.2PW.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CC-E32AX-3124_Epoxy;5701;A;3;1;3124;Axial;11,906;8,793;12,201;10,146;13,247;10,366;12,43;10,32;12,047;9,82;11,572;8,876;50,62;6795;1470;16;VT03207;0,63;0,93;C;58,22;80,28;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;95,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WL/FEA4A.TNNN;GADC RX;035.2/4WL/FEA4A.TNNN;n/a;finoox;203-1AF4.2PX.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3125_Alu;6650;A;4;1;3125;Axial;12,86;9,114;13,418;10,847;14,389;11,096;13,509;11,028;13,068;10,406;12,502;9,127;107;5850;850;11;VT03208;0,248;0,3;A;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,2;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WL/HEA4E.TNNN;GADC RX;035.2/3WL/HEA4E.TNNN;n/a;finoox;203-1AD3.2PX.1JK.SJ4L-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3125_Alu;6840;E;3;1;3125;Axial;10,781;8,326;11,084;9,377;11,689;9,339;11,192;9,311;10,689;8,954;10,726;8,385;107;4175;850;9;VT03208;0,186;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,3;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4WL/DEA4E.TNPN;GADC RX;035.2/4WL/DEA4E.TNPN;n/a;finoox;203-1AF3.2PX.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3125_Alu;7045;E;4;1;3125;Axial;11,064;8,348;11,261;9,557;12,458;9,917;11,661;9,781;10,981;9,327;10,976;8,524;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/2WL/DDE4E.TNPN;GADC RX;035.2/2WL/DDE4E.TNPN;n/a;finoox;203-1AHR.2PX.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3125_Epoxy;4319;E;2;1;3125;Axial;4,714;3,512;4,76;4,058;5,336;4,233;4,95;4,186;4,654;3,946;4,688;3,593;28,53;2806;850;8;VT03208;0,124;0,3;B;45,72;67,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WL/DEC4A.TNNN;GADC RX;035.2/2WL/DEC4A.TNNN;n/a;finoox;203-1ASW.2PX.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3125_PC;4787;A;2;1;3125;Axial;4,919;3,706;5,009;4,253;5,53;4,407;5,187;4,345;4,885;4,146;4,883;3,782;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WL/HEC4E.TNNN;GADC RX;035.2/2WL/HEC4E.TNNN;n/a;finoox;203-1AT1.2PX.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3125_PC;5929;E;2;1;3125;Axial;6,366;4,901;6,539;5,533;6,91;5,512;6,606;5,496;6,308;5,284;6,333;4,932;71,34;2783;850;7;VT03208;0,124;0,3;A;45,68;67,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/4WL/FEC4A.TNPN;GADC RX;035.2/4WL/FEC4A.TNPN;n/a;finoox;203-1AWU.2PX.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3125_PC;7990;A;4;1;3125;Axial;11,445;8,111;11,942;9,654;12,806;9,875;12,023;9,815;11,63;9,262;11,126;8,123;107;5850;850;11;VT03208;0,248;0,3;B;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3XL/DDA7E.TNPN;GADC RX;035.2/3XL/DDA7E.TNPN;n/a;finoox;203-1ABD.2PZ.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3127_Alu;5476;E;3;1;3127;Axial;6,335;4,596;6,464;5,358;7,137;5,571;6,64;5,525;6,437;5,231;6,139;4,635;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/DEA7A.TNNN;GADC RX;035.2/4XL/DEA7A.TNNN;n/a;finoox;203-1AEJ.2PZ.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3127_Alu;6086;A;4;1;3127;Axial;9,247;6,461;9,881;7,889;10,674;8,081;10,225;8,053;9,782;7,623;9,049;6,488;42,18;7405;930;14;VT03208;0,332;0,39;B;52,19;74,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XL/HEA7A.TNPN;GADC RX;035.2/3XL/HEA7A.TNPN;n/a;finoox;203-1ACJ.2PZ.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3127_Alu;6304;A;3;1;3127;Axial;10,871;8,393;11,232;9,532;12,049;9,655;11,441;9,615;11,01;9,224;10,848;8,526;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XL/DEE7A.TNPN;GADC RX;035.2/4XL/DEE7A.TNPN;n/a;finoox;203-1APJ.2PZ.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3127_Epoxy;6430;A;4;1;3127;Axial;9,124;6,39;9,722;7,777;10,511;7,979;10,06;7,948;9,625;7,52;8,925;6,431;42,18;7405;930;14;VT03208;0,332;0,39;B;52,19;74,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FEE7E.TNPN;GADC RX;035.2/2XL/FEE7E.TNPN;n/a;finoox;203-1AKD.2PZ.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3127_Epoxy;4874;E;2;1;3127;Axial;6,156;4,649;6,326;5,349;6,849;5,483;6,539;5,46;6,236;5,19;6,142;4,738;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XL/HEE7A.TNPN;GADC RX;035.2/3XL/HEE7A.TNPN;n/a;finoox;203-1AMJ.2PZ.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3127_Epoxy;6463;A;3;1;3127;Axial;10,747;8,3;11,131;9,418;11,907;9,545;11,321;9,503;10,888;9,13;10,718;8,434;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XL/DEC4A.TNPN;GADC RX;035.2/3XL/DEC4A.TNPN;n/a;finoox;203-1AUU.2PZ.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3127_PC;6606;A;3;1;3127;Axial;7,83;5,58;8,002;6,53;8,808;6,954;8,329;6,816;7,893;6,373;7,544;5,622;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3XL/DEC4E.TNPN;GADC RX;035.2/3XL/DEC4E.TNPN;n/a;finoox;203-1AUV.2PZ.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3127_PC;7159;E;3;1;3127;Axial;7,83;5,58;8,002;6,53;8,808;6,954;8,329;6,816;7,893;6,373;7,544;5,622;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41E/DEA4A.TNNN;GADC RX;035.1/41E/DEA4A.TNNN;n/a;finoox;203-1AF2.2HK.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_4-04-AE51-CL-E32AX-2909_Alu;7016;A;4;1;2909;Axial;8,153;5,796;8,405;6,843;9,075;7,016;8,579;6,972;8,195;6,574;7,911;5,822;71,34;3937;535;7;VT03192U.1;0,085;0,18;A+;29,26;51,6;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;105;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41E/FDA7E.TNNN;GADC RX;035.1/41E/FDA7E.TNNN;n/a;finoox;203-1ADK.2HK.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_4-07-EE51-CC-E32AX-2909_Alu;7597;E;4;1;2909;Axial;7,368;5,569;7,621;6,394;8,182;6,449;7,78;6,441;7,462;6,152;7,343;5,628;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,1;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21E/DDE7E.TNNN;GADC RX;035.1/21E/DDE7E.TNNN;n/a;finoox;203-1AJ9.2HK.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-07-EE51-CC-E32AX-2909_Epoxy;4506;E;2;1;2909;Axial;2,884;2,101;2,987;2,463;3,242;2,518;3,073;2,511;2,943;2,38;2,832;2,122;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/41E/HDE7A.TNNN;GADC RX;035.1/41E/HDE7A.TNNN;n/a;finoox;203-1ANL.2HK.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_4-07-AE51-CC-E32AX-2909_Epoxy;7622;A;4;1;2909;Axial;8,224;6,38;8,557;7,205;8,986;7,19;8,659;7,167;8,314;6,909;8,206;6,451;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11E/DDC7A.TNPN;GADC RX;035.1/11E/DDC7A.TNPN;n/a;finoox;203-1AQE.2HK.1HB.RJVN-R23.01.0000.010;GADC RX 035.1-04_1-07-AE51-CC-E32AX-2909_PC;3901;A;1;1;2909;Axial;1,349;0,973;1,402;1,15;1,522;1,176;1,443;1,173;1,381;1,111;1,323;0,982;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/11E/FEC7A.TNNN;GADC RX;035.1/11E/FEC7A.TNNN;n/a;finoox;203-1ARJ.2HK.1HD.RJVZ-R23.01.0000.000;GADC RX 035.1-06_1-07-AE51-CL-E32AX-2909_PC;4149;A;1;1;2909;Axial;1,928;1,483;2,006;1,681;2,12;1,69;2,036;1,685;1,951;1,619;1,919;1,5;15,82;1031;535;4;VT03192U.1;0,021;0,18;A+;24,88;46,45;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;40,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.1/11E/DEC4E.TNPN;GADC RX;035.1/11E/DEC4E.TNPN;n/a;finoox;203-1AQZ.2HK.1H4.RJPL-R23.01.0800.010;GADC RX 035.1-04_1-04-EE51-CL-E32AX-2909_PC;4637;E;1;1;2909;Axial;1,846;1,409;1,907;1,597;2,039;1,621;1,942;1,609;1,838;1,539;1,837;1,423;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/3WN/DDA4E.TNPN;GADC RX;035.2/3WN/DDA4E.TNPN;n/a;finoox;203-1ABX.2PV.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3123_Alu;5445;E;3;1;3123;Axial;8,449;5,829;8,964;7,097;9,836;7,553;9,44;7,455;8,946;6,964;8,186;5,859;42,8;6227;1340;15;VT03207;0,48;0,73;D;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;88;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WN/FEA4E.TNNN;GADC RX;035.2/3WN/FEA4E.TNNN;n/a;finoox;203-1AD1.2PV.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3123_Alu;6329;E;3;1;3123;Axial;12,821;9,212;13,061;10,694;14,327;11,313;13,519;11,118;12,834;10,408;12,35;9,275;80,25;6532;1340;14;VT03207;0,474;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/2WN/DDE4A.TNNN;GADC RX;035.2/2WN/DDE4A.TNNN;n/a;finoox;203-1AHQ.2PV.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3123_Epoxy;3554;A;2;1;3123;Axial;5,855;4,238;5,806;4,879;6,704;5,314;6,116;5,181;5,731;4,801;5,669;4,368;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WN/DDE4E.TNNN;GADC RX;035.2/2WN/DDE4E.TNNN;n/a;finoox;203-1AHR.2PV.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3123_Epoxy;4052;E;2;1;3123;Axial;5,855;4,238;5,806;4,879;6,704;5,314;6,116;5,181;5,731;4,801;5,669;4,368;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WN/FDE4A.TNPN;GADC RX;035.2/2WN/FDE4A.TNPN;n/a;finoox;203-1AHS.2PV.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CC-E32AX-3123_Epoxy;4047;A;2;1;3123;Axial;7,323;5,465;7,286;6,271;8,271;6,561;7,657;6,492;7,21;6,094;7,283;5,577;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/DEE7A.TNPN;GADC RX;035.2/1WN/DEE7A.TNPN;n/a;finoox;203-1AH6.2PV.1H4.RJPA-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3123_Epoxy;2988;A;1;1;3123;Axial;2,78;2,051;2,827;2,37;3,151;2,469;2,962;2,456;2,821;2,321;2,728;2,096;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;40,7;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/4WN/FEE7A.TNNN;GADC RX;035.2/4WN/FEE7A.TNNN;n/a;finoox;203-1APL.2PV.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3123_Epoxy;6726;A;4;1;3123;Axial;14,04;9,81;15,057;11,987;16,136;12,168;15,505;12,146;14,866;11,522;13,748;9,845;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WN/FEE7A.TNNN;GADC RX;035.2/2WN/FEE7A.TNNN;n/a;finoox;203-1AKC.2PV.1HR.RJTU-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CL-E32AX-3123_Epoxy;4037;A;2;1;3123;Axial;7,342;5,399;7,5;6,254;8,235;6,451;7,793;6,415;7,437;6,084;7,12;5,481;31,64;4714;1340;12;VT03207;0,307;0,73;C;55,68;77,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WN/HEC7E.TNNN;GADC RX;035.2/3WN/HEC7E.TNNN;n/a;finoox;203-1AVH.2PV.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3123_PC;7848;E;3;1;3123;Axial;12,223;9,203;12,529;10,565;13,667;10,775;12,929;10,748;12,355;10,23;12,108;9,363;63,27;6868;1340;15;VT03207;0,466;0,73;B;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;118,8;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WN/FDC4E.TNPN;GADC RX;035.2/1WN/FDC4E.TNPN;n/a;finoox;203-1AQ5.2PV.1HK.RJW4-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3123_PC;4410;E;1;1;3123;Axial;3,317;2,466;3,292;2,836;3,752;2,97;3,463;2,94;3,265;2,721;3,294;2,514;21,4;1942;1340;8;VT03207;0,163;0,73;D;52,98;74,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;8;6;yes;piece;1
GADC RX 035.2/4WN/HEC4E.TNPN;GADC RX;035.2/4WN/HEC4E.TNPN;n/a;finoox;203-1AWX.2PV.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-04-E0W-CL-E32AX-3123_PC;9174;E;4;1;3123;Axial;16,313;11,444;17,303;13,827;18,44;14,122;17,337;13,838;16,852;13,24;15,902;11,438;142,67;8259;1340;15;VT03207;0,642;0,73;C;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;154,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/31N/HDA4E.TNPN;GADC RX;035.1/31N/HDA4E.TNPN;n/a;finoox;203-1AC1.2HF.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-04-EE11-CC-E32AX-2905_Alu;6963;E;3;1;2905;Axial;13,056;9,442;13,171;10,89;14,534;11,405;13,59;11,25;12,929;10,562;12,582;9,512;85,6;5957;1475;14;VT03192U.1;0,479;1,35;C;52,5;74,56;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/FEE4E.TNPN;GADC RX;035.1/31N/FEE4E.TNPN;n/a;finoox;203-1ALZ.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_3-04-EE11-CL-E32AX-2905_Epoxy;7454;E;3;1;2905;Axial;13,38;9,585;13,807;11,249;15,165;11,952;14,358;11,723;13,62;10,971;12,888;9,657;80,25;7388;1475;16;VT03192U.1;0,488;1,35;C;49,59;71,69;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,9;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11N/HDE7A.TNPN;GADC RX;035.1/11N/HDE7A.TNPN;n/a;finoox;203-1AG8.2HF.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-07-AE11-CC-E32AX-2905_Epoxy;3385;A;1;1;2905;Axial;3,945;2,96;4,033;3,361;4,417;3,474;4,174;3,466;3,992;3,292;3,902;3,01;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/21N/HEE7A.TNPN;GADC RX;035.1/21N/HEE7A.TNPN;n/a;finoox;203-1AKE.2HF.1JN.RJWP-R23.01.0000.010;GADC RX 035.1-08_2-07-AE11-CL-E32AX-2905_Epoxy;5026;A;2;1;2905;Axial;9,393;6,946;9,613;8,024;10,476;8,212;9,845;8,179;9,501;7,775;9,201;7,019;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21N/DDC7A.TNNN;GADC RX;035.1/21N/DDC7A.TNNN;n/a;finoox;203-1ASC.2HF.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-07-AE11-CC-E32AX-2905_PC;4964;A;2;1;2905;Axial;4,814;3,617;4,88;4,138;5,424;4,285;5,116;4,251;4,89;4,033;4,787;3,737;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,4;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41N/DEC7E.TNPN;GADC RX;035.1/41N/DEC7E.TNPN;n/a;finoox;203-1AXB.2HF.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-07-EE11-CL-E32AX-2905_PC;9023;E;4;1;2905;Axial;11,409;8,641;11,625;9,873;12,868;10,233;12,153;10,147;11,6;9,635;11,39;8,906;42,18;11347;1475;21;VT03192U.1;0,651;1,35;D;52,17;74,52;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/41S/FEA4A.TNNN;GADC RX;035.1/41S/FEA4A.TNNN;n/a;finoox;203-1AF4.2HJ.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_4-04-AE41-CL-E32AX-2908_Alu;7562;A;4;1;2908;Axial;11,118;8,098;11,408;9,398;12,227;9,543;11,558;9,506;11,077;9,002;10,848;8,132;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41S/DEA7E.TNPN;GADC RX;035.1/41S/DEA7E.TNPN;n/a;finoox;203-1AEK.2HJ.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-07-EE41-CL-E32AX-2908_Alu;7830;E;4;1;2908;Axial;7,687;5,557;7,965;6,541;8,631;6,704;8,208;6,677;7,861;6,329;7,511;5,61;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31S/DEA7E.TNPN;GADC RX;035.1/31S/DEA7E.TNPN;n/a;finoox;203-1ACF.2HJ.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-07-EE41-CL-E32AX-2908_Alu;6753;E;3;1;2908;Axial;5,816;4,417;5,988;5,075;6,543;5,194;6,185;5,167;5,899;4,933;5,805;4,511;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11S/FDE4E.TNPN;GADC RX;035.1/11S/FDE4E.TNPN;n/a;finoox;203-1AFP.2HJ.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-04-EE41-CC-E32AX-2908_Epoxy;3653;E;1;1;2908;Axial;2,391;1,796;2,443;2,061;2,631;2,08;2,482;2,069;2,364;1,971;2,375;1,811;21,4;1026;695;4;VT03192U.1;0,032;0,25;A;25,7;47,23;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GADC RX 035.1/11S/DEE4E.TNNN;GADC RX;035.1/11S/DEE4E.TNNN;n/a;finoox;203-1AGP.2HJ.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-04-EE41-CL-E32AX-2908_Epoxy;3414;E;1;1;2908;Axial;2,38;1,774;2,42;2,045;2,653;2,097;2,485;2,084;2,342;1,973;2,366;1,803;17,83;1232;695;5;VT03192U.1;0,03;0,25;A+;28,8;50,37;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/11S/DDE7A.TNNN;GADC RX;035.1/11S/DDE7A.TNNN;n/a;finoox;203-1AG4.2HJ.1HB.RJVN-R23.01.0000.000;GADC RX 035.1-04_1-07-AE41-CC-E32AX-2908_Epoxy;2665;A;1;1;2908;Axial;1,63;1,147;1,712;1,382;1,855;1,418;1,768;1,413;1,691;1,336;1,589;1,155;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/41S/DEC7A.TNNN;GADC RX;035.1/41S/DEC7A.TNNN;n/a;finoox;203-1AXA.2HJ.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-07-AE41-CL-E32AX-2908_PC;8081;A;4;1;2908;Axial;7,149;5,168;7,407;6,083;8,027;6,235;7,633;6,209;7,311;5,886;6,986;5,218;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31S/DEC4E.TNPN;GADC RX;035.1/31S/DEC4E.TNPN;n/a;finoox;203-1AUV.2HJ.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_3-04-EE41-CL-E32AX-2908_PC;7850;E;3;1;2908;Axial;6,46;4,726;6,524;5,417;7,195;5,639;6,692;5,593;6,349;5,237;6,297;4,766;53,5;3695;695;8;VT03192U.1;0,091;0,25;A;33,04;55,14;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31S/FEC4A.TNPN;GADC RX;035.1/31S/FEC4A.TNPN;n/a;finoox;203-1AUW.2HJ.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_3-04-AE41-CL-E32AX-2908_PC;7764;A;3;1;2908;Axial;7,532;5,744;7,715;6,541;8,22;6,55;7,82;6,526;7,455;6,251;7,489;5,805;80,25;3489;695;7;VT03192U.1;0,093;0,25;A+;31,76;53,86;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;92,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31M/FDA7E.TNPN;GADC RX;035.1/31M/FDA7E.TNPN;n/a;finoox;203-1ABF.2HG.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_3-07-EE21-CC-E32AX-2906_Alu;6479;E;3;1;2906;Axial;9,49;6,923;9,731;8,043;10,607;8,262;9,926;8,211;9,636;7,803;9,23;7,016;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21M/DDA7E.TNNN;GADC RX;035.1/21M/DDA7E.TNNN;n/a;finoox;203-1A99.2HG.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-07-EE21-CC-E32AX-2906_Alu;4441;E;2;1;2906;Axial;4,783;3,633;4,913;4,166;5,41;4,315;5,136;4,278;4,887;4,062;4,794;3,751;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/HEA7A.TNNN;GADC RX;035.1/31M/HEA7A.TNNN;n/a;finoox;203-1ACJ.2HG.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_3-07-AE21-CL-E32AX-2906_Alu;6758;A;3;1;2906;Axial;12,936;9,762;13,268;11,201;14,463;11,42;13,687;11,391;13,077;10,846;12,841;9,932;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41M/FEE4E.TNPN;GADC RX;035.1/41M/FEE4E.TNPN;n/a;finoox;203-1AP3.2HG.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-04-EE21-CL-E32AX-2906_Epoxy;8720;E;4;1;2906;Axial;15,503;10,578;16,844;13,077;18,044;13,488;17,28;13,422;16,511;12,611;15,146;10,513;107;8434;1310;16;VT03192U.1;0,44;0,98;B;46,21;68,55;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/FDE4A.TNNN;GADC RX;035.1/21M/FDE4A.TNNN;n/a;finoox;203-1AHS.2HG.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_2-04-AE21-CC-E32AX-2906_Epoxy;4261;A;2;1;2906;Axial;7,113;5,312;7,177;6,125;7,994;6,355;7,439;6,289;7,009;5,946;7,068;5,429;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/FDE4E.TNPN;GADC RX;035.1/21M/FDE4E.TNPN;n/a;finoox;203-1AHT.2HG.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_2-04-EE21-CC-E32AX-2906_Epoxy;4998;E;2;1;2906;Axial;7,113;5,312;7,177;6,125;7,994;6,355;7,439;6,289;7,009;5,946;7,068;5,429;42,8;3700;1310;11;VT03192U.1;0,227;0,98;C;43,44;65,24;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/DDE7A.TNNN;GADC RX;035.1/21M/DDE7A.TNNN;n/a;finoox;203-1AJ8.2HG.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-07-AE21-CC-E32AX-2906_Epoxy;3983;A;2;1;2906;Axial;4,699;3,569;4,82;4,1;5,32;4,251;5,051;4,213;4,802;3,996;4,707;3,682;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,3;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21M/DDC7A.TNPN;GADC RX;035.1/21M/DDC7A.TNPN;n/a;finoox;203-1ASC.2HG.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_2-07-AE21-CC-E32AX-2906_PC;5205;A;2;1;2906;Axial;4,448;3,378;4,569;3,875;5,031;4,013;4,777;3,979;4,545;3,778;4,458;3,488;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,4;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/41L/DDE4A.TNPN;GADC RX;035.1/41L/DDE4A.TNPN;n/a;finoox;203-1AMY.2HH.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-04-AE31-CC-E32AX-2907_Epoxy;7145;A;4;1;2907;Axial;9,545;7,114;9,614;8,204;10,808;8,58;10,013;8,48;9,412;7,985;9,494;7,284;57,07;5720;930;12;VT03192U.1;0,193;0,59;A;37,96;60,26;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/11L/FEE7E.TNPN;GADC RX;035.1/11L/FEE7E.TNPN;n/a;finoox;203-1AH9.2HH.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-07-EE31-CL-E32AX-2907_Epoxy;3965;E;1;1;2907;Axial;2,85;2,205;2,976;2,499;3,191;2,567;3,067;2,545;2,92;2,442;2,843;2,254;15,82;1627;930;6;VT03192U.1;0,049;0,59;A+;34,8;56,37;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/21L/FEC7A.TNPN;GADC RX;035.1/21L/FEC7A.TNPN;n/a;finoox;203-1ATG.2HH.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_2-07-AE31-CL-E32AX-2907_PC;5688;A;2;1;2907;Axial;5,41;4,124;5,576;4,728;6,054;4,82;5,747;4,798;5,482;4,579;5,399;4,197;31,64;3254;930;9;VT03192U.1;0,097;0,59;A;37,54;59,38;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/31L/HDC7A.TNPN;GADC RX;035.1/31L/HDC7A.TNPN;n/a;finoox;203-1AUE.2HH.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_3-07-AE31-CC-E32AX-2907_PC;7386;A;3;1;2907;Axial;8,231;6,342;8,504;7,217;9,133;7,31;8,715;7,281;8,333;6,985;8,208;6,443;50,62;4312;930;10;VT03192U.1;0,145;0,59;A+;37;59,06;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,9;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11L/FEC4E.TNPN;GADC RX;035.1/11L/FEC4E.TNPN;n/a;finoox;203-1AR1.2HH.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-04-EE31-CL-E32AX-2907_PC;4954;E;1;1;2907;Axial;3,003;2,271;3,07;2,606;3,32;2,638;3,138;2,615;2,972;2,506;2,988;2,301;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/31L/FDC4E.TNNN;GADC RX;035.1/31L/FDC4E.TNNN;n/a;finoox;203-1AU1.2HH.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-04-EE31-CC-E32AX-2907_PC;7346;E;3;1;2907;Axial;7,831;5,724;7,894;6,569;8,662;6,809;8,068;6,749;7,684;6,341;7,59;5,786;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,3;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1WE/HEA4A.TNPN;GADC RX;035.2/1WE/HEA4A.TNPN;n/a;finoox;203-1A8U.2PY.1H2.RJPP-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3126_Alu;3337;A;1;1;3126;Axial;2,912;2,267;3,024;2,531;3,135;2,507;3,028;2,501;2,899;2,41;2,899;2,283;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;4;12;8;yes;piece;1
