TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/3WE/HEA4E.TNNN;GADC RX;035.2/3WE/HEA4E.TNNN;n/a;finoox;203-1AD3.2PY.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3126_Alu;6748;E;3;1;3126;Axial;8,681;6,458;8,997;7,454;9,457;7,402;8,999;7,414;8,661;7,07;8,582;6,469;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/1WE/DDE7A.TNNN;GADC RX;035.2/1WE/DDE7A.TNNN;n/a;finoox;203-1AG4.2PY.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3126_Epoxy;2439;A;1;1;3126;Axial;1,623;1,143;1,704;1,376;1,846;1,412;1,758;1,406;1,682;1,33;1,582;1,151;8,44;1209;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/1WE/FDE7A.TNNN;GADC RX;035.2/1WE/FDE7A.TNNN;n/a;finoox;203-1AG6.2PY.1HH.RJVX-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CC-E32AX-3126_Epoxy;2763;A;1;1;3126;Axial;2,118;1,622;2,196;1,852;2,361;1,883;2,256;1,873;2,152;1,787;2,112;1,65;12,65;1161;585;5;VT03208;0,048;0,22;A;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1WE/HEE7E.TNPN;GADC RX;035.2/1WE/HEE7E.TNPN;n/a;finoox;203-1AHB.2PY.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3126_Epoxy;3991;E;1;1;3126;Axial;2,707;2,12;2,837;2,371;2,963;2,388;2,864;2,374;2,752;2,289;2,702;2,153;21,09;1235;585;5;VT03208;0,048;0,22;A+;35,94;57,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.2/4WE/FDC4E.TNNN;GADC RX;035.2/4WE/FDC4E.TNNN;n/a;finoox;203-1AVZ.2PY.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3126_PC;7810;E;4;1;3126;Axial;8,466;6,078;8,724;7,135;9,344;7,266;8,846;7,233;8,473;6,834;8,214;6,108;85,6;4109;585;9;VT03208;0,193;0,22;B;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4XE/DEA4E.TNNN;GADC RX;035.2/4XE/DEA4E.TNNN;n/a;finoox;203-1AF3.2Q0.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_4-04-E0X-CL-E32AX-3128_Alu;6696;E;4;1;3128;Axial;8,612;6,039;8,921;7,203;9,625;7,417;9,118;7,359;8,709;6,929;8,325;6,071;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;119,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XE/HEA4E.TNPN;GADC RX;035.2/4XE/HEA4E.TNPN;n/a;finoox;203-1AF7.2Q0.1JK.SJ4L-R23.01.0800.010;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3128_Alu;8131;E;4;1;3128;Axial;10,574;8,195;10,95;9,204;11,314;9,056;10,906;9,041;10,487;8,715;10,531;8,23;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,6;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1XE/DEE4E.TNNN;GADC RX;035.2/1XE/DEE4E.TNNN;n/a;finoox;203-1AGP.2Q0.1H4.RJPL-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3128_Epoxy;3188;E;1;1;3128;Axial;2,178;1,642;2,232;1,886;2,415;1,9;2,285;1,901;2,162;1,813;2,167;1,668;17,83;1077;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/1XE/FDE7E.TNPN;GADC RX;035.2/1XE/FDE7E.TNPN;n/a;finoox;203-1AG7.2Q0.1HH.RJVX-R23.01.0800.010;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3128_Epoxy;3415;E;1;1;3128;Axial;1,939;1,498;2,02;1,696;2,149;1,723;2,066;1,715;1,975;1,648;1,935;1,525;12,65;1025;515;4;VT03208;0,05;0,23;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1XE/HDE7A.TNPN;GADC RX;035.2/1XE/HDE7A.TNPN;n/a;finoox;203-1AG8.2Q0.1H5.RJVY-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3128_Epoxy;3151;A;1;1;3128;Axial;2,189;1,669;2,279;1,913;2,408;1,911;2,311;1,908;2,219;1,835;2,183;1,686;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/2XE/FDE7E.TNNN;GADC RX;035.2/2XE/FDE7E.TNNN;n/a;finoox;203-1AJB.2Q0.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3128_Epoxy;4274;E;2;1;3128;Axial;3,886;3,017;4,043;3,401;4,302;3,455;4,137;3,433;3,953;3,305;3,878;3,069;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4XE/FEE7A.TNPN;GADC RX;035.2/4XE/FEE7A.TNPN;n/a;finoox;203-1APL.2Q0.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3128_Epoxy;7022;A;4;1;3128;Axial;8,877;6,736;9,168;7,717;9,811;7,761;9,357;7,748;8,973;7,412;8,85;6,812;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XE/HDC7E.TNNN;GADC RX;035.2/1XE/HDC7E.TNNN;n/a;finoox;203-1AQK.2Q0.1H5.RJVY-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3128_PC;4433;E;1;1;3128;Axial;2,051;1,564;2,139;1,794;2,257;1,792;2,166;1,79;2,08;1,72;2,046;1,581;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.2/2XE/HEC4A.TNNN;GADC RX;035.2/2XE/HEC4A.TNNN;n/a;finoox;203-1AT0.2Q0.1HW.RJTM-R23.01.0000.000;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3128_PC;5270;A;2;1;3128;Axial;4,697;3,63;4,869;4,087;5,03;4,021;4,852;4,015;4,662;3,869;4,677;3,645;71,34;1913;515;5;VT03208;0,101;0,23;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/3XE/FEC4E.TNPN;GADC RX;035.2/3XE/FEC4E.TNPN;n/a;finoox;203-1AUX.2Q0.1HS.RJTX-R23.01.0800.010;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3128_PC;7702;E;3;1;3128;Axial;6,715;5,258;7,012;5,901;7,372;5,897;7,086;5,861;6,785;5,645;6,767;5,302;80,25;3048;515;7;VT03208;0,151;0,23;B;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XE/HEC4A.TNNN;GADC RX;035.2/1XE/HEC4A.TNNN;n/a;finoox;203-1AR2.2Q0.1HU.RJW1-R23.01.0000.000;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3128_PC;4101;A;1;1;3128;Axial;2,294;1,692;2,398;1,973;2,498;1,946;2,386;1,95;2,302;1,863;2,273;1,69;35,67;957;515;4;VT03208;0,05;0,23;B;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,5;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;4;20;8;yes;piece;1
GADC RX 035.2/3XN/DEA4E.TNPN;GADC RX;035.2/3XN/DEA4E.TNPN;n/a;finoox;203-1ACZ.2PW.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3124_Alu;6026;E;3;1;3124;Axial;10,417;7,209;11,014;8,744;12,072;9,32;11,589;9,187;10,983;8,578;10,087;7,255;53,5;7538;1470;16;VT03207;0,61;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XN/DDA7E.TNNN;GADC RX;035.2/4XN/DDA7E.TNNN;n/a;finoox;203-1ADH.2PW.1HF.RJWU-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3124_Alu;6386;E;4;1;3124;Axial;10,192;7,681;10,394;8,779;11,502;9,096;10,834;9,022;10,35;8,563;10,142;7,906;33,75;9803;1470;20;VT03207;0,82;0,93;D;59,23;81,53;7,1;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;113,8;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/4XN/HEA7E.TNPN;GADC RX;035.2/4XN/HEA7E.TNPN;n/a;finoox;203-1AEP.2PW.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3124_Alu;8038;E;4;1;3124;Axial;17,955;12,644;19,089;15,319;20,337;15,455;19,545;15,437;18,78;14,682;17,569;12,722;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/DDE7A.TNNN;GADC RX;035.2/1XN/DDE7A.TNNN;n/a;finoox;203-1AG4.2PW.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3124_Epoxy;2604;A;1;1;3124;Axial;2,485;1,872;2,547;2,151;2,812;2,232;2,66;2,213;2,539;2,098;2,486;1,929;8,44;2451;1470;10;VT03207;0,205;0,93;D;53,98;75,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/4XN/HEE7A.TNPN;GADC RX;035.2/4XN/HEE7A.TNPN;n/a;finoox;203-1APN.2PW.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3124_Epoxy;7447;A;4;1;3124;Axial;17,721;12,569;18,81;15,137;20,106;15,311;19,3;15,286;18,534;14,532;17,341;12,6;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;140,9;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2XN/HEC7E.TNNN;GADC RX;035.2/2XN/HEC7E.TNNN;n/a;finoox;203-1ATK.2PW.1JN.RJWP-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3124_PC;5881;E;2;1;3124;Axial;8,613;6,388;8,814;7,37;9,593;7,528;9,098;7,502;8,704;7,135;8,448;6,482;42,18;5015;1470;13;VT03207;0,407;0,93;C;56,68;78,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;85,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/3XN/DEC4E.TNPN;GADC RX;035.2/3XN/DEC4E.TNPN;n/a;finoox;203-1AUV.2PW.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3124_PC;7117;E;3;1;3124;Axial;9,271;6,416;9,803;7,782;10,744;8,294;10,314;8,176;9,775;7,634;8,977;6,457;53,5;7538;1470;16;VT03207;0,61;0,93;E;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WL/DDE7A.TNNN;GADC RX;035.2/2WL/DDE7A.TNNN;n/a;finoox;203-1AJ8.2PX.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3125_Epoxy;3578;A;2;1;3125;Axial;3,674;2,553;3,932;3,129;4,25;3,207;4,07;3,197;3,892;3,023;3,593;2,567;16,87;3028;850;9;VT03208;0,124;0,3;B;45,72;67,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2WL/FDE7E.TNNN;GADC RX;035.2/2WL/FDE7E.TNNN;n/a;finoox;203-1AJB.2PX.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3125_Epoxy;4274;E;2;1;3125;Axial;4,968;3,747;5,103;4,313;5,529;4,424;5,277;4,406;5,032;4,186;4,95;3,819;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WL/DEC7A.TNPN;GADC RX;035.2/2WL/DEC7A.TNPN;n/a;finoox;203-1ATE.2PX.1HL.RJW2-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3125_PC;5027;A;2;1;3125;Axial;4,017;2,964;4,107;3,428;4,529;3,555;4,261;3,532;4,072;3,341;3,942;3,014;21,09;3256;850;9;VT03208;0,123;0,3;B;45,68;67,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/1WL/FEC7A.TNNN;GADC RX;035.2/1WL/FEC7A.TNNN;n/a;finoox;203-1ARJ.2PX.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-07-A0W-CL-E32AX-3125_PC;3934;A;1;1;3125;Axial;2,636;2,042;2,754;2,312;2,949;2,374;2,838;2,354;2,701;2,259;2,63;2,087;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/2XL/FEA4A.TNPN;GADC RX;035.2/2XL/FEA4A.TNPN;n/a;finoox;203-1AAW.2PZ.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3127_Alu;4240;A;2;1;3127;Axial;7,277;5,332;7,365;6,123;8,075;6,34;7,524;6,287;7,168;5,908;7,081;5,364;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2XL/FEA4E.TNPN;GADC RX;035.2/2XL/FEA4E.TNPN;n/a;finoox;203-1AAX.2PZ.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3127_Alu;4804;E;2;1;3127;Axial;7,277;5,332;7,365;6,123;8,075;6,34;7,524;6,287;7,168;5,908;7,081;5,364;53,5;3332;930;9;VT03208;0,167;0,39;B;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;76,1;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1XL/DEA4A.TNNN;GADC RX;035.2/1XL/DEA4A.TNNN;n/a;finoox;203-1A8Q.2PZ.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0X-CL-E32AX-3127_Alu;2738;A;1;1;3127;Axial;2,999;2,153;2,997;2,492;3,37;2,653;3,116;2,607;2,942;2,404;2,877;2,193;17,83;1747;930;6;VT03208;0,083;0,39;B;46,94;68,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/4XL/FDA7A.TNNN;GADC RX;035.2/4XL/FDA7A.TNNN;n/a;finoox;203-1ADJ.2PZ.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3127_Alu;6096;A;4;1;3127;Axial;10,579;7,511;11,25;9,066;12,108;9,233;11,598;9,208;11,117;8,738;10,379;7,545;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XL/FDA7E.TNNN;GADC RX;035.2/3XL/FDA7E.TNNN;n/a;finoox;203-1ABF.2PZ.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3127_Alu;5547;E;3;1;3127;Axial;8,238;6,144;8,428;7,081;9,275;7,296;8,746;7,266;8,34;6,89;8,125;6,257;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;90,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XL/FEE7A.TNPN;GADC RX;035.2/2XL/FEE7A.TNPN;n/a;finoox;203-1AKC.2PZ.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3127_Epoxy;4312;A;2;1;3127;Axial;6,156;4,649;6,326;5,349;6,849;5,483;6,539;5,46;6,236;5,19;6,142;4,738;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1XL/DEE7E.TNNN;GADC RX;035.2/1XL/DEE7E.TNNN;n/a;finoox;203-1AH7.2PZ.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3127_Epoxy;3172;E;1;1;3127;Axial;2,35;1,771;2,416;2,054;2,686;2,13;2,526;2,114;2,399;2,01;2,352;1,82;10,55;1851;930;7;VT03208;0,083;0,39;B;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2XL/FDE7A.TNPN;GADC RX;035.2/2XL/FDE7A.TNPN;n/a;finoox;203-1AJA.2PZ.1H8.RJW6-R23.01.0000.010;GADC RX 035.2-06_2-07-A0X-CC-E32AX-3127_Epoxy;4018;A;2;1;3127;Axial;5,402;4,026;5,533;4,647;6,097;4,793;5,742;4,775;5,473;4,524;5,336;4,101;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,6;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2XL/DEC4A.TNPN;GADC RX;035.2/2XL/DEC4A.TNPN;n/a;finoox;203-1ASW.2PZ.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3127_PC;5028;A;2;1;3127;Axial;5,336;3,974;5,376;4,585;6,042;4,78;5,596;4,629;5,262;4,462;5,307;4,064;35,67;3494;930;9;VT03208;0,167;0,39;C;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;63,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21E/FEE4A.TNPN;GADC RX;035.1/21E/FEE4A.TNPN;n/a;finoox;203-1AJU.2HK.1HR.RJTN-R23.01.0000.010;GADC RX 035.1-06_2-04-AE51-CL-E32AX-2909_Epoxy;4761;A;2;1;2909;Axial;4,695;3,623;4,888;4,085;5,082;4,068;4,911;4,051;4,696;3,9;4,681;3,692;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/41E/DDE4A.TNNN;GADC RX;035.1/41E/DDE4A.TNNN;n/a;finoox;203-1AMY.2HK.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_4-04-AE51-CC-E32AX-2909_Epoxy;6773;A;4;1;2909;Axial;6,895;4,852;7,167;5,796;7,74;5,959;7,331;5,914;7,001;5,558;6,681;4,87;57,07;3538;535;7;VT03192U.1;0,087;0,18;A+;26,86;49,16;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;93,4;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31E/FEC7A.TNPN;GADC RX;035.1/31E/FEC7A.TNPN;n/a;finoox;203-1AVE.2HK.1HR.RJTR-R23.01.0000.010;GADC RX 035.1-06_3-07-AE51-CL-E32AX-2909_PC;7628;A;3;1;2909;Axial;5,828;4,357;6,052;5,034;6,441;5,057;6,139;5,057;5,901;4,826;5,789;4,397;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;90,5;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/31E/HDC7A.TNPN;GADC RX;035.1/31E/HDC7A.TNPN;n/a;finoox;203-1AUE.2HK.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_3-07-AE51-CC-E32AX-2909_PC;7292;A;3;1;2909;Axial;5,7;4,301;5,918;4,95;6,254;4,929;5,984;4,931;5,755;4,706;5,676;4,331;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;86,8;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/21E/HDC7E.TNNN;GADC RX;035.1/21E/HDC7E.TNNN;n/a;finoox;203-1ASH.2HK.1H7.RJW9-R23.01.0800.000;GADC RX 035.1-08_2-07-EE51-CC-E32AX-2909_PC;5927;E;2;1;2909;Axial;3,847;2,975;4,006;3,37;4,207;3,362;4,056;3,352;3,892;3,231;3,838;3,008;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/1WN/DEA4E.TNNN;GADC RX;035.2/1WN/DEA4E.TNNN;n/a;finoox;203-1A8R.2PV.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3123_Alu;3139;E;1;1;3123;Axial;3,44;2,438;3,468;2,841;3,933;3,086;3,639;3,007;3,434;2,753;3,293;2,469;17,83;2290;1340;8;VT03207;0,155;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3WN/DDE7A.TNNN;GADC RX;035.2/3WN/DDE7A.TNNN;n/a;finoox;203-1ALC.2PV.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3123_Epoxy;4708;A;3;1;3123;Axial;7,084;5,077;7,379;5,994;8,051;6,184;7,672;6,136;7,325;5,822;6,882;5,13;25,31;6714;1340;16;VT03207;0,47;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WN/FDE7E.TNNN;GADC RX;035.2/3WN/FDE7E.TNNN;n/a;finoox;203-1ALF.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3123_Epoxy;5600;E;3;1;3123;Axial;9,523;6,936;9,76;8,064;10,658;8,298;9,965;8,244;9,674;7,83;9,256;7,031;37,96;6448;1340;15;VT03207;0,476;0,73;C;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WN/HEE7A.TNPN;GADC RX;035.2/4WN/HEE7A.TNPN;n/a;finoox;203-1APN.2PV.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3123_Epoxy;7447;A;4;1;3123;Axial;16,846;12,018;17,688;14,37;18,991;14,588;18,175;14,556;17,445;13,836;16,457;12,106;84,37;9158;1340;17;VT03207;0,621;0,73;B;58,19;80,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;140,9;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WN/HEC7A.TNNN;GADC RX;035.2/2WN/HEC7A.TNNN;n/a;finoox;203-1ATJ.2PV.1JN.RJWP-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3123_PC;5251;A;2;1;3123;Axial;8,091;6,066;8,297;6,98;9,045;7,127;8,564;7,111;8,184;6,761;8,003;6,166;42,18;4579;1340;12;VT03207;0,31;0,73;B;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;77,4;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/4WN/DEC4A.TNPN;GADC RX;035.2/4WN/DEC4A.TNPN;n/a;finoox;203-1AWS.2PV.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3123_PC;7494;A;4;1;3123;Axial;12,497;9,138;12,428;10,493;14,271;11,327;13,044;11,082;12,236;10,295;12,182;9,419;71,34;9162;1340;17;VT03207;0,621;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/11N/FEA4A.TNNN;GADC RX;035.1/11N/FEA4A.TNNN;n/a;finoox;203-1A8S.2HF.1HQ.RJW5-R23.01.0000.000;GADC RX 035.1-06_1-04-AE11-CL-E32AX-2905_Alu;3150;A;1;1;2905;Axial;4,694;3,367;4,688;3,89;5,262;4,143;4,874;4,07;4,605;3,756;4,5;3,415;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/11N/FDA7E.TNNN;GADC RX;035.1/11N/FDA7E.TNNN;n/a;finoox;203-1A77.2HF.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-07-EE11-CC-E32AX-2905_Alu;3384;E;1;1;2905;Axial;3,418;2,606;3,5;2,985;3,821;3,056;3,65;3,033;3,484;2,904;3,42;2,687;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.1/31N/HDA7E.TNNN;GADC RX;035.1/31N/HDA7E.TNNN;n/a;finoox;203-1ABH.2HF.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_3-07-EE11-CC-E32AX-2905_Alu;6699;E;3;1;2905;Axial;12,169;8,962;12,496;10,357;13,509;10,553;12,703;10,506;12,333;10,007;11,892;9,079;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/DDE4A.TNNN;GADC RX;035.1/31N/DDE4A.TNNN;n/a;finoox;203-1AKU.2HF.1HE.RJP3-R23.01.0000.000;GADC RX 035.1-04_3-04-AE11-CC-E32AX-2905_Epoxy;5484;A;3;1;2905;Axial;8,666;5,948;9,252;7,28;10,123;7,744;9,764;7,656;9,25;7,148;8,402;5,959;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21N/FDE4A.TNPN;GADC RX;035.1/21N/FDE4A.TNPN;n/a;finoox;203-1AHS.2HF.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_2-04-AE11-CC-E32AX-2905_Epoxy;4502;A;2;1;2905;Axial;7,771;5,754;7,744;6,605;8,83;6,98;8,104;6,908;7,621;6,434;7,653;5,876;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21N/FDE7A.TNNN;GADC RX;035.1/21N/FDE7A.TNNN;n/a;finoox;203-1AJA.2HF.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_2-07-AE11-CC-E32AX-2905_Epoxy;4235;A;2;1;2905;Axial;6,737;5,156;6,929;5,893;7,554;6,049;7,204;6,001;6,874;5,748;6,743;5,312;25,31;4823;1475;14;VT03192U.1;0,324;1,35;C;48,12;69,92;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41N/DDE7A.TNPN;GADC RX;035.1/41N/DDE7A.TNPN;n/a;finoox;203-1ANG.2HF.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-07-AE11-CC-E32AX-2905_Epoxy;7089;A;4;1;2905;Axial;10,189;7,66;10,381;8,774;11,521;9,105;10,84;9,03;10,351;8,565;10,139;7,893;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,4;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/41N/DDE7A.TNNN;GADC RX;035.1/41N/DDE7A.TNNN;n/a;finoox;203-1ANG.2HF.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-07-AE11-CC-E32AX-2905_Epoxy;6848;A;4;1;2905;Axial;10,189;7,66;10,381;8,774;11,521;9,105;10,84;9,03;10,351;8,565;10,139;7,893;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11N/DEC7E.TNPN;GADC RX;035.1/11N/DEC7E.TNPN;n/a;finoox;203-1ARH.2HF.1H4.RJPA-R23.01.0800.010;GADC RX 035.1-04_1-07-EE11-CL-E32AX-2905_PC;4629;E;1;1;2905;Axial;2,849;2,077;2,913;2,41;3,209;2,495;3,034;2,474;2,903;2,35;2,772;2,116;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/11N/HEC7E.TNPN;GADC RX;035.1/11N/HEC7E.TNPN;n/a;finoox;203-1ARM.2HF.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-07-EE11-CL-E32AX-2905_PC;5147;E;1;1;2905;Axial;4,443;3,373;4,574;3,878;4,967;3,937;4,718;3,924;4,513;3,751;4,445;3,451;21,09;2622;1475;10;VT03192U.1;0,163;1,35;B;45,75;67,32;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/21N/FDC4E.TNNN;GADC RX;035.1/21N/FDC4E.TNNN;n/a;finoox;203-1AS3.2HF.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_2-04-EE11-CC-E32AX-2905_PC;5710;E;2;1;2905;Axial;7,067;5,226;7,056;5,989;8,02;6,342;7,357;6,263;6,921;5,84;6,937;5,334;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41S/DEA4A.TNNN;GADC RX;035.1/41S/DEA4A.TNNN;n/a;finoox;203-1AF2.2HJ.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_4-04-AE41-CL-E32AX-2908_Alu;7016;A;4;1;2908;Axial;9,208;6,423;9,762;7,767;10,493;8,015;9,978;7,924;9,528;7,479;8,973;6,425;71,34;4927;695;9;VT03192U.1;0,122;0,25;A+;34,05;56,39;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31S/HEA4A.TNPN;GADC RX;035.1/31S/HEA4A.TNPN;n/a;finoox;203-1AD2.2HJ.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_3-04-AE41-CL-E32AX-2908_Alu;6933;A;3;1;2908;Axial;8,704;6,471;9,02;7,472;9,484;7,421;9,024;7,433;8,684;7,087;8,602;6,482;107;3282;695;7;VT03192U.1;0,094;0,25;A+;30,64;52,74;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/11S/DDA7A.TNNN;GADC RX;035.1/11S/DDA7A.TNNN;n/a;finoox;203-1A74.2HJ.1HB.RJVN-R23.01.0000.000;GADC RX 035.1-04_1-07-AE41-CC-E32AX-2908_Alu;2641;A;1;1;2908;Axial;1,65;1,159;1,737;1,4;1,881;1,436;1,793;1,43;1,715;1,353;1,608;1,166;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/31S/FDA7E.TNPN;GADC RX;035.1/31S/FDA7E.TNPN;n/a;finoox;203-1ABF.2HJ.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-07-EE41-CC-E32AX-2908_Alu;6479;E;3;1;2908;Axial;6,477;4,988;6,701;5,676;7,22;5,77;6,877;5,74;6,569;5,512;6,465;5,077;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/HDA7A.TNNN;GADC RX;035.1/41S/HDA7A.TNNN;n/a;finoox;203-1ADL.2HJ.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_4-07-AE41-CC-E32AX-2908_Alu;7452;A;4;1;2908;Axial;9,787;7,424;10,115;8,51;10,809;8,547;10,3;8,541;9,898;8,166;9,758;7,494;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11S/DEE4A.TNPN;GADC RX;035.1/11S/DEE4A.TNPN;n/a;finoox;203-1AGN.2HJ.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-04-AE41-CL-E32AX-2908_Epoxy;3246;A;1;1;2908;Axial;2,38;1,774;2,42;2,045;2,653;2,097;2,485;2,084;2,342;1,973;2,366;1,803;17,83;1232;695;5;VT03192U.1;0,03;0,25;A+;28,8;50,37;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/31S/DEE7A.TNNN;GADC RX;035.1/31S/DEE7A.TNNN;n/a;finoox;203-1AME.2HJ.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_3-07-AE41-CL-E32AX-2908_Epoxy;6040;A;3;1;2908;Axial;5,74;4,363;5,914;5,018;6,453;5,129;6,113;5,097;5,83;4,83;5,729;4,457;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21S/DDC7A.TNNN;GADC RX;035.1/21S/DDC7A.TNNN;n/a;finoox;203-1ASC.2HJ.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-07-AE41-CC-E32AX-2908_PC;4988;A;2;1;2908;Axial;3,092;2,192;3,242;2,627;3,511;2,696;3,347;2,684;3,204;2,541;3,015;2,208;16,87;2438;695;7;VT03192U.1;0,061;0,25;A;31,34;53,14;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/11S/HEC7E.TNPN;GADC RX;035.1/11S/HEC7E.TNPN;n/a;finoox;203-1ARM.2HJ.1H2.RJW5-R23.01.0800.010;GADC RX 035.1-08_1-07-EE41-CL-E32AX-2908_PC;5183;E;1;1;2908;Axial;2,571;2,003;2,681;2,238;2,798;2,255;2,706;2,247;2,598;2,162;2,548;2,034;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.1/31S/FDC7E.TNPN;GADC RX;035.1/31S/FDC7E.TNPN;n/a;finoox;203-1AUD.2HJ.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-07-EE41-CC-E32AX-2908_PC;7560;E;3;1;2908;Axial;6,023;4,639;6,232;5,278;6,714;5,366;6,396;5,338;6,11;5,126;6,012;4,722;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31S/FEC7A.TNNN;GADC RX;035.1/31S/FEC7A.TNNN;n/a;finoox;203-1AVE.2HJ.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_3-07-AE41-CL-E32AX-2908_PC;7491;A;3;1;2908;Axial;6,863;5,332;7,126;6,01;7,599;6,105;7,302;6,068;6,976;5,833;6,85;5,425;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,4;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11S/FDC4E.TNNN;GADC RX;035.1/11S/FDC4E.TNNN;n/a;finoox;203-1AQ5.2HJ.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-04-EE41-CC-E32AX-2908_PC;4394;E;1;1;2908;Axial;2,15;1,615;2,197;1,852;2,367;1,87;2,232;1,862;2,126;1,772;2,135;1,628;21,4;1026;695;4;VT03192U.1;0,032;0,25;A;25,7;47,23;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.1/21S/DDC4E.TNPN;GADC RX;035.1/21S/DDC4E.TNPN;n/a;finoox;203-1AS1.2HJ.1HC.RJP9-R23.01.0800.010;GADC RX 035.1-04_2-04-EE41-CC-E32AX-2908_PC;5739;E;2;1;2908;Axial;3,474;2,371;3,723;2,919;4,003;3,018;3,823;2,996;3,648;2,812;3,372;2,369;28,53;2215;695;6;VT03192U.1;0,062;0,25;A;29,38;51,18;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.1/11M/DDE7A.TNPN;GADC RX;035.1/11M/DDE7A.TNPN;n/a;finoox;203-1AG4.2HG.1HC.RJW0-R23.01.0000.010;GADC RX 035.1-04_1-07-AE21-CC-E32AX-2906_Epoxy;3082;A;1;1;2906;Axial;2,345;1,772;2,409;2,045;2,656;2,119;2,52;2,1;2,398;2,003;2,348;1,829;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21M/DDE7E.TNNN;GADC RX;035.1/21M/DDE7E.TNNN;n/a;finoox;203-1AJ9.2HG.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-07-EE21-CC-E32AX-2906_Epoxy;4482;E;2;1;2906;Axial;4,699;3,569;4,82;4,1;5,32;4,251;5,051;4,213;4,802;3,996;4,707;3,682;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/HDE7A.TNPN;GADC RX;035.1/31M/HDE7A.TNPN;n/a;finoox;203-1ALG.2HG.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_3-07-AE21-CC-E32AX-2906_Epoxy;6435;A;3;1;2906;Axial;10,962;8,196;11,224;9,426;12,242;9,637;11,596;9,609;11,084;9,135;10,805;8,342;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11M/FEC7A.TNPN;GADC RX;035.1/11M/FEC7A.TNPN;n/a;finoox;203-1ARJ.2HG.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-07-AE21-CL-E32AX-2906_PC;4403;A;1;1;2906;Axial;3,413;2,573;3,504;2,972;3,79;3,048;3,642;3,036;3,472;2,889;3,416;2,637;15,82;2314;1310;9;VT03192U.1;0,107;0,98;B;42,47;64,04;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/31M/HDC7E.TNNN;GADC RX;035.1/31M/HDC7E.TNNN;n/a;finoox;203-1AUF.2HG.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_3-07-EE21-CC-E32AX-2906_PC;7780;E;3;1;2906;Axial;10,342;7,724;10,592;8,882;11,521;9,063;10,926;9,036;10,452;8,596;10,131;7,844;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,7;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41M/HDC7E.TNPN;GADC RX;035.1/41M/HDC7E.TNPN;n/a;finoox;203-1AWD.2HG.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-07-EE21-CC-E32AX-2906_PC;9492;E;4;1;2906;Axial;13,296;9,375;14,122;11,344;15,053;11,449;14,462;11,435;13,896;10,876;13,008;9,432;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21M/HEC4E.TNPN;GADC RX;035.1/21M/HEC4E.TNPN;n/a;finoox;203-1AT1.2HG.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-04-EE21-CL-E32AX-2906_PC;6600;E;2;1;2906;Axial;8,271;6,114;8,373;7,005;9,144;7,193;8,545;7,149;8,147;6,73;8,077;6,154;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/31M/HEC4A.TNNN;GADC RX;035.1/31M/HEC4A.TNNN;n/a;finoox;203-1AUY.2HG.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-04-AE21-CL-E32AX-2906_PC;7874;A;3;1;2906;Axial;12,498;9,271;12,663;10,606;13,828;10,88;12,899;10,829;12,273;10,076;12,236;9,352;107;5947;1310;13;VT03192U.1;0,335;0,98;B;44,76;66,86;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,3;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/31L/FDA4A.TNPN;GADC RX;035.1/31L/FDA4A.TNPN;n/a;finoox;203-1ABY.2HH.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-04-AE31-CC-E32AX-2907_Alu;5944;A;3;1;2907;Axial;8,799;6,432;8,869;7,381;9,733;7,65;9,065;7,583;8,634;7,125;8,528;6,501;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31L/HEA4A.TNPN;GADC RX;035.1/31L/HEA4A.TNPN;n/a;finoox;203-1AD2.2HH.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-04-AE31-CL-E32AX-2907_Alu;7025;A;3;1;2907;Axial;10,777;8,426;11,242;9,517;11,873;9,49;11,352;9,449;10,849;9,086;10,915;8,499;107;4254;930;9;VT03192U.1;0,144;0,59;A+;36,83;58,93;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21L/FDA7A.TNPN;GADC RX;035.1/21L/FDA7A.TNPN;n/a;finoox;203-1A9A.2HH.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-07-AE31-CC-E32AX-2907_Alu;4386;A;2;1;2907;Axial;5,108;3,841;5,242;4,421;5,754;4,544;5,425;4,528;5,173;4,298;5,073;3,913;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31L/HEA7A.TNPN;GADC RX;035.1/31L/HEA7A.TNPN;n/a;finoox;203-1ACJ.2HH.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-07-AE31-CL-E32AX-2907_Alu;6999;A;3;1;2907;Axial;10,07;7,814;10,405;8,826;11,11;8,933;10,676;8,892;10,214;8,523;10,046;7,956;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;101,3;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41L/FDE7E.TNNN;GADC RX;035.1/41L/FDE7E.TNNN;n/a;finoox;203-1ANK.2HH.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE31-CC-E32AX-2907_Epoxy;7726;E;4;1;2907;Axial;9,889;7,079;10,335;8,419;11,164;8,613;10,649;8,581;10,205;8,137;9,648;7,124;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/DEE7E.TNPN;GADC RX;035.1/21L/DEE7E.TNPN;n/a;finoox;203-1AKB.2HH.1HL.RJW2-R23.01.0800.010;GADC RX 035.1-04_2-07-EE31-CL-E32AX-2907_Epoxy;4981;E;2;1;2907;Axial;4,332;3,193;4,429;3,694;4,886;3,832;4,606;3,808;4,392;3,601;4,25;3,248;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;64,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.1/31L/FEE7E.TNPN;GADC RX;035.1/31L/FEE7E.TNPN;n/a;finoox;203-1AMH.2HH.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-07-EE31-CL-E32AX-2907_Epoxy;7403;E;3;1;2907;Axial;8,623;6,589;8,888;7,547;9,637;7,684;9,077;7,646;8,737;7,302;8,606;6,71;47,46;4880;930;10;VT03192U.1;0,146;0,59;A+;39,04;61,14;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41L/DEC7A.TNPN;GADC RX;035.1/41L/DEC7A.TNPN;n/a;finoox;203-1AXA.2HH.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-07-AE31-CL-E32AX-2907_PC;8322;A;4;1;2907;Axial;8,17;5,762;8,628;6,953;9,336;7,14;8,921;7,108;8,538;6,727;7,976;5,808;42,18;6702;930;12;VT03192U.1;0,194;0,59;A;40,72;63,06;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/21L/HDC7E.TNNN;GADC RX;035.1/21L/HDC7E.TNNN;n/a;finoox;203-1ASH.2HH.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_2-07-EE31-CC-E32AX-2907_PC;5965;E;2;1;2907;Axial;5,417;4,148;5,582;4,734;5,979;4,796;5,692;4,78;5,477;4,573;5,402;4,209;33,75;2875;930;8;VT03192U.1;0,096;0,59;A;35,5;57,3;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.2/1WE/DEA4E.TNPN;GADC RX;035.2/1WE/DEA4E.TNPN;n/a;finoox;203-1A8R.2PY.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3126_Alu;3389;E;1;1;3126;Axial;2,404;1,79;2,448;2,061;2,676;2,116;2,506;2,097;2,362;1,988;2,39;1,82;17,83;1221;585;5;VT03208;0,048;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2WE/FDA7E.TNNN;GADC RX;035.2/2WE/FDA7E.TNNN;n/a;finoox;203-1A9B.2PY.1H8.RJW8-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CC-E32AX-3126_Alu;4212;E;2;1;3126;Axial;4,294;3,304;4,446;3,762;4,786;3,824;4,556;3,804;4,358;3,635;4,285;3,362;25,31;2322;585;7;VT03208;0,096;0,22;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WE/DDA7E.TNNN;GADC RX;035.2/3WE/DDA7E.TNNN;n/a;finoox;203-1ABD.2PY.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-07-E0W-CC-E32AX-3126_Alu;5235;E;3;1;3126;Axial;5,079;3,815;5,206;4,395;5,734;4,534;5,335;4,515;5,147;4,278;5,051;3,896;25,31;3626;585;9;VT03208;0,143;0,22;A;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
