TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/2WE/FEE4A.TNPN;GADC RX;035.2/2WE/FEE4A.TNPN;n/a;finoox;203-1AJU.2PY.1HR.RJTN-R23.01.0000.010;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3126_Epoxy;4329;A;2;1;3126;Axial;5,553;4,233;5,696;4,82;6,063;4,828;5,775;4,809;5,505;4,608;5,521;4,275;53,5;2311;585;6;VT03208;0,096;0,22;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/1WE/HEC4A.TNPN;GADC RX;035.2/1WE/HEC4A.TNPN;n/a;finoox;203-1AR2.2PY.1H2.RJPP-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3126_PC;4357;A;1;1;3126;Axial;2,591;2,017;2,692;2,253;2,79;2,231;2,695;2,226;2,58;2,145;2,58;2,032;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/3WE/DEC4E.TNPN;GADC RX;035.2/3WE/DEC4E.TNPN;n/a;finoox;203-1AUV.2PY.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_3-04-E0W-CL-E32AX-3126_PC;7159;E;3;1;3126;Axial;6,425;4,695;6,473;5,392;7,153;5,607;6,655;5,564;6,314;5,21;6,25;4,753;53,5;3663;585;8;VT03208;0,143;0,22;B;40,18;62,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;93,1;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2XE/HEA7E.TNPN;GADC RX;035.2/2XE/HEA7E.TNPN;n/a;finoox;203-1AAF.2Q0.1HW.RJTQ-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3128_Alu;5111;E;2;1;3128;Axial;5,075;3,918;5,263;4,428;5,516;4,412;5,317;4,403;5,111;4,243;5,054;3,965;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/3XE/FEE4A.TNPN;GADC RX;035.2/3XE/FEE4A.TNPN;n/a;finoox;203-1ALY.2Q0.1HS.RJTX-R23.01.0000.010;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3128_Epoxy;6130;A;3;1;3128;Axial;7,566;5,853;7,813;6,569;8,213;6,568;7,899;6,524;7,552;6,286;7,546;5,905;80,25;3048;515;7;VT03208;0,151;0,23;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XE/HDE7E.TNNN;GADC RX;035.2/1XE/HDE7E.TNNN;n/a;finoox;203-1AG9.2Q0.1H5.RJVY-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3128_Epoxy;3454;E;1;1;3128;Axial;2,189;1,669;2,279;1,913;2,408;1,911;2,311;1,908;2,219;1,835;2,183;1,686;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/4XE/DEE7E.TNPN;GADC RX;035.2/4XE/DEE7E.TNPN;n/a;finoox;203-1APK.2Q0.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3128_Epoxy;7022;E;4;1;3128;Axial;7,005;5,154;7,236;5,997;7,805;6,124;7,439;6,11;7,124;5,796;6,898;5,211;42,18;4652;515;9;VT03208;0,199;0,23;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XE/FEC7A.TNNN;GADC RX;035.2/2XE/FEC7A.TNNN;n/a;finoox;203-1ATG.2Q0.1HQ.RJW2-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3128_PC;5032;A;2;1;3128;Axial;4,075;2,934;4,28;3,48;4,548;3,504;4,347;3,508;4,184;3,336;4,013;2,947;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,2;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/2XE/HDC7E.TNPN;GADC RX;035.2/2XE/HDC7E.TNPN;n/a;finoox;203-1ASH.2Q0.1H7.RJW9-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3128_PC;5738;E;2;1;3128;Axial;4,116;3,156;4,283;3,602;4,522;3,599;4,338;3,594;4,167;3,457;4,108;3,191;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/4XE/DDC4A.TNNN;GADC RX;035.2/4XE/DDC4A.TNNN;n/a;finoox;203-1AVW.2Q0.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3128_PC;6833;A;4;1;3128;Axial;6,502;4,541;6,862;5,483;7,395;5,655;7,028;5,592;6,712;5,278;6,331;4,543;57,07;3878;515;8;VT03208;0,201;0,23;C;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,4;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2XN/DDA4E.TNPN;GADC RX;035.2/2XN/DDA4E.TNPN;n/a;finoox;203-1A9T.2PW.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3124_Alu;4231;E;2;1;3124;Axial;6,31;4,52;6,222;5,202;6,952;5,705;6,584;5,552;6,166;5,132;6,032;4,658;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/HDA7E.TNPN;GADC RX;035.2/1XN/HDA7E.TNPN;n/a;finoox;203-1A79.2PW.1H7.RJW9-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CC-E32AX-3124_Alu;3616;E;1;1;3124;Axial;3,97;3,068;4,126;3,494;4,45;3,573;4,266;3,549;4,081;3,408;3,972;3,168;16,87;2265;1470;9;VT03207;0,21;0,93;C;53,98;75,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,5;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XN/FEA7E.TNPN;GADC RX;035.2/2XN/FEA7E.TNPN;n/a;finoox;203-1AAD.2PW.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3124_Alu;4876;E;2;1;3124;Axial;7,781;6,011;8,093;6,858;8,767;7,061;8,39;7,002;8,018;6,714;7,808;6,198;31,64;5162;1470;14;VT03207;0,402;0,93;C;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/FDE7A.TNPN;GADC RX;035.2/3XN/FDE7A.TNPN;n/a;finoox;203-1ALE.2PW.1H9.RJRV-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3124_Epoxy;5291;A;3;1;3124;Axial;9,964;7,222;10,292;8,437;11,18;8,657;10,648;8,601;10,185;8,175;9,692;7,294;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3XN/FEE7E.TNNN;GADC RX;035.2/3XN/FEE7E.TNNN;n/a;finoox;203-1AMH.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3124_Epoxy;6428;E;3;1;3124;Axial;11,637;8,503;11,908;9,872;13,03;10,169;12,197;10,104;11,809;9,593;11,326;8,63;47,46;7743;1470;17;VT03207;0,603;0,93;C;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XN/DEC7E.TNPN;GADC RX;035.2/1XN/DEC7E.TNPN;n/a;finoox;203-1ARH.2PW.1H4.RJPA-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3124_PC;4393;E;1;1;3124;Axial;2,761;2,021;2,816;2,341;3,114;2,429;2,939;2,409;2,807;2,286;2,702;2,061;10,55;2660;1470;10;VT03207;0,199;0,93;D;53,94;75,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.2/1XN/DEC4E.TNNN;GADC RX;035.2/1XN/DEC4E.TNNN;n/a;finoox;203-1AQZ.2PW.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3124_PC;4170;E;1;1;3124;Axial;3,108;2,302;3,16;2,694;3,599;2,847;3,308;2,819;3,092;2,638;3,092;2,387;17,83;2513;1470;9;VT03207;0,203;0,93;E;53,94;75,51;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/4WL/DEA4E.TNNN;GADC RX;035.2/4WL/DEA4E.TNNN;n/a;finoox;203-1AF3.2PX.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3125_Alu;6804;E;4;1;3125;Axial;11,064;8,348;11,261;9,557;12,458;9,917;11,661;9,781;10,981;9,327;10,976;8,524;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/4WL/FDA7A.TNNN;GADC RX;035.2/4WL/FDA7A.TNNN;n/a;finoox;203-1ADJ.2PX.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0W-CC-E32AX-3125_Alu;6096;A;4;1;3125;Axial;9,886;7,082;10,333;8,421;11,156;8,608;10,643;8,579;10,2;8,138;9,646;7,126;50,62;5840;850;12;VT03208;0,248;0,3;A;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;108,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2WL/FEE4A.TNNN;GADC RX;035.2/2WL/FEE4A.TNNN;n/a;finoox;203-1AJU.2PX.1HR.RJTR-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3125_Epoxy;4104;A;2;1;3125;Axial;6,573;4,89;6,677;5,61;7,287;5,723;6,806;5,706;6,472;5,384;6,482;4,944;53,5;2925;850;8;VT03208;0,124;0,3;A;45,68;67,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;69,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2WL/DDE4A.TNNN;GADC RX;035.2/2WL/DDE4A.TNNN;n/a;finoox;203-1AHQ.2PX.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3125_Epoxy;3580;A;2;1;3125;Axial;4,714;3,512;4,76;4,058;5,336;4,233;4,95;4,186;4,654;3,946;4,688;3,593;28,53;2806;850;8;VT03208;0,124;0,3;B;45,72;67,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;56,5;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WL/HDE4A.TNPN;GADC RX;035.2/4WL/HDE4A.TNPN;n/a;finoox;203-1AN2.2PX.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_4-04-A0W-CC-E32AX-3125_Epoxy;7162;A;4;1;3125;Axial;12,155;8,838;12,51;10,282;13,367;10,428;12,664;10,389;12,144;9,843;11,858;8,865;114,14;4967;850;10;VT03208;0,25;0,3;A;48,23;70,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;119,7;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/1WL/HDE7E.TNPN;GADC RX;035.2/1WL/HDE7E.TNPN;n/a;finoox;203-1AG9.2PX.1H5.RJVY-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3125_Epoxy;3695;E;1;1;3125;Axial;2,827;2,06;2,94;2,423;3,164;2,459;3,009;2,457;2,887;2,333;2,778;2,075;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/4WL/DEE7E.TNNN;GADC RX;035.2/4WL/DEE7E.TNNN;n/a;finoox;203-1APK.2PX.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3125_Epoxy;6781;E;4;1;3125;Axial;8,538;6,053;8,975;7,262;9,721;7,46;9,277;7,425;8,879;7,029;8,336;6,105;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XL/DEA4E.TNPN;GADC RX;035.2/1XL/DEA4E.TNPN;n/a;finoox;203-1A8R.2PZ.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0X-CL-E32AX-3127_Alu;3389;E;1;1;3127;Axial;2,999;2,153;2,997;2,492;3,37;2,653;3,116;2,607;2,942;2,404;2,877;2,193;17,83;1747;930;6;VT03208;0,083;0,39;B;46,94;68,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3XL/DDA7E.TNNN;GADC RX;035.2/3XL/DDA7E.TNNN;n/a;finoox;203-1ABD.2PZ.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3127_Alu;5235;E;3;1;3127;Axial;6,335;4,596;6,464;5,358;7,137;5,571;6,64;5,525;6,437;5,231;6,139;4,635;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,6;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/DDA7E.TNPN;GADC RX;035.2/4XL/DDA7E.TNPN;n/a;finoox;203-1ADH.2PZ.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3127_Alu;6552;E;4;1;3127;Axial;7,974;5,479;8,671;6,807;9,299;6,92;8,95;6,911;8,568;6,542;7,82;5,482;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XL/FEA7A.TNNN;GADC RX;035.2/4XL/FEA7A.TNNN;n/a;finoox;203-1AEL.2PZ.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3127_Alu;6626;A;4;1;3127;Axial;12,264;8,798;12,803;10,446;13,825;10,679;13,185;10,642;12,637;10,095;11,966;8,853;63,27;7206;930;13;VT03208;0,333;0,39;A;52,19;74,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;122,9;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XL/DDA7A.TNPN;GADC RX;035.2/1XL/DDA7A.TNPN;n/a;finoox;203-1A74.2PZ.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-07-A0X-CC-E32AX-3127_Alu;2833;A;1;1;3127;Axial;2,067;1,576;2,152;1,829;2,376;1,904;2,252;1,883;2,14;1,803;2,068;1,638;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/3XL/HEC7A.TNNN;GADC RX;035.2/3XL/HEC7A.TNNN;n/a;finoox;203-1AVG.2PZ.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3127_PC;7142;A;3;1;3127;Axial;10,11;7,806;10,446;8,865;11,205;8,979;10,641;8,942;10,239;8,579;10,089;7,929;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105,7;22;42;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11E/DDA4A.TNPN;GADC RX;035.1/11E/DDA4A.TNPN;n/a;finoox;203-1A7N.2HK.1HB.RJVQ-R23.01.0000.010;GADC RX 035.1-04_1-04-AE51-CC-E32AX-2909_Alu;2887;A;1;1;2909;Axial;1,724;1,191;1,803;1,441;1,946;1,482;1,844;1,472;1,76;1,384;1,676;1,193;14,27;884;535;4;VT03192U.1;0,022;0,18;A+;21,61;43,14;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,2;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;4;16;4;yes;piece;1
GADC RX 035.1/21E/DDA4A.TNNN;GADC RX;035.1/21E/DDA4A.TNNN;n/a;finoox;203-1A9S.2HK.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_2-04-AE51-CC-E32AX-2909_Alu;3973;A;2;1;2909;Axial;3,464;2,422;3,622;2,912;3,909;2,997;3,705;2,975;3,538;2,799;3,37;2,433;28,53;1769;535;5;VT03192U.1;0,043;0,18;A+;24,35;46,15;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/41E/DEA7E.TNPN;GADC RX;035.1/41E/DEA7E.TNPN;n/a;finoox;203-1AEK.2HK.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-07-EE51-CL-E32AX-2909_Alu;7830;E;4;1;2909;Axial;6,679;4,96;6,897;5,742;7,475;5,847;7,079;5,838;6,779;5,544;6,607;5,016;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;112,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21E/HEE4E.TNPN;GADC RX;035.1/21E/HEE4E.TNPN;n/a;finoox;203-1AJX.2HK.1HW.RJTM-R23.01.0800.010;GADC RX 035.1-08_2-04-EE51-CL-E32AX-2909_Epoxy;5755;E;2;1;2909;Axial;4,861;3,796;5,062;4,235;5,193;4,154;5,026;4,153;4,835;4,005;4,843;3,815;71,34;1743;535;5;VT03192U.1;0,043;0,18;A+;23,99;45,83;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,9;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;8;8;yes;piece;1
GADC RX 035.1/11E/FDE7A.TNNN;GADC RX;035.1/11E/FDE7A.TNNN;n/a;finoox;203-1AG6.2HK.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-07-AE51-CC-E32AX-2909_Epoxy;2991;A;1;1;2909;Axial;1,819;1,414;1,903;1,591;2,008;1,614;1,936;1,607;1,856;1,543;1,815;1,439;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/21E/FEC7A.TNPN;GADC RX;035.1/21E/FEC7A.TNPN;n/a;finoox;203-1ATG.2HK.1HQ.RJW2-R23.01.0000.010;GADC RX 035.1-06_2-07-AE51-CL-E32AX-2909_PC;5704;A;2;1;2909;Axial;3,833;2,805;4,022;3,295;4,263;3,306;4,073;3,312;3,921;3,154;3,789;2,815;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/2WN/FEA4E.TNPN;GADC RX;035.2/2WN/FEA4E.TNPN;n/a;finoox;203-1AAX.2PV.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3123_Alu;4887;E;2;1;3123;Axial;8,64;6,53;8,806;7,536;9,77;7,779;9,112;7,7;8,613;7,304;8,64;6,682;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/HEA7A.TNPN;GADC RX;035.2/1WN/HEA7A.TNPN;n/a;finoox;203-1A8A.2PV.1HV.RJWB-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CL-E32AX-3123_Alu;3280;A;1;1;3123;Axial;4,353;3,342;4,504;3,828;4,811;3,89;4,645;3,875;4,436;3,716;4,347;3,414;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,3;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.2/1WN/FEE4E.TNNN;GADC RX;035.2/1WN/FEE4E.TNNN;n/a;finoox;203-1AGR.2PV.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3123_Epoxy;3502;E;1;1;3123;Axial;4,25;3,12;4,283;3,584;4,803;3,771;4,436;3,726;4,195;3,453;4,156;3,153;26,75;2177;1340;8;VT03207;0,158;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,9;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/2WN/HEE4E.TNPN;GADC RX;035.2/2WN/HEE4E.TNPN;n/a;finoox;203-1AJX.2PV.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_2-04-E0W-CL-E32AX-3123_Epoxy;5327;E;2;1;3123;Axial;9,464;6,939;9,558;7,97;10,45;8,214;9,77;8,155;9,218;7,663;9,196;6,999;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;86,4;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WN/DEC7A.TNPN;GADC RX;035.2/4WN/DEC7A.TNPN;n/a;finoox;203-1AXA.2PV.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3123_PC;7465;A;4;1;3123;Axial;10,458;7,958;10,744;9,169;11,824;9,5;11,247;9,412;10,719;8,989;10,441;8,243;42,18;9718;1340;18;VT03207;0,607;0,73;D;58,19;80,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/2WN/DDC4A.TNNN;GADC RX;035.2/2WN/DDC4A.TNNN;n/a;finoox;203-1AS0.2PV.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CC-E32AX-3123_PC;4520;A;2;1;3123;Axial;5,344;3,859;5,289;4,439;6,071;4,842;5,577;4,723;5,227;4,359;5,154;3,975;28,53;4151;1340;12;VT03207;0,32;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/41N/DEA4E.TNPN;GADC RX;035.1/41N/DEA4E.TNPN;n/a;finoox;203-1AF3.2HF.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-04-EE11-CL-E32AX-2905_Alu;7956;E;4;1;2905;Axial;15,16;10,962;14,975;12,576;17,24;13,74;15,8;13,393;14,807;12,365;14,593;11,29;71,34;10528;1475;20;VT03192U.1;0,652;1,35;D;51,04;73,38;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/11N/DEA7E.TNPN;GADC RX;035.1/11N/DEA7E.TNPN;n/a;finoox;203-1A87.2HF.1H4.RJPA-R23.01.0800.010;GADC RX 035.1-04_1-07-EE11-CL-E32AX-2905_Alu;3612;E;1;1;2905;Axial;3,064;2,233;3,132;2,592;3,451;2,683;3,262;2,661;3,121;2,527;2,981;2,276;10,55;2837;1475;11;VT03192U.1;0,163;1,35;D;46,92;68,5;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/11N/HDA7A.TNPN;GADC RX;035.1/11N/HDA7A.TNPN;n/a;finoox;203-1A78.2HF.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-07-AE11-CC-E32AX-2905_Alu;3346;A;1;1;2905;Axial;4,002;3,002;4,096;3,441;4,474;3,515;4,231;3,507;4,051;3,333;3,958;3,052;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41N/HDA7A.TNNN;GADC RX;035.1/41N/HDA7A.TNNN;n/a;finoox;203-1ADL.2HF.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-07-AE11-CC-E32AX-2905_Alu;7452;A;4;1;2905;Axial;15,416;10,714;16,673;13,146;17,605;13,186;16,99;13,188;16,33;12,541;15,126;10,729;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/HEA7A.TNPN;GADC RX;035.1/41N/HEA7A.TNPN;n/a;finoox;203-1AEN.2HF.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-07-AE11-CL-E32AX-2905_Alu;8205;A;4;1;2905;Axial;18,385;12,92;19,664;15,693;20,889;15,801;20,105;15,788;19,32;15,016;18,005;12,954;84,37;10486;1475;19;VT03192U.1;0,652;1,35;B;51;73,34;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/FEE4A.TNPN;GADC RX;035.1/41N/FEE4A.TNPN;n/a;finoox;203-1AP2.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-04-AE11-CL-E32AX-2905_Epoxy;8015;A;4;1;2905;Axial;16,682;11,111;18,527;14,145;19,793;14,486;19,061;14,488;18,165;13,565;16,315;11,057;107;9850;1475;18;VT03192U.1;0,65;1,35;C;50,6;72,94;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31N/HEE4A.TNNN;GADC RX;035.1/31N/HEE4A.TNNN;n/a;finoox;203-1AM0.2HF.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-04-AE11-CL-E32AX-2905_Epoxy;7113;A;3;1;2905;Axial;15,37;11,221;15,498;12,858;17,004;13,381;15,878;13,235;15,126;12,434;14,869;11,296;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21N/DEE7E.TNNN;GADC RX;035.1/21N/DEE7E.TNNN;n/a;finoox;203-1AKB.2HF.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-07-EE11-CL-E32AX-2905_Epoxy;4726;E;2;1;2905;Axial;5,995;4,547;6,154;5,217;6,79;5,413;6,442;5,366;6,127;5,091;6,008;4,694;21,09;5673;1475;15;VT03192U.1;0,325;1,35;D;49,66;71,51;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11N/DDE7E.TNPN;GADC RX;035.1/11N/DDE7E.TNPN;n/a;finoox;203-1AG5.2HF.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-07-EE11-CC-E32AX-2905_Epoxy;3491;E;1;1;2905;Axial;2,54;1,902;2,592;2,184;2,859;2,265;2,704;2,247;2,582;2,13;2,526;1,949;8,44;2543;1475;11;VT03192U.1;0,163;1,35;D;45,53;67,06;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/21N/FEE7A.TNNN;GADC RX;035.1/21N/FEE7A.TNNN;n/a;finoox;203-1AKC.2HF.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_2-07-AE11-CL-E32AX-2905_Epoxy;4601;A;2;1;2905;Axial;7,906;6,092;8,213;6,964;8,911;7,176;8,527;7,115;8,147;6,821;7,931;6,286;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,8;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/HDE7E.TNPN;GADC RX;035.1/31N/HDE7E.TNPN;n/a;finoox;203-1ALH.2HF.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_3-07-EE11-CC-E32AX-2905_Epoxy;7068;E;3;1;2905;Axial;12,004;8,852;12,307;10,223;13,354;10,443;12,533;10,395;12,15;9,892;11,737;8,973;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/FDC4A.TNNN;GADC RX;035.1/31N/FDC4A.TNNN;n/a;finoox;203-1AU0.2HF.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_3-04-AE11-CC-E32AX-2905_PC;6796;A;3;1;2905;Axial;10,14;7,166;10,524;8,506;11,671;9,037;10,977;8,878;10,411;8,306;9,818;7,209;64,2;6418;1475;15;VT03192U.1;0,481;1,35;D;50,76;72,82;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,3;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31N/HEC4E.TNPN;GADC RX;035.1/31N/HEC4E.TNPN;n/a;finoox;203-1AUZ.2HF.1JK.SJ9U-R23.01.0800.010;GADC RX 035.1-08_3-04-EE11-CL-E32AX-2905_PC;8864;E;3;1;2905;Axial;13,884;10,101;13,987;11,599;15,335;12,073;14,356;11,937;13,662;11,219;13,395;10,172;107;6907;1475;15;VT03192U.1;0,485;1,35;C;49,78;71,87;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;111,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/41S/FDA7E.TNNN;GADC RX;035.1/41S/FDA7E.TNNN;n/a;finoox;203-1ADK.2HJ.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE41-CC-E32AX-2908_Alu;7597;E;4;1;2908;Axial;8,58;6,312;8,876;7,354;9,582;7,49;9,105;7,476;8,731;7,099;8,437;6,375;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/FEA7E.TNNN;GADC RX;035.1/41S/FEA7E.TNNN;n/a;finoox;203-1AEM.2HJ.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE41-CL-E32AX-2908_Alu;8250;E;4;1;2908;Axial;9,819;7,332;10,144;8,471;10,891;8,584;10,376;8,577;9,949;8,164;9,732;7,392;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31S/DDA7E.TNNN;GADC RX;035.1/31S/DDA7E.TNNN;n/a;finoox;203-1ABD.2HJ.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-07-EE41-CC-E32AX-2908_Alu;5929;E;3;1;2908;Axial;5,106;3,833;5,233;4,416;5,768;4,558;5,363;4,54;5,174;4,299;5,07;3,914;25,31;3656;695;9;VT03192U.1;0,092;0,25;A;32,84;54,9;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41S/DEE7A.TNPN;GADC RX;035.1/41S/DEE7A.TNPN;n/a;finoox;203-1APJ.2HJ.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-07-AE41-CL-E32AX-2908_Epoxy;7341;A;4;1;2908;Axial;7,594;5,501;7,864;6,464;8,522;6,624;8,103;6,598;7,76;6,254;7,428;5,555;42,18;5291;695;10;VT03192U.1;0,119;0,25;A+;35,68;58,02;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31S/DEE7A.TNPN;GADC RX;035.1/31S/DEE7A.TNPN;n/a;finoox;203-1AME.2HJ.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_3-07-AE41-CL-E32AX-2908_Epoxy;6281;A;3;1;2908;Axial;5,74;4,363;5,914;5,018;6,453;5,129;6,113;5,097;5,83;4,83;5,729;4,457;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,4;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11S/DDC7E.TNPN;GADC RX;035.1/11S/DDC7E.TNPN;n/a;finoox;203-1AQF.2HJ.1HB.RJVN-R23.01.0800.010;GADC RX 035.1-04_1-07-EE41-CC-E32AX-2908_PC;4310;E;1;1;2908;Axial;1,534;1,078;1,615;1,302;1,749;1,335;1,667;1,33;1,595;1,258;1,496;1,085;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/21S/FDC4E.TNPN;GADC RX;035.1/21S/FDC4E.TNPN;n/a;finoox;203-1AS3.2HJ.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-04-EE41-CC-E32AX-2908_PC;5921;E;2;1;2908;Axial;4,318;3,262;4,402;3,721;4,743;3,746;4,471;3,74;4,26;3,56;4,291;3,289;42,8;2053;695;6;VT03192U.1;0,063;0,25;A;28,44;50,24;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/31M/FDA4A.TNNN;GADC RX;035.1/31M/FDA4A.TNNN;n/a;finoox;203-1ABY.2HG.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-04-AE21-CC-E32AX-2906_Alu;5703;A;3;1;2906;Axial;10,592;7,572;10,842;8,86;11,891;9,378;11,245;9,208;10,673;8,618;10,209;7,624;64,2;5550;1310;13;VT03192U.1;0,34;0,98;C;44,94;67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21M/HEA4E.TNNN;GADC RX;035.1/21M/HEA4E.TNNN;n/a;finoox;203-1AAZ.2HG.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-04-EE21-CL-E32AX-2906_Alu;5331;E;2;1;2906;Axial;9,293;6,869;9,408;7,871;10,274;8,082;9,601;8,033;9,154;7,562;9,075;6,915;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41M/HDA4E.TNNN;GADC RX;035.1/41M/HDA4E.TNNN;n/a;finoox;203-1AE5.2HG.1H3.RJWU-R23.01.0800.000;GADC RX 035.1-08_4-04-EE21-CC-E32AX-2906_Alu;8196;E;4;1;2906;Axial;14,984;10,437;15,951;12,706;17,015;13;16,215;12,905;15,556;12,169;14,65;10,457;114,14;6862;1310;14;VT03192U.1;0,459;0,98;C;46,88;69,18;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21M/DEA7E.TNPN;GADC RX;035.1/21M/DEA7E.TNPN;n/a;finoox;203-1AAB.2HG.1HM.RJTT-R23.01.0800.010;GADC RX 035.1-04_2-07-EE21-CL-E32AX-2906_Alu;4917;E;2;1;2906;Axial;5,571;4,238;5,729;4,884;6,337;5,064;5,996;5,016;5,715;4,792;5,562;4,385;21,09;4791;1310;13;VT03192U.1;0,211;0,98;B;45,95;67,79;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/11M/FDA7E.TNNN;GADC RX;035.1/11M/FDA7E.TNNN;n/a;finoox;203-1A77.2HG.1HK.RJW4-R23.01.0800.000;GADC RX 035.1-06_1-07-EE21-CC-E32AX-2906_Alu;3384;E;1;1;2906;Axial;3,119;2,403;3,241;2,746;3,531;2,829;3,366;2,805;3,213;2,689;3,131;2,476;12,65;2079;1310;9;VT03192U.1;0,11;0,98;B;40,86;62,39;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;6;yes;piece;1
GADC RX 035.1/21M/DDA7A.TNNN;GADC RX;035.1/21M/DDA7A.TNNN;n/a;finoox;203-1A98.2HG.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-07-AE21-CC-E32AX-2906_Alu;3943;A;2;1;2906;Axial;4,783;3,633;4,913;4,166;5,41;4,315;5,136;4,278;4,887;4,062;4,794;3,751;16,87;4359;1310;13;VT03192U.1;0,218;0,98;C;44,17;65,97;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,3;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41M/DDE4E.TNPN;GADC RX;035.1/41M/DDE4E.TNPN;n/a;finoox;203-1AMZ.2HG.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-04-EE21-CC-E32AX-2906_Epoxy;7738;E;4;1;2906;Axial;11,49;8,362;11,401;9,604;13,135;10,428;11,993;10,174;11,242;9,441;11,157;8,62;57,07;7980;1310;17;VT03192U.1;0,446;0,98;C;45,84;68,14;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31M/DEE7E.TNPN;GADC RX;035.1/31M/DEE7E.TNPN;n/a;finoox;203-1AMF.2HG.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-07-EE21-CL-E32AX-2906_Epoxy;6825;E;3;1;2906;Axial;8,225;5,954;8,459;6,967;9,319;7,236;8,674;7,174;8,426;6,796;7,987;6,042;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41M/HEE7A.TNNN;GADC RX;035.1/41M/HEE7A.TNNN;n/a;finoox;203-1APN.2HG.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_4-07-AE21-CL-E32AX-2906_Epoxy;8174;A;4;1;2906;Axial;16,621;11,894;17,414;14,177;18,712;14,403;17,895;14,37;17,172;13,659;16,236;11,979;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11L/FEA4E.TNPN;GADC RX;035.1/11L/FEA4E.TNPN;n/a;finoox;203-1A8T.2HH.1HQ.RJW5-R23.01.0800.010;GADC RX 035.1-06_1-04-EE31-CL-E32AX-2907_Alu;3933;E;1;1;2907;Axial;3,374;2,552;3,449;2,928;3,73;2,964;3,526;2,938;3,339;2,816;3,358;2,586;26,75;1494;930;6;VT03192U.1;0,048;0,59;A;33,21;54,78;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.1/21L/FDA4A.TNNN;GADC RX;035.1/21L/FDA4A.TNNN;n/a;finoox;203-1A9U.2HH.1H8.RJW8-R23.01.0000.000;GADC RX 035.1-06_2-04-AE31-CC-E32AX-2907_Alu;4154;A;2;1;2907;Axial;5,858;4,284;5,909;4,913;6,482;5,089;6,039;5,046;5,751;4,741;5,674;4,312;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,2;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/21L/DEA7A.TNNN;GADC RX;035.1/21L/DEA7A.TNNN;n/a;finoox;203-1AAA.2HH.1HL.RJW2-R23.01.0000.000;GADC RX 035.1-04_2-07-AE31-CL-E32AX-2907_Alu;4193;A;2;1;2907;Axial;4,4;3,234;4,494;3,745;4,958;3,889;4,676;3,862;4,459;3,653;4,307;3,29;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,2;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3WE/HEA4E.TNPN;GADC RX;035.2/3WE/HEA4E.TNPN;n/a;finoox;203-1AD3.2PY.1JN.RJWR-R23.01.0800.010;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3126_Alu;6989;E;3;1;3126;Axial;8,681;6,458;8,997;7,454;9,457;7,402;8,999;7,414;8,661;7,07;8,582;6,469;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WE/FDA7E.TNNN;GADC RX;035.2/4WE/FDA7E.TNNN;n/a;finoox;203-1ADK.2PY.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CC-E32AX-3126_Alu;6689;E;4;1;3126;Axial;8,542;6,289;8,836;7,324;9,538;7,458;9,062;7,444;8,689;7,069;8,402;6,353;50,62;4644;585;10;VT03208;0,191;0,22;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WE/HDE7A.TNPN;GADC RX;035.2/3WE/HDE7A.TNPN;n/a;finoox;203-1ALG.2PY.1H1.RJTV-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3126_Epoxy;5641;A;3;1;3126;Axial;7,093;5,21;7,386;6,089;7,86;6,121;7,51;6,127;7,23;5,838;6,995;5,243;50,62;3350;585;8;VT03208;0,144;0,22;A;40,22;62,28;10;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;90,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4WE/DDC7E.TNPN;GADC RX;035.2/4WE/DDC7E.TNPN;n/a;finoox;203-1AW9.2PY.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3126_PC;7638;E;4;1;3126;Axial;6,178;4,405;6,46;5,252;6,998;5,392;6,669;5,367;6,387;5,083;6,027;4,441;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/3WE/FDC7E.TNPN;GADC RX;035.2/3WE/FDC7E.TNPN;n/a;finoox;203-1AUD.2PY.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3126_PC;6867;E;3;1;3126;Axial;5,995;4,62;6,205;5,253;6,68;5,341;6,362;5,313;6,082;5,078;5,984;4,702;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,2;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XE/DDA4A.TNNN;GADC RX;035.2/2XE/DDA4A.TNNN;n/a;finoox;203-1A9S.2Q0.1HC.RJW0-R23.01.0000.000;GADC RX 035.2-04_2-04-A0X-CC-E32AX-3128_Alu;3543;A;2;1;3128;Axial;3,637;2,525;3,846;3,064;4,144;3,158;3,939;3,125;3,76;2,949;3,538;2,524;28,53;1939;515;6;VT03208;0,101;0,23;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/1XE/DDA7E.TNNN;GADC RX;035.2/1XE/DDA7E.TNNN;n/a;finoox;203-1A75.2Q0.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3128_Alu;2827;E;1;1;3128;Axial;1,531;1,092;1,596;1,301;1,729;1,332;1,645;1,328;1,574;1,257;1,496;1,1;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/2XE/DEA7A.TNPN;GADC RX;035.2/2XE/DEA7A.TNPN;n/a;finoox;203-1AAA.2Q0.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3128_Alu;4004;A;2;1;3128;Axial;3,481;2,648;3,584;3,033;3,893;3,088;3,691;3,071;3,524;2,921;3,474;2,698;21,09;2326;515;6;VT03208;0,099;0,23;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/2XE/FDA7E.TNPN;GADC RX;035.2/2XE/FDA7E.TNPN;n/a;finoox;203-1A9B.2Q0.1H8.RJW8-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3128_Alu;4453;E;2;1;3128;Axial;3,928;3,048;4,082;3,439;4,35;3,493;4,18;3,471;3,994;3,337;3,92;3,101;25,31;2050;515;6;VT03208;0,1;0,23;A;38,72;60,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XE/DEC7A.TNPN;GADC RX;035.2/3XE/DEC7A.TNPN;n/a;finoox;203-1AVC.2Q0.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3128_PC;6586;A;3;1;3128;Axial;4,959;3,802;5,132;4,336;5,547;4,43;5,287;4,397;5,039;4,214;4,95;3,882;31,64;3489;515;7;VT03208;0,149;0,23;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XE/DEC7A.TNPN;GADC RX;035.2/2XE/DEC7A.TNPN;n/a;finoox;203-1ATE.2Q0.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3128_PC;5027;A;2;1;3128;Axial;3,238;2,463;3,333;2,821;3,62;2,872;3,433;2,856;3,277;2,717;3,231;2,509;21,09;2326;515;6;VT03208;0,099;0,23;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/4XE/HEC7A.TNPN;GADC RX;035.2/4XE/HEC7A.TNPN;n/a;finoox;203-1AXE.2Q0.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3128_PC;8378;A;4;1;3128;Axial;9,459;7,33;9,794;8,249;10,265;8,219;9,894;8,201;9,511;7,906;9,417;7,409;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1XE/HEC4A.TNPN;GADC RX;035.2/1XE/HEC4A.TNPN;n/a;finoox;203-1AR2.2Q0.1HU.RJW1-R23.01.0000.010;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3128_PC;4342;A;1;1;3128;Axial;2,294;1,692;2,398;1,973;2,498;1,946;2,386;1,95;2,302;1,863;2,273;1,69;35,67;957;515;4;VT03208;0,05;0,23;B;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;4;20;8;yes;piece;1
GADC RX 035.2/3XE/DDC4E.TNNN;GADC RX;035.2/3XE/DDC4E.TNNN;n/a;finoox;203-1ATZ.2Q0.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CC-E32AX-3128_PC;6337;E;3;1;3128;Axial;5,116;3,743;5,154;4,295;5,694;4,464;5,298;4,431;5,026;4,149;4,978;3,785;42,8;2908;515;7;VT03208;0,151;0,23;C;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;84,2;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XE/HEC4E.TNPN;GADC RX;035.2/4XE/HEC4E.TNPN;n/a;finoox;203-1AWX.2Q0.1JK.SJ4L-R23.01.0800.010;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3128_PC;9230;E;4;1;3128;Axial;9,411;7,294;9,745;8,191;10,069;8,06;9,707;8,046;9,333;7,756;9,372;7,325;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,7;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/3XN/FEA4A.TNPN;GADC RX;035.2/3XN/FEA4A.TNPN;n/a;finoox;203-1AD0.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3124_Alu;5938;A;3;1;3124;Axial;13,468;9,6;13,828;11,267;15,165;11,947;14,359;11,728;13,626;10,975;12,926;9,668;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XN/DEA4A.TNNN;GADC RX;035.2/4XN/DEA4A.TNNN;n/a;finoox;203-1AF2.2PW.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3124_Alu;6156;A;4;1;3124;Axial;14,781;10,729;14,632;12,31;16,746;13,404;15,412;13,083;14,447;12,121;14,288;11,053;71,34;10050;1470;19;VT03207;0,813;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;118,3;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
