TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/2XN/HEA4A.TNNN;GADC RX;035.2/2XN/HEA4A.TNNN;n/a;finoox;203-1AAY.2PW.1JK.SJ9U-R23.01.0000.000;GADC RX 035.2-08_2-04-A0X-CL-E32AX-3124_Alu;4331;A;2;1;3124;Axial;10,312;7,897;10,59;8,891;11,392;9,126;10,836;9,049;10,245;8,664;10,257;8,034;71,34;4537;1470;12;VT03207;0,42;0,93;D;56,68;78,52;8,9;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;80;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;630;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2XN/HDA7E.TNPN;GADC RX;035.2/2XN/HDA7E.TNPN;n/a;finoox;203-1A9D.2PW.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3124_Alu;4817;E;2;1;3124;Axial;7,956;6,19;8,261;7,007;8,874;7,161;8,54;7,112;8,172;6,831;7,959;6,367;33,75;4530;1470;13;VT03207;0,42;0,93;C;56,72;78,52;7,1;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;76,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XN/HDA7E.TNNN;GADC RX;035.2/4XN/HDA7E.TNNN;n/a;finoox;203-1ADM.2PW.1H3.RJWU-R23.01.0800.000;GADC RX 035.2-08_4-07-E0X-CC-E32AX-3124_Alu;7201;E;4;1;3124;Axial;15,308;10,658;16,528;13,062;17,469;13,104;16,853;13,104;16,197;12,462;15,016;10,674;67,49;9060;1470;19;VT03207;0,84;0,93;D;59,23;81,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;133,9;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3XN/DEE4A.TNNN;GADC RX;035.2/3XN/DEE4A.TNNN;n/a;finoox;203-1ALW.2PW.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3124_Epoxy;5350;A;3;1;3124;Axial;10,221;7,093;10,756;8,564;11,806;9,16;11,311;9,006;10,7;8,403;9,889;7,153;53,5;7538;1470;16;VT03207;0,61;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XN/DDE7A.TNPN;GADC RX;035.2/2XN/DDE7A.TNPN;n/a;finoox;203-1AJ8.2PW.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CC-E32AX-3124_Epoxy;3767;A;2;1;3124;Axial;5,001;3,767;5,097;4,315;5,653;4,477;5,328;4,44;5,085;4,212;4,982;3,885;16,87;4902;1470;14;VT03207;0,41;0,93;D;56,72;78,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XN/FDE7A.TNNN;GADC RX;035.2/3XN/FDE7A.TNNN;n/a;finoox;203-1ALE.2PW.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3124_Epoxy;5050;A;3;1;3124;Axial;9,964;7,222;10,292;8,437;11,18;8,657;10,648;8,601;10,185;8,175;9,692;7,294;37,96;7062;1470;17;VT03207;0,623;0,93;D;58,22;80,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XN/HEE7E.TNPN;GADC RX;035.2/4XN/HEE7E.TNPN;n/a;finoox;203-1APP.2PW.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.2-08_4-07-E0X-CL-E32AX-3124_Epoxy;8250;E;4;1;3124;Axial;17,721;12,569;18,81;15,137;20,106;15,311;19,3;15,286;18,534;14,532;17,341;12,6;84,37;10029;1470;19;VT03207;0,813;0,93;C;59,19;81,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XN/FDC7E.TNNN;GADC RX;035.2/1XN/FDC7E.TNNN;n/a;finoox;203-1AQH.2PW.1HK.RJW4-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CC-E32AX-3124_PC;4162;E;1;1;3124;Axial;3,137;2,395;3,215;2,742;3,508;2,809;3,352;2,787;3,199;2,67;3,139;2,466;12,65;2354;1470;10;VT03207;0,208;0,93;D;53,98;75,51;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,1;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;8;6;yes;piece;1
GADC RX 035.2/2XN/HDC7A.TNPN;GADC RX;035.2/2XN/HDC7A.TNPN;n/a;finoox;203-1ASG.2PW.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_2-07-A0X-CC-E32AX-3124_PC;5275;A;2;1;3124;Axial;7,399;5,756;7,683;6,517;8,253;6,659;7,942;6,614;7,6;6,353;7,402;5,921;33,75;4530;1470;13;VT03207;0,42;0,93;D;56,72;78,52;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,6;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1XN/FEC4A.TNNN;GADC RX;035.2/1XN/FEC4A.TNNN;n/a;finoox;203-1AR0.2PW.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3124_PC;3930;A;1;1;3124;Axial;4,103;2,954;4,101;3,409;4,597;3,621;4,257;3,56;4,024;3,288;3,935;2,993;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/4WL/FDA4E.TNNN;GADC RX;035.2/4WL/FDA4E.TNNN;n/a;finoox;203-1AE3.2PX.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-04-E0W-CC-E32AX-3125_Alu;6709;E;4;1;3125;Axial;11,016;7,695;11,683;9,32;12,524;9,567;11,909;9,5;11,382;8,948;10,753;7,714;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WL/FDA4A.TNPN;GADC RX;035.2/3WL/FDA4A.TNPN;n/a;finoox;203-1ABY.2PX.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3125_Alu;5250;A;3;1;3125;Axial;8,691;6,387;8,796;7,319;9,633;7,574;8,994;7,512;8,557;7,06;8,456;6,454;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/DDA7E.TNNN;GADC RX;035.2/4WL/DDA7E.TNNN;n/a;finoox;203-1ADH.2PX.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3125_Alu;6311;E;4;1;3125;Axial;7,481;5,215;8,015;6,385;8,652;6,534;8,294;6,514;7,935;6,166;7,324;5,235;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2WL/FDA7A.TNNN;GADC RX;035.2/2WL/FDA7A.TNNN;n/a;finoox;203-1A9A.2PX.1H8.RJW8-R23.01.0000.000;GADC RX 035.2-06_2-07-A0W-CC-E32AX-3125_Alu;3714;A;2;1;3125;Axial;5,037;3,795;5,172;4,373;5,605;4,483;5,349;4,466;5,101;4,242;5,009;3,866;25,31;2920;850;9;VT03208;0,124;0,3;A;45,72;67,52;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;60,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/1WL/DDE7E.TNNN;GADC RX;035.2/1WL/DDE7E.TNNN;n/a;finoox;203-1AG5.2PX.1HB.RJVN-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CC-E32AX-3125_Epoxy;2851;E;1;1;3125;Axial;1,82;1,253;1,957;1,548;2,114;1,585;2,025;1,581;1,935;1,494;1,778;1,258;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.2/4WL/DEE7A.TNNN;GADC RX;035.2/4WL/DEE7A.TNNN;n/a;finoox;203-1APJ.2PX.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3125_Epoxy;6189;A;4;1;3125;Axial;8,538;6,053;8,975;7,262;9,721;7,46;9,277;7,425;8,879;7,029;8,336;6,105;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WL/HDC7A.TNPN;GADC RX;035.2/3WL/HDC7A.TNPN;n/a;finoox;203-1AUE.2PX.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3125_PC;6696;A;3;1;3125;Axial;8,117;6,265;8,385;7,117;8,999;7,209;8,541;7,179;8,22;6,888;8,095;6,364;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;92,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WL/DDC4A.TNPN;GADC RX;035.2/1WL/DDC4A.TNPN;n/a;finoox;203-1AQ2.2PX.1HC.RJW0-R23.01.0000.010;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3125_PC;3856;A;1;1;3125;Axial;2,135;1,583;2,153;1,833;2,421;1,91;2,241;1,895;2,107;1,783;2,122;1,618;14,27;1403;850;6;VT03208;0,062;0,3;C;42,98;64,51;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;35,5;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/1XL/FDA7A.TNNN;GADC RX;035.2/1XL/FDA7A.TNNN;n/a;finoox;203-1A76.2PZ.1HH.RJVU-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CC-E32AX-3127_Alu;2734;A;1;1;3127;Axial;2,73;2,019;2,802;2,346;3,083;2,415;2,907;2,406;2,772;2,28;2,693;2,054;12,65;1657;930;7;VT03208;0,083;0,39;B;46,98;68,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;411;;;;;;;;no;no;C;E;Aluminum;7;12;6;yes;piece;1
GADC RX 035.2/1XL/HEA7E.TNPN;GADC RX;035.2/1XL/HEA7E.TNPN;n/a;finoox;203-1A8B.2PZ.1H2.RJW5-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3127_Alu;3939;E;1;1;3127;Axial;3,54;2,696;3,652;3,088;3,913;3,126;3,743;3,117;3,583;2,979;3,529;2,731;21,09;1754;930;7;VT03208;0,083;0,39;A;46,94;68,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;7;12;8;yes;piece;1
GADC RX 035.2/3XL/HEE7E.TNPN;GADC RX;035.2/3XL/HEE7E.TNPN;n/a;finoox;203-1AMK.2PZ.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-07-E0X-CL-E32AX-3127_Epoxy;7211;E;3;1;3127;Axial;10,747;8,3;11,131;9,418;11,907;9,545;11,321;9,503;10,888;9,13;10,718;8,434;63,27;5263;930;11;VT03208;0,25;0,39;A;51,18;73,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XL/DDC7E.TNNN;GADC RX;035.2/4XL/DDC7E.TNNN;n/a;finoox;203-1AW9.2PZ.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3127_PC;7397;E;4;1;3127;Axial;7,416;5,095;8,064;6,33;8,648;6,436;8,324;6,427;7,968;6,084;7,273;5,098;33,75;6877;930;14;VT03208;0,333;0,39;C;52,23;74,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/11E/DEA4A.TNNN;GADC RX;035.1/11E/DEA4A.TNNN;n/a;finoox;203-1A8Q.2HK.1H4.RJPL-R23.01.0000.000;GADC RX 035.1-04_1-04-AE51-CL-E32AX-2909_Alu;2966;A;1;1;2909;Axial;2,074;1,583;2,143;1,794;2,291;1,822;2,182;1,807;2,065;1,729;2,064;1,599;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37,9;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/21E/DEA4A.TNPN;GADC RX;035.1/21E/DEA4A.TNPN;n/a;finoox;203-1AAU.2HK.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_2-04-AE51-CL-E32AX-2909_Alu;4441;A;2;1;2909;Axial;4,068;3,014;4,123;3,447;4,517;3,539;4,164;3,528;3,997;3,319;3,996;3,046;35,67;1968;535;5;VT03192U.1;0,043;0,18;A+;26,75;48,59;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;59,7;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41E/FDA4A.TNPN;GADC RX;035.1/41E/FDA4A.TNPN;n/a;finoox;203-1AE2.2HK.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_4-04-AE51-CC-E32AX-2909_Alu;7269;A;4;1;2909;Axial;8,11;6,013;8,319;6,936;8,901;6,963;8,414;6,965;8,058;6,615;7,984;6,045;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21E/HDA7E.TNNN;GADC RX;035.1/21E/HDA7E.TNNN;n/a;finoox;203-1A9D.2HK.1H7.RJW9-R23.01.0800.000;GADC RX 035.1-08_2-07-EE51-CC-E32AX-2909_Alu;4906;E;2;1;2909;Axial;4,137;3,199;4,307;3,624;4,524;3,615;4,361;3,605;4,184;3,475;4,127;3,235;33,75;1802;535;5;VT03192U.1;0,043;0,18;A+;24,76;46,56;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/31E/FDE7A.TNPN;GADC RX;035.1/31E/FDE7A.TNPN;n/a;finoox;203-1ALE.2HK.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-07-AE51-CC-E32AX-2909_Epoxy;6025;A;3;1;2909;Axial;5,472;4,273;5,716;4,788;6,033;4,859;5,816;4,837;5,577;4,647;5,459;4,349;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11E/DEC7A.TNPN;GADC RX;035.1/11E/DEC7A.TNPN;n/a;finoox;203-1ARG.2HK.1HA.RJVP-R23.01.0000.010;GADC RX 035.1-04_1-07-AE51-CL-E32AX-2909_PC;4039;A;1;1;2909;Axial;1,493;1,037;1,593;1,268;1,695;1,28;1,624;1,281;1,561;1,213;1,461;1,04;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;37;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Powder coated;7;20;4;yes;piece;1
GADC RX 035.1/11E/FDC7A.TNPN;GADC RX;035.1/11E/FDC7A.TNPN;n/a;finoox;203-1AQG.2HK.1HH.RJVX-R23.01.0000.010;GADC RX 035.1-06_1-07-AE51-CC-E32AX-2909_PC;4217;A;1;1;2909;Axial;1,708;1,328;1,785;1,495;1,886;1,516;1,818;1,51;1,742;1,45;1,704;1,351;12,65;938;535;4;VT03192U.1;0,021;0,18;A+;22,97;44,5;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;12;6;yes;piece;1
GADC RX 035.1/11E/DDC4A.TNPN;GADC RX;035.1/11E/DDC4A.TNPN;n/a;finoox;203-1AQ2.2HK.1HB.RJVQ-R23.01.0000.010;GADC RX 035.1-04_1-04-AE51-CC-E32AX-2909_PC;3906;A;1;1;2909;Axial;1,534;1,06;1,605;1,282;1,732;1,319;1,642;1,31;1,566;1,232;1,492;1,062;14,27;884;535;4;VT03192U.1;0,022;0,18;A;21,61;43,14;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,2;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.1/11E/DDC4E.TNNN;GADC RX;035.1/11E/DDC4E.TNNN;n/a;finoox;203-1AQ3.2HK.1HB.RJVQ-R23.01.0800.000;GADC RX 035.1-04_1-04-EE51-CC-E32AX-2909_PC;4076;E;1;1;2909;Axial;1,534;1,06;1,605;1,282;1,732;1,319;1,642;1,31;1,566;1,232;1,492;1,062;14,27;884;535;4;VT03192U.1;0,022;0,18;A;21,61;43,14;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37;16;16;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.1/31N/DEA7E.TNPN;GADC RX;035.1/31N/DEA7E.TNPN;n/a;finoox;203-1ACF.2HF.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_3-07-EE11-CL-E32AX-2905_Alu;6746;E;3;1;2905;Axial;9,014;6,441;9,469;7,548;10,278;7,868;9,799;7,812;9,377;7,418;8,837;6,522;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21N/HDA7E.TNNN;GADC RX;035.1/21N/HDA7E.TNNN;n/a;finoox;203-1A9D.2HF.1H1.RJTV-R23.01.0800.000;GADC RX 035.1-08_2-07-EE11-CC-E32AX-2905_Alu;4937;E;2;1;2905;Axial;7,967;5,811;8,198;6,716;8,873;6,901;8,447;6,868;8,105;6,537;7,764;5,876;33,75;4593;1475;13;VT03192U.1;0,323;1,35;C;48,33;70,13;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41N/HDA7E.TNPN;GADC RX;035.1/41N/HDA7E.TNPN;n/a;finoox;203-1ADM.2HF.1H3.RJWU-R23.01.0800.010;GADC RX 035.1-08_4-07-EE11-CC-E32AX-2905_Alu;8408;E;4;1;2905;Axial;15,416;10,714;16,673;13,146;17,605;13,186;16,99;13,188;16,33;12,541;15,126;10,729;67,49;9187;1475;19;VT03192U.1;0,646;1,35;C;50,84;73,14;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/HEA7A.TNNN;GADC RX;035.1/31N/HEA7A.TNNN;n/a;finoox;203-1ACJ.2HF.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.1-08_3-07-AE11-CL-E32AX-2905_Alu;6758;A;3;1;2905;Axial;14,396;10,691;14,742;12,31;16,004;12,558;15,195;12,512;14,545;11,909;14,039;10,792;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,8;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/31N/HEA7E.TNPN;GADC RX;035.1/31N/HEA7E.TNPN;n/a;finoox;203-1ACK.2HF.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_3-07-EE11-CL-E32AX-2905_Alu;7746;E;3;1;2905;Axial;14,396;10,691;14,742;12,31;16,004;12,558;15,195;12,512;14,545;11,909;14,039;10,792;63,27;7865;1475;17;VT03192U.1;0,489;1,35;B;49,99;72,09;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11N/HDE4E.TNNN;GADC RX;035.1/11N/HDE4E.TNNN;n/a;finoox;203-1AFR.2HF.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-04-EE11-CC-E32AX-2905_Epoxy;3739;E;1;1;2905;Axial;4,257;3,126;4,277;3,577;4,748;3,731;4,407;3,697;4,178;3,466;4,147;3,164;28,53;1986;1475;8;VT03192U.1;0,16;1,35;C;48,26;69,79;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/21N/FEC7A.TNPN;GADC RX;035.1/21N/FEC7A.TNPN;n/a;finoox;203-1ATG.2HF.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_2-07-AE11-CL-E32AX-2905_PC;5789;A;2;1;2905;Axial;7,517;5,783;7,748;6,585;8,419;6,766;8,047;6,711;7,681;6,437;7,524;5,946;31,64;5451;1475;14;VT03192U.1;0,326;1,35;C;48,98;70,82;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;66,8;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/41N/DDC7E.TNNN;GADC RX;035.1/41N/DDC7E.TNNN;n/a;finoox;203-1AW9.2HF.1HF.RJWV-R23.01.0800.000;GADC RX 035.1-04_4-07-EE11-CC-E32AX-2905_PC;8439;E;4;1;2905;Axial;9,64;7,26;9,835;8,289;10,838;8,585;10,24;8,516;9,788;8,081;9,583;7,493;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/21N/HEC4A.TNNN;GADC RX;035.1/21N/HEC4A.TNNN;n/a;finoox;203-1AT0.2HF.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_2-04-AE11-CL-E32AX-2905_PC;5730;A;2;1;2905;Axial;9,178;6,65;9,262;7,657;10,14;7,971;9,506;7,879;9,047;7,404;8,844;6,687;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.1/41N/DDC4A.TNPN;GADC RX;035.1/41N/DDC4A.TNPN;n/a;finoox;203-1AVW.2HF.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-04-AE11-CC-E32AX-2905_PC;8116;A;4;1;2905;Axial;11,345;8,143;11,169;9,344;12,899;10,261;11,827;9,98;11,077;9,229;10,833;8,39;57,07;9258;1475;19;VT03192U.1;0,647;1,35;D;50,79;73,09;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;95;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41S/HEA4A.TNPN;GADC RX;035.1/41S/HEA4A.TNPN;n/a;finoox;203-1AF6.2HJ.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-04-AE41-CL-E32AX-2908_Alu;8239;A;4;1;2908;Axial;11,777;8,985;12,149;10,218;12,723;10,089;12,164;10,089;11,668;9,689;11,724;9,025;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,4;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41S/HEA4E.TNNN;GADC RX;035.1/41S/HEA4E.TNNN;n/a;finoox;203-1AF7.2HJ.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-04-EE41-CL-E32AX-2908_Alu;8802;E;4;1;2908;Axial;11,777;8,985;12,149;10,218;12,723;10,089;12,164;10,089;11,668;9,689;11,724;9,025;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,5;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21S/FDE4E.TNPN;GADC RX;035.1/21S/FDE4E.TNPN;n/a;finoox;203-1AHT.2HJ.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-04-EE41-CC-E32AX-2908_Epoxy;4968;E;2;1;2908;Axial;4,8;3,624;4,895;4,135;5,271;4,163;4,972;4,153;4,737;3,959;4,77;3,658;42,8;2053;695;6;VT03192U.1;0,063;0,25;A+;28,44;50,24;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/41S/HEE4A.TNNN;GADC RX;035.1/41S/HEE4A.TNNN;n/a;finoox;203-1AP4.2HJ.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-04-AE41-CL-E32AX-2908_Epoxy;8438;A;4;1;2908;Axial;11,702;8,928;12,071;10,154;12,649;10,025;12,09;10,022;11,595;9,629;11,649;8,97;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,4;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31S/FEE7E.TNPN;GADC RX;035.1/31S/FEE7E.TNPN;n/a;finoox;203-1AMH.2HJ.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_3-07-EE41-CL-E32AX-2908_Epoxy;7403;E;3;1;2908;Axial;7,301;5,674;7,59;6,391;8,083;6,493;7,77;6,451;7,425;6,192;7,287;5,774;47,46;3851;695;8;VT03192U.1;0,09;0,25;A+;34,01;56,11;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/FEC7E.TNNN;GADC RX;035.1/11S/FEC7E.TNNN;n/a;finoox;203-1ARK.2HJ.1HD.RJVZ-R23.01.0800.000;GADC RX 035.1-06_1-07-EE41-CL-E32AX-2908_PC;4690;E;1;1;2908;Axial;2,251;1,692;2,327;1,955;2,5;1,975;2,382;1,971;2,282;1,882;2,243;1,716;15,82;1284;695;5;VT03192U.1;0,03;0,25;A+;29,76;51,33;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;45,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.1/31S/HEC7E.TNPN;GADC RX;035.1/31S/HEC7E.TNPN;n/a;finoox;203-1AVH.2HJ.1JN.RJWP-R23.01.0800.010;GADC RX 035.1-08_3-07-EE41-CL-E32AX-2908_PC;8734;E;3;1;2908;Axial;7,719;5,787;8,041;6,688;8,522;6,692;8,139;6,696;7,836;6,401;7,675;5,826;63,27;3738;695;8;VT03192U.1;0,091;0,25;A+;33,31;55,41;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,9;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/41S/DEC4E.TNPN;GADC RX;035.1/41S/DEC4E.TNPN;n/a;finoox;203-1AWT.2HJ.1HM.RJPY-R23.01.0800.010;GADC RX 035.1-04_4-04-EE41-CL-E32AX-2908_PC;8947;E;4;1;2908;Axial;8,195;5,716;8,688;6,912;9,339;7,133;8,881;7,052;8,48;6,656;7,986;5,718;71,34;4927;695;9;VT03192U.1;0,122;0,25;A;34,05;56,39;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;113,3;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31M/FDA7A.TNNN;GADC RX;035.1/31M/FDA7A.TNNN;n/a;finoox;203-1ABE.2HG.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_3-07-AE21-CC-E32AX-2906_Alu;5688;A;3;1;2906;Axial;9,49;6,923;9,731;8,043;10,607;8,262;9,926;8,211;9,636;7,803;9,23;7,016;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41M/FDA7A.TNNN;GADC RX;035.1/41M/FDA7A.TNNN;n/a;finoox;203-1ADJ.2HG.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-07-AE21-CC-E32AX-2906_Alu;7006;A;4;1;2906;Axial;11,947;8,23;13,026;10,195;13,806;10,268;13,325;10,267;12,783;9,743;11,732;8,237;50,62;8318;1310;17;VT03192U.1;0,442;0,98;B;46,11;68,41;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41M/FEE4A.TNPN;GADC RX;035.1/41M/FEE4A.TNPN;n/a;finoox;203-1AP2.2HG.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-04-AE21-CL-E32AX-2906_Epoxy;8004;A;4;1;2906;Axial;15,503;10,578;16,844;13,077;18,044;13,488;17,28;13,422;16,511;12,611;15,146;10,513;107;8434;1310;16;VT03192U.1;0,44;0,98;B;46,21;68,55;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41M/DDE4A.TNPN;GADC RX;035.1/41M/DDE4A.TNPN;n/a;finoox;203-1AMY.2HG.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-04-AE21-CC-E32AX-2906_Epoxy;7145;A;4;1;2906;Axial;11,49;8,362;11,401;9,604;13,135;10,428;11,993;10,174;11,242;9,441;11,157;8,62;57,07;7980;1310;17;VT03192U.1;0,446;0,98;C;45,84;68,14;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/31M/FEE7A.TNNN;GADC RX;035.1/31M/FEE7A.TNNN;n/a;finoox;203-1AMG.2HG.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_3-07-AE21-CL-E32AX-2906_Epoxy;6530;A;3;1;2906;Axial;10,908;8,053;11,13;9,302;12,227;9,599;11,566;9,545;11,037;9,053;10,589;8,178;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/DDE7E.TNPN;GADC RX;035.1/11M/DDE7E.TNPN;n/a;finoox;203-1AG5.2HG.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-07-EE21-CC-E32AX-2906_Epoxy;3491;E;1;1;2906;Axial;2,345;1,772;2,409;2,045;2,656;2,119;2,52;2,1;2,398;2,003;2,348;1,829;8,44;2179;1310;9;VT03192U.1;0,109;0,98;C;41,44;62,96;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11M/HEE7E.TNPN;GADC RX;035.1/11M/HEE7E.TNPN;n/a;finoox;203-1AHB.2HG.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-07-EE21-CL-E32AX-2906_Epoxy;4181;E;1;1;2906;Axial;4,228;3,249;4,379;3,716;4,731;3,787;4,509;3,769;4,309;3,611;4,217;3,321;21,09;2238;1310;8;VT03192U.1;0,108;0,98;A;41,82;63,39;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41M/HEC7A.TNPN;GADC RX;035.1/41M/HEC7A.TNPN;n/a;finoox;203-1AXE.2HG.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-07-AE21-CL-E32AX-2906_PC;9288;A;4;1;2906;Axial;15,638;11,179;16,417;13,345;17,603;13,527;16,854;13,5;16,182;12,839;15,278;11,232;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,7;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11M/HEC4A.TNNN;GADC RX;035.1/11M/HEC4A.TNNN;n/a;finoox;203-1AR2.2HG.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-04-AE21-CL-E32AX-2906_PC;4304;A;1;1;2906;Axial;4,176;3,167;4,255;3,614;4,607;3,651;4,335;3,613;4,114;3,464;4,147;3,189;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/11M/HEC4E.TNNN;GADC RX;035.1/11M/HEC4E.TNNN;n/a;finoox;203-1AR3.2HG.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-04-EE21-CL-E32AX-2906_PC;4915;E;1;1;2906;Axial;4,176;3,167;4,255;3,614;4,607;3,651;4,335;3,613;4,114;3,464;4,147;3,189;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.1/41M/HEC4E.TNNN;GADC RX;035.1/41M/HEC4E.TNNN;n/a;finoox;203-1AWX.2HG.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-04-EE21-CL-E32AX-2906_PC;9902;E;4;1;2906;Axial;15,93;11,223;16,845;13,5;17,905;13,785;17,071;13,695;16,219;12,92;15,514;11,23;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,1;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/11L/FDA4E.TNNN;GADC RX;035.1/11L/FDA4E.TNNN;n/a;finoox;203-1A7R.2HH.1HH.RJVX-R23.01.0800.000;GADC RX 035.1-06_1-04-EE31-CC-E32AX-2907_Alu;3374;E;1;1;2907;Axial;2,907;2,111;2,95;2,445;3,235;2,53;3,018;2,51;2,871;2,357;2,827;2,13;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/31L/DDA4E.TNNN;GADC RX;035.1/31L/DDA4E.TNNN;n/a;finoox;203-1ABX.2HH.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-04-EE31-CC-E32AX-2907_Alu;5938;E;3;1;2907;Axial;7,106;5,063;7,289;5,938;8,022;6,33;7,592;6,202;7,194;5,798;6,851;5,1;42,8;4290;930;10;VT03192U.1;0,145;0,59;A;36,95;59,01;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31L/DEA7A.TNNN;GADC RX;035.1/31L/DEA7A.TNNN;n/a;finoox;203-1ACE.2HH.1HM.RJPY-R23.01.0000.000;GADC RX 035.1-04_3-07-AE31-CL-E32AX-2907_Alu;5955;A;3;1;2907;Axial;6,786;5,051;6,939;5,827;7,583;6,053;7,122;6,026;6,878;5,687;6,697;5,154;31,64;5027;930;11;VT03192U.1;0,146;0,59;A;39,71;61,81;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31L/FDA7A.TNPN;GADC RX;035.1/31L/FDA7A.TNPN;n/a;finoox;203-1ABE.2HH.1H9.RJWQ-R23.01.0000.010;GADC RX 035.1-06_3-07-AE31-CC-E32AX-2907_Alu;5929;A;3;1;2907;Axial;7,672;5,781;7,867;6,641;8,637;6,827;8,142;6,802;7,765;6,457;7,619;5,89;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11L/DEE4A.TNPN;GADC RX;035.1/11L/DEE4A.TNPN;n/a;finoox;203-1AGN.2HH.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-04-AE31-CL-E32AX-2907_Epoxy;3246;A;1;1;2907;Axial;2,752;2,02;2,771;2,325;3,121;2,444;2,877;2,423;2,717;2,238;2,703;2,047;17,83;1572;930;6;VT03192U.1;0,049;0,59;A;34,08;55,65;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/21L/DDE4E.TNNN;GADC RX;035.1/21L/DDE4E.TNNN;n/a;finoox;203-1AHR.2HH.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_2-04-EE31-CC-E32AX-2907_Epoxy;4508;E;2;1;2907;Axial;4,767;3,547;4,805;4,097;5,403;4,283;5,004;4,233;4,703;3,983;4,741;3,63;28,53;2860;930;8;VT03192U.1;0,096;0,59;A;35,45;57,25;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;59,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/DEE4E.TNPN;GADC RX;035.1/41L/DEE4E.TNPN;n/a;finoox;203-1AP1.2HH.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-04-EE31-CL-E32AX-2907_Epoxy;8112;E;4;1;2907;Axial;11,029;8,315;11,228;9,519;12,43;9,886;11,63;9,731;10,949;9,295;10,935;8,491;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;2;4;yes;piece;1
GADC RX 035.1/21L/HDE7A.TNPN;GADC RX;035.1/21L/HDE7A.TNPN;n/a;finoox;203-1AJC.2HH.1H1.RJTS-R23.01.0000.010;GADC RX 035.1-08_2-07-AE31-CC-E32AX-2907_Epoxy;4699;A;2;1;2907;Axial;5,758;4,412;5,936;5,036;6,356;5,098;6,053;5,08;5,823;4,863;5,742;4,478;33,75;2875;930;8;VT03192U.1;0,096;0,59;A+;35,5;57,3;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31L/FDE7E.TNNN;GADC RX;035.1/31L/FDE7E.TNNN;n/a;finoox;203-1ALF.2HH.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-07-EE31-CC-E32AX-2907_Epoxy;6335;E;3;1;2907;Axial;7,565;5,707;7,761;6,566;8,417;6,737;8,031;6,71;7,658;6,371;7,523;5,816;37,96;4472;930;11;VT03192U.1;0,145;0,59;A;37,46;59,51;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41L/HEE7A.TNPN;GADC RX;035.1/41L/HEE7A.TNPN;n/a;finoox;203-1APN.2HH.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-07-AE31-CL-E32AX-2907_Epoxy;8415;A;4;1;2907;Axial;13,216;9,888;13,673;11,411;14,661;11,537;13,955;11,536;13,402;10,984;13,063;9,981;84,37;6327;930;12;VT03192U.1;0,194;0,59;A+;39,46;61,8;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;129,6;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11L/FDC4A.TNNN;GADC RX;035.1/11L/FDC4A.TNNN;n/a;finoox;203-1AQ4.2HH.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-04-AE31-CC-E32AX-2907_PC;3984;A;1;1;2907;Axial;2,587;1,879;2,626;2,176;2,879;2,252;2,686;2,234;2,555;2,098;2,516;1,896;21,4;1340;930;6;VT03192U.1;0,048;0,59;A;32,37;53,89;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,3;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.1/41L/HEC4A.TNPN;GADC RX;035.1/41L/HEC4A.TNPN;n/a;finoox;203-1AWW.2HH.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-04-AE31-CL-E32AX-2907_PC;9339;A;4;1;2907;Axial;12,778;9,41;13,137;10,877;14,008;10,964;13,271;10,946;12,737;10,387;12,526;9,438;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,5;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.2/1WE/FEA7E.TNPN;GADC RX;035.2/1WE/FEA7E.TNPN;n/a;finoox;203-1A89.2PY.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3126_Alu;3689;E;1;1;3126;Axial;2,404;1,81;2,486;2,089;2,679;2,11;2,544;2,106;2,437;2,011;2,396;1,837;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;7;14;6;yes;piece;1
GADC RX 035.2/3WE/FDC7E.TNNN;GADC RX;035.2/3WE/FDC7E.TNNN;n/a;finoox;203-1AUD.2PY.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3126_PC;6626;E;3;1;3126;Axial;5,995;4,62;6,205;5,253;6,68;5,341;6,362;5,313;6,082;5,078;5,984;4,702;37,96;3483;585;8;VT03208;0,144;0,22;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WE/HEC4A.TNPN;GADC RX;035.2/2WE/HEC4A.TNPN;n/a;finoox;203-1AT0.2PY.1HW.RJTM-R23.01.0000.010;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3126_PC;5511;A;2;1;3126;Axial;5,217;3,969;5,389;4,527;5,642;4,467;5,395;4,468;5,174;4,29;5,193;3,986;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.2/2XE/FEA4E.TNPN;GADC RX;035.2/2XE/FEA4E.TNPN;n/a;finoox;203-1AAX.2Q0.1HR.RJTN-R23.01.0800.010;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3128_Alu;4796;E;2;1;3128;Axial;5,028;3,93;5,251;4,416;5,52;4,413;5,306;4,386;5,079;4,224;5,051;3,962;53,5;2032;515;5;VT03208;0,1;0,23;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2XE/HDA7E.TNNN;GADC RX;035.2/2XE/HDA7E.TNNN;n/a;finoox;203-1A9D.2Q0.1H7.RJW9-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CC-E32AX-3128_Alu;4476;E;2;1;3128;Axial;4,425;3,394;4,605;3,873;4,862;3,87;4,665;3,865;4,48;3,717;4,417;3,432;33,75;1970;515;6;VT03208;0,101;0,23;A;38,72;60,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2XE/FEE4A.TNNN;GADC RX;035.2/2XE/FEE4A.TNNN;n/a;finoox;203-1AJU.2Q0.1HR.RJTN-R23.01.0000.000;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3128_Epoxy;4088;A;2;1;3128;Axial;5,044;3,895;5,207;4,375;5,473;4,374;5,264;4,346;5,032;4,186;5,029;3,927;53,5;2032;515;5;VT03208;0,1;0,23;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.2/2XE/FEE7A.TNNN;GADC RX;035.2/2XE/FEE7A.TNNN;n/a;finoox;203-1AKC.2Q0.1HQ.RJW2-R23.01.0000.000;GADC RX 035.2-06_2-07-A0X-CL-E32AX-3128_Epoxy;4087;A;2;1;3128;Axial;4,348;3,133;4,561;3,71;4,846;3,737;4,632;3,741;4,459;3,558;4,274;3,147;31,64;2253;515;6;VT03208;0,1;0,23;A;38,68;60,52;6,4;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/2XE/DEE7A.TNPN;GADC RX;035.2/2XE/DEE7A.TNPN;n/a;finoox;203-1AKA.2Q0.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3128_Epoxy;4054;A;2;1;3128;Axial;3,441;2,62;3,544;3,001;3,846;3,051;3,646;3,034;3,484;2,906;3,434;2,669;21,09;2326;515;6;VT03208;0,099;0,23;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3XE/FDE7A.TNNN;GADC RX;035.2/3XE/FDE7A.TNNN;n/a;finoox;203-1ALE.2Q0.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-07-A0X-CC-E32AX-3128_Epoxy;5091;A;3;1;3128;Axial;5,833;4,534;6,065;5,106;6,457;5,187;6,208;5,154;5,932;4,947;5,822;4,613;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XE/HEE7A.TNPN;GADC RX;035.2/4XE/HEE7A.TNPN;n/a;finoox;203-1APN.2Q0.1JK.SJ9U-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3128_Epoxy;7504;A;4;1;3128;Axial;10,043;7,83;10,455;8,799;10,957;8,774;10,568;8,752;10,155;8,438;10,061;7,913;84,37;4369;515;8;VT03208;0,2;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,1;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/1XE/DDC7E.TNPN;GADC RX;035.2/1XE/DDC7E.TNPN;n/a;finoox;203-1AQF.2Q0.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3128_PC;4085;E;1;1;3128;Axial;1,424;1,015;1,485;1,21;1,608;1,239;1,53;1,235;1,464;1,169;1,391;1,023;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.2/4XE/DDC7E.TNPN;GADC RX;035.2/4XE/DDC7E.TNPN;n/a;finoox;203-1AW9.2Q0.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0X-CC-E32AX-3128_PC;7638;E;4;1;3128;Axial;5,753;4,154;5,963;4,894;6,462;5,017;6,146;4,996;5,887;4,735;5,62;4,194;33,75;4274;515;9;VT03208;0,2;0,23;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XE/DDC7E.TNNN;GADC RX;035.2/2XE/DDC7E.TNNN;n/a;finoox;203-1ASD.2Q0.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3128_PC;5057;E;2;1;3128;Axial;2,867;2,061;2,977;2,438;3,226;2,498;3,068;2,488;2,938;2,357;2,8;2,079;16,87;2137;515;6;VT03208;0,1;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,3;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.2/1XE/HEC7E.TNPN;GADC RX;035.2/1XE/HEC7E.TNPN;n/a;finoox;203-1ARM.2Q0.1HU.RJW1-R23.01.0800.010;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3128_PC;4942;E;1;1;3128;Axial;2,308;1,709;2,426;2,001;2,55;1,989;2,441;1,994;2,352;1,907;2,296;1,718;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;20;8;yes;piece;1
GADC RX 035.2/4XE/HDC7A.TNNN;GADC RX;035.2/4XE/HDC7A.TNNN;n/a;finoox;203-1AWC.2Q0.1H3.RJWV-R23.01.0000.000;GADC RX 035.2-08_4-07-A0X-CC-E32AX-3128_PC;7628;A;4;1;3128;Axial;8,251;6,347;8,57;7,217;9,049;7,213;8,681;7,203;8,339;6,93;8,228;6,414;67,49;3939;515;8;VT03208;0,201;0,23;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,8;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2XN/DEA4A.TNPN;GADC RX;035.2/2XN/DEA4A.TNPN;n/a;finoox;203-1AAU.2PW.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3124_Alu;3966;A;2;1;3124;Axial;7,376;5,34;7,311;6,144;8,417;6,685;7,699;6,527;7,217;6,047;7,134;5,501;35,67;5025;1470;13;VT03207;0,406;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1XN/HEA4E.TNPN;GADC RX;035.2/1XN/HEA4E.TNPN;n/a;finoox;203-1A8V.2PW.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-04-E0X-CL-E32AX-3124_Alu;3898;E;1;1;3124;Axial;5,163;3,85;5,225;4,401;5,74;4,527;5,33;4,508;5,07;4,237;5,1;3,893;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;53,1;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/3XN/DEA7A.TNPN;GADC RX;035.2/3XN/DEA7A.TNPN;n/a;finoox;203-1ACE.2PW.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3124_Alu;5459;A;3;1;3124;Axial;8,791;6,312;9,149;7,443;9,976;7,672;9,506;7,614;9,079;7,226;8,544;6,372;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XN/FEE7A.TNNN;GADC RX;035.2/1XN/FEE7A.TNNN;n/a;finoox;203-1AH8.2PW.1HQ.RJW2-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3124_Epoxy;2945;A;1;1;3124;Axial;3,882;2,904;3,961;3,331;4,369;3,437;4,119;3,425;3,93;3,252;3,834;2,966;15,82;2581;1470;10;VT03207;0,201;0,93;C;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;43,9;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
