TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/3XN/FEC7A.TNPN;GADC RX;035.2/3XN/FEC7A.TNPN;n/a;finoox;203-1AVE.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3124_PC;6999;A;3;1;3124;Axial;10,988;8,021;11,264;9,316;12,282;9,572;11,493;9,512;11,156;9,039;10,689;8,13;47,46;7743;1470;17;VT03207;0,603;0,93;D;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;99,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XN/FEC7A.TNNN;GADC RX;035.2/1XN/FEC7A.TNNN;n/a;finoox;203-1ARJ.2PW.1HQ.RJW2-R23.01.0000.000;GADC RX 035.2-06_1-07-A0X-CL-E32AX-3124_PC;3924;A;1;1;3124;Axial;3,665;2,739;3,745;3,15;4,121;3,238;3,888;3,228;3,714;3,065;3,628;2,792;15,82;2581;1470;10;VT03207;0,201;0,93;D;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;43,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/4WL/DEA7A.TNPN;GADC RX;035.2/4WL/DEA7A.TNPN;n/a;finoox;203-1AEJ.2PX.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CL-E32AX-3125_Alu;6327;A;4;1;3125;Axial;8,648;6,123;9,11;7,36;9,861;7,559;9,416;7,523;9,013;7,122;8,443;6,169;42,18;6513;850;12;VT03208;0,247;0,3;B;48,19;70,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WL/HEA7A.TNPN;GADC RX;035.2/4WL/HEA7A.TNPN;n/a;finoox;203-1AEN.2PX.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CL-E32AX-3125_Alu;7294;A;4;1;3125;Axial;13,078;9,834;13,572;11,343;14,517;11,452;13,841;11,451;13,297;10,909;12,987;9,926;84,37;6176;850;11;VT03208;0,247;0,3;A;48,19;70,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,6;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/2WL/DEE4E.TNNN;GADC RX;035.2/2WL/DEE4E.TNNN;n/a;finoox;203-1AJT.2PX.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3125_Epoxy;4331;E;2;1;3125;Axial;5,436;4,091;5,545;4,689;6,103;4,86;5,728;4,803;5,398;4,573;5,404;4,177;35,67;3069;850;8;VT03208;0,124;0,3;B;45,68;67,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WL/HDE7A.TNNN;GADC RX;035.2/1WL/HDE7A.TNNN;n/a;finoox;203-1AG8.2PX.1H5.RJVY-R23.01.0000.000;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3125_Epoxy;2910;A;1;1;3125;Axial;2,827;2,06;2,94;2,423;3,164;2,459;3,009;2,457;2,887;2,333;2,778;2,075;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/1WL/DEE7A.TNPN;GADC RX;035.2/1WL/DEE7A.TNPN;n/a;finoox;203-1AH6.2PX.1H4.RJW1-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CL-E32AX-3125_Epoxy;3002;A;1;1;3125;Axial;2,167;1,647;2,24;1,902;2,462;1,963;2,333;1,945;2,217;1,863;2,164;1,694;10,55;1628;850;6;VT03208;0,062;0,3;A;42,94;64,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2WL/HEE7A.TNPN;GADC RX;035.2/2WL/HEE7A.TNPN;n/a;finoox;203-1AKE.2PX.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3125_Epoxy;4595;A;2;1;3125;Axial;6,454;5,016;6,725;5,687;7,16;5,752;6,884;5,726;6,588;5,484;6,482;5,127;42,18;3088;850;8;VT03208;0,124;0,3;A;45,68;67,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;75;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WL/DDC7A.TNNN;GADC RX;035.2/3WL/DDC7A.TNNN;n/a;finoox;203-1AUA.2PX.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3125_PC;5764;A;3;1;3125;Axial;5,456;4,015;5,565;4,646;6,171;4,84;5,719;4,804;5,529;4,542;5,319;4,089;25,31;4542;850;11;VT03208;0,185;0,3;B;47,22;69,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WL/FEC7E.TNNN;GADC RX;035.2/4WL/FEC7E.TNNN;n/a;finoox;203-1AXD.2PX.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3125_PC;8424;E;4;1;3125;Axial;10,53;7,675;10,913;8,992;11,788;9,179;11,212;9,152;10,751;8,686;10,308;7,734;63,27;6340;850;12;VT03208;0,247;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WL/FDC4A.TNNN;GADC RX;035.2/4WL/FDC4A.TNNN;n/a;finoox;203-1AVY.2PX.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3125_PC;7217;A;4;1;3125;Axial;9,804;6,848;10,398;8,295;11,146;8,515;10,599;8,455;10,13;7,964;9,57;6,865;85,6;5280;850;11;VT03208;0,249;0,3;B;48,23;70,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/4WL/FEC4A.TNNN;GADC RX;035.2/4WL/FEC4A.TNNN;n/a;finoox;203-1AWU.2PX.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CL-E32AX-3125_PC;7749;A;4;1;3125;Axial;11,445;8,111;11,942;9,654;12,806;9,875;12,023;9,815;11,63;9,262;11,126;8,123;107;5850;850;11;VT03208;0,248;0,3;B;48,19;70,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XL/FDA7E.TNPN;GADC RX;035.2/2XL/FDA7E.TNPN;n/a;finoox;203-1A9B.2PZ.1H8.RJW6-R23.01.0800.010;GADC RX 035.2-06_2-07-E0X-CC-E32AX-3127_Alu;4453;E;2;1;3127;Axial;5,484;4,081;5,616;4,714;6,18;4,856;5,827;4,837;5,556;4,585;5,409;4,155;25,31;3315;930;10;VT03208;0,167;0,39;B;49,72;71,52;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;66,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4XL/HEA7A.TNPN;GADC RX;035.2/4XL/HEA7A.TNPN;n/a;finoox;203-1AEN.2PZ.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.2-08_4-07-A0X-CL-E32AX-3127_Alu;7294;A;4;1;3127;Axial;14,365;10,575;14,869;12,325;15,997;12,513;15,221;12,497;14,614;11,879;14,135;10,676;84,37;7017;930;13;VT03208;0,333;0,39;A;52,19;74,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;135,6;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4XL/DEE7E.TNNN;GADC RX;035.2/4XL/DEE7E.TNNN;n/a;finoox;203-1APK.2PZ.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3127_Epoxy;6781;E;4;1;3127;Axial;9,124;6,39;9,722;7,777;10,511;7,979;10,06;7,948;9,625;7,52;8,925;6,431;42,18;7405;930;14;VT03208;0,332;0,39;B;52,19;74,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/DDE7E.TNPN;GADC RX;035.2/2XL/DDE7E.TNPN;n/a;finoox;203-1AJ9.2PZ.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3127_Epoxy;4293;E;2;1;3127;Axial;4,066;3,129;4,235;3,597;4,675;3,753;4,439;3,709;4,208;3,553;4,085;3,235;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,9;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/HEE7E.TNNN;GADC RX;035.2/2XL/HEE7E.TNNN;n/a;finoox;203-1AKF.2PZ.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3127_Epoxy;4985;E;2;1;3127;Axial;7,126;5,487;7,366;6,242;7,901;6,32;7,501;6,295;7,217;6,047;7,107;5,572;42,18;3509;930;9;VT03208;0,167;0,39;A;49,68;71,52;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;83,1;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/4XL/FDC7E.TNNN;GADC RX;035.2/4XL/FDC7E.TNNN;n/a;finoox;203-1AWB.2PZ.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3127_PC;7774;E;4;1;3127;Axial;9,839;6,985;10,462;8,431;11,26;8,586;10,786;8,564;10,339;8,126;9,652;7,017;50,62;6630;930;14;VT03208;0,334;0,39;B;52,23;74,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;116,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31E/FEA4E.TNNN;GADC RX;035.1/31E/FEA4E.TNNN;n/a;finoox;203-1AD1.2HK.1HS.RJTX-R23.01.0800.000;GADC RX 035.1-06_3-04-EE51-CL-E32AX-2909_Alu;7064;E;3;1;2909;Axial;7,106;5,538;7,39;6,186;7,685;6,158;7,436;6,132;7,1;5,91;7,085;5,596;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,7;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21E/HEA7E.TNPN;GADC RX;035.1/21E/HEA7E.TNPN;n/a;finoox;203-1AAF.2HK.1HW.RJTQ-R23.01.0800.010;GADC RX 035.1-08_2-07-EE51-CL-E32AX-2909_Alu;5542;E;2;1;2909;Axial;4,714;3,686;4,929;4,131;5,127;4,117;4,964;4,11;4,777;3,946;4,704;3,725;42,18;2001;535;5;VT03192U.1;0,042;0,18;A+;27,08;48,92;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/31E/FEA7E.TNNN;GADC RX;035.1/31E/FEA7E.TNNN;n/a;finoox;203-1ACH.2HK.1HR.RJTR-R23.01.0800.000;GADC RX 035.1-06_3-07-EE51-CL-E32AX-2909_Alu;6939;E;3;1;2909;Axial;6,266;4,685;6,507;5,413;6,926;5,437;6,601;5,437;6,345;5,189;6,224;4,728;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;98,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/31E/HDA7A.TNNN;GADC RX;035.1/31E/HDA7A.TNNN;n/a;finoox;203-1ABG.2HK.1H1.RJTS-R23.01.0000.000;GADC RX 035.1-08_3-07-AE51-CC-E32AX-2909_Alu;5973;A;3;1;2909;Axial;6,129;4,625;6,364;5,322;6,725;5,3;6,435;5,302;6,188;5,061;6,103;4,657;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41E/HEA7E.TNNN;GADC RX;035.1/41E/HEA7E.TNNN;n/a;finoox;203-1AEP.2HK.1JK.SJ9U-R23.01.0800.000;GADC RX 035.1-08_4-07-EE51-CL-E32AX-2909_Alu;8768;E;4;1;2909;Axial;9,44;7,399;9,861;8,274;10,257;8,244;9,931;8,231;9,558;7,9;9,42;7,478;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41E/FDE4A.TNNN;GADC RX;035.1/41E/FDE4A.TNNN;n/a;finoox;203-1AN0.2HK.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_4-04-AE51-CC-E32AX-2909_Epoxy;7186;A;4;1;2909;Axial;8,044;5,967;8,247;6,875;8,83;6,908;8,346;6,91;7,991;6,563;7,922;6;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11E/DDE7E.TNPN;GADC RX;035.1/11E/DDE7E.TNPN;n/a;finoox;203-1AG5.2HK.1HB.RJVN-R23.01.0800.010;GADC RX 035.1-04_1-07-EE51-CC-E32AX-2909_Epoxy;3315;E;1;1;2909;Axial;1,434;1,037;1,49;1,224;1,617;1,25;1,533;1,247;1,467;1,182;1,408;1,046;8,44;979;535;4;VT03192U.1;0,021;0,18;A+;23,93;45,46;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;36,9;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/41E/FEE7A.TNNN;GADC RX;035.1/41E/FEE7A.TNNN;n/a;finoox;203-1APL.2HK.1HS.RJWT-R23.01.0000.000;GADC RX 035.1-06_4-07-AE51-CL-E32AX-2909_Epoxy;7692;A;4;1;2909;Axial;8,33;6,371;8,639;7,263;9,163;7,284;8,773;7,267;8,416;6,987;8,322;6,449;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,3;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41E/HDC7A.TNNN;GADC RX;035.1/41E/HDC7A.TNNN;n/a;finoox;203-1AWC.2HK.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_4-07-AE51-CC-E32AX-2909_PC;8538;A;4;1;2909;Axial;7,707;5,977;8,017;6,752;8,42;6,737;8,113;6,716;7,789;6,474;7,69;6,042;67,49;3604;535;7;VT03192U.1;0,086;0,18;A+;27,27;49,57;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/21E/FEC4E.TNPN;GADC RX;035.1/21E/FEC4E.TNPN;n/a;finoox;203-1ASZ.2HK.1HR.RJTN-R23.01.0800.010;GADC RX 035.1-06_2-04-EE51-CL-E32AX-2909_PC;6253;E;2;1;2909;Axial;4,213;3,279;4,383;3,667;4,557;3,65;4,41;3,635;4,21;3,503;4,2;3,314;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.1/21E/FEC4E.TNNN;GADC RX;035.1/21E/FEC4E.TNNN;n/a;finoox;203-1ASZ.2HK.1HR.RJTN-R23.01.0800.000;GADC RX 035.1-06_2-04-EE51-CL-E32AX-2909_PC;6012;E;2;1;2909;Axial;4,213;3,279;4,383;3,667;4,557;3,65;4,41;3,635;4,21;3,503;4,2;3,314;53,5;1855;535;5;VT03192U.1;0,043;0,18;A+;25,4;47,24;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/3WN/DEE4A.TNPN;GADC RX;035.2/3WN/DEE4A.TNPN;n/a;finoox;203-1ALW.2PV.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3123_Epoxy;5591;A;3;1;3123;Axial;9,822;6,814;10,242;8,212;11,258;8,805;10,743;8,625;10,167;8,047;9,49;6,931;53,5;6871;1340;15;VT03207;0,466;0,73;D;57,18;79,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;90,1;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WN/DEE4A.TNPN;GADC RX;035.2/2WN/DEE4A.TNPN;n/a;finoox;203-1AJS.2PV.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3123_Epoxy;4042;A;2;1;3123;Axial;6,857;5,004;6,83;5,766;7,826;6,198;7,162;6,103;6,717;5,648;6,702;5,138;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WN/FEE4A.TNNN;GADC RX;035.2/1WN/FEE4A.TNNN;n/a;finoox;203-1AGQ.2PV.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0W-CL-E32AX-3123_Epoxy;2961;A;1;1;3123;Axial;4,25;3,12;4,283;3,584;4,803;3,771;4,436;3,726;4,195;3,453;4,156;3,153;26,75;2177;1340;8;VT03207;0,158;0,73;C;52,94;74,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/2WN/DDE7A.TNPN;GADC RX;035.2/2WN/DDE7A.TNPN;n/a;finoox;203-1AJ8.2PV.1HE.RJWA-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3123_Epoxy;3767;A;2;1;3123;Axial;4,761;3,613;4,888;4,148;5,394;4,303;5,124;4,265;4,866;4,047;4,772;3,73;16,87;4476;1340;13;VT03207;0,313;0,73;D;55,72;77,52;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,9;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WN/HDE7A.TNPN;GADC RX;035.2/4WN/HDE7A.TNPN;n/a;finoox;203-1ANL.2PV.1H3.RJWU-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3123_Epoxy;6894;A;4;1;3123;Axial;14,413;10,184;15,359;12,315;16,386;12,44;15,745;12,423;15,122;11,81;14,116;10,209;67,49;8273;1340;17;VT03207;0,641;0,73;C;58,23;80,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;123,6;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.2/4WN/FEC7E.TNPN;GADC RX;035.2/4WN/FEC7E.TNPN;n/a;finoox;203-1AXD.2PV.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_4-07-E0W-CL-E32AX-3123_PC;8610;E;4;1;3123;Axial;13,227;9,221;14,234;11,295;15,205;11,435;14,627;11,42;14,031;10,838;12,962;9,244;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;138,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1WN/HEC7E.TNPN;GADC RX;035.2/1WN/HEC7E.TNPN;n/a;finoox;203-1ARM.2PV.1HV.RJWB-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3123_PC;4907;E;1;1;3123;Axial;4,048;3,108;4,189;3,56;4,474;3,618;4,319;3,603;4,125;3,456;4,043;3,175;21,09;2289;1340;8;VT03207;0,155;0,73;B;52,94;74,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/11N/HDA4A.TNNN;GADC RX;035.1/11N/HDA4A.TNNN;n/a;finoox;203-1A7S.2HF.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-04-AE11-CC-E32AX-2905_Alu;3111;A;1;1;2905;Axial;4,322;3,17;4,341;3,629;4,81;3,789;4,475;3,752;4,248;3,517;4,208;3,207;28,53;1986;1475;8;VT03192U.1;0,16;1,35;C;48,26;69,79;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;39;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/11N/HEA4E.TNPN;GADC RX;035.1/11N/HEA4E.TNPN;n/a;finoox;203-1A8V.2HF.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-04-EE11-CL-E32AX-2905_Alu;4135;E;1;1;2905;Axial;5,214;3,882;5,272;4,438;5,803;4,574;5,402;4,544;5,119;4,28;5,143;3,93;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/21N/HDA4A.TNNN;GADC RX;035.1/21N/HDA4A.TNNN;n/a;finoox;203-1A9W.2HF.1H3.RJWV-R23.01.0000.000;GADC RX 035.1-08_2-04-AE11-CC-E32AX-2905_Alu;4483;A;2;1;2905;Axial;8,791;6,68;8,969;7,625;9,738;7,803;9,197;7,736;8,51;7,391;8,739;6,782;57,07;3971;1475;12;VT03192U.1;0,319;1,35;C;51;72,8;7,1;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/HDA4E.TNNN;GADC RX;035.1/31N/HDA4E.TNNN;n/a;finoox;203-1AC1.2HF.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_3-04-EE11-CC-E32AX-2905_Alu;6722;E;3;1;2905;Axial;13,056;9,442;13,171;10,89;14,534;11,405;13,59;11,25;12,929;10,562;12,582;9,512;85,6;5957;1475;14;VT03192U.1;0,479;1,35;C;52,5;74,56;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,8;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/31N/DEE4A.TNPN;GADC RX;035.1/31N/DEE4A.TNPN;n/a;finoox;203-1ALW.2HF.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_3-04-AE11-CL-E32AX-2905_Epoxy;6326;A;3;1;2905;Axial;10,422;7,2;11,018;8,74;12,085;9,334;11,602;9,194;10,993;8,578;10,091;7,252;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;81,7;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/HDE7E.TNPN;GADC RX;035.1/11N/HDE7E.TNPN;n/a;finoox;203-1AG9.2HF.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-07-EE11-CC-E32AX-2905_Epoxy;3928;E;1;1;2905;Axial;3,945;2,96;4,033;3,361;4,417;3,474;4,174;3,466;3,992;3,292;3,902;3,01;16,87;2297;1475;10;VT03192U.1;0,162;1,35;C;45,6;67,12;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41N/FEC7A.TNPN;GADC RX;035.1/41N/FEC7A.TNPN;n/a;finoox;203-1AXC.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE11-CL-E32AX-2905_PC;8862;A;4;1;2905;Axial;14,198;9,726;15,566;12,11;16,451;12,167;15,851;12,174;15,253;11,552;13,958;9,725;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,1;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31N/DDC4A.TNPN;GADC RX;035.1/31N/DDC4A.TNPN;n/a;finoox;203-1ATY.2HF.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-04-AE11-CC-E32AX-2905_PC;6721;A;3;1;2905;Axial;7,871;5,368;8,452;6,625;9,392;7,009;8,92;6,946;8,453;6,496;7,64;5,382;42,8;6943;1475;17;VT03192U.1;0,485;1,35;D;49,78;71,84;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,8;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/11N/DEC4E.TNPN;GADC RX;035.1/11N/DEC4E.TNPN;n/a;finoox;203-1AQZ.2HF.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_1-04-EE11-CL-E32AX-2905_PC;4649;E;1;1;2905;Axial;3,186;2,354;3,229;2,751;3,7;2,928;3,387;2,771;3,164;2,701;3,17;2,442;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.1/41S/HEE4A.TNPN;GADC RX;035.1/41S/HEE4A.TNPN;n/a;finoox;203-1AP4.2HJ.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-04-AE41-CL-E32AX-2908_Epoxy;8679;A;4;1;2908;Axial;11,702;8,928;12,071;10,154;12,649;10,025;12,09;10,022;11,595;9,629;11,649;8,97;142,67;4376;695;8;VT03192U.1;0,125;0,25;A+;31,65;53,99;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,4;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11S/HEE7E.TNPN;GADC RX;035.1/11S/HEE7E.TNPN;n/a;finoox;203-1AHB.2HJ.1H2.RJW5-R23.01.0800.010;GADC RX 035.1-08_1-07-EE41-CL-E32AX-2908_Epoxy;4217;E;1;1;2908;Axial;2,723;2,134;2,854;2,386;2,984;2,404;2,885;2,391;2,774;2,305;2,72;2,166;21,09;1246;695;5;VT03192U.1;0,03;0,25;A+;29,07;50,64;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.1/41M/FDA4E.TNNN;GADC RX;035.1/41M/FDA4E.TNNN;n/a;finoox;203-1AE3.2HG.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-04-EE21-CC-E32AX-2906_Alu;7619;E;4;1;2906;Axial;13,14;8,799;14,523;11,136;15,503;11,41;14,921;11,404;14,232;10,694;12,852;8,755;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,5;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/HEA4E.TNPN;GADC RX;035.1/11M/HEA4E.TNPN;n/a;finoox;203-1A8V.2HG.1HV.RJWB-R23.01.0800.010;GADC RX 035.1-08_1-04-EE21-CL-E32AX-2906_Alu;4135;E;1;1;2906;Axial;4,692;3,558;4,781;4,06;5,176;4,103;4,871;4,06;4,623;3,892;4,66;3,583;35,67;1982;1310;7;VT03192U.1;0,112;0,98;B;40,52;62,09;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/31M/FEA4E.TNNN;GADC RX;035.1/31M/FEA4E.TNNN;n/a;finoox;203-1AD1.2HG.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-04-EE21-CL-E32AX-2906_Alu;7064;E;3;1;2906;Axial;12,608;9,077;12,805;10,514;14,046;11,095;13,239;10,912;12,57;10,216;12,145;9,139;80,25;6326;1310;14;VT03192U.1;0,33;0,98;B;45,2;67,3;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11M/DEA7E.TNNN;GADC RX;035.1/11M/DEA7E.TNNN;n/a;finoox;203-1A87.2HG.1H4.RJPA-R23.01.0800.000;GADC RX 035.1-04_1-07-EE21-CL-E32AX-2906_Alu;3371;E;1;1;2906;Axial;2,808;2,071;2,858;2,397;3,178;2,489;2,99;2,475;2,85;2,342;2,756;2,113;10,55;2396;1310;9;VT03192U.1;0,106;0,98;B;43,21;64,78;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.1/41M/FDA7E.TNNN;GADC RX;035.1/41M/FDA7E.TNNN;n/a;finoox;203-1ADK.2HG.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE21-CC-E32AX-2906_Alu;7597;E;4;1;2906;Axial;11,947;8,23;13,026;10,195;13,806;10,268;13,325;10,267;12,783;9,743;11,732;8,237;50,62;8318;1310;17;VT03192U.1;0,442;0,98;B;46,11;68,41;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11M/DDE4A.TNNN;GADC RX;035.1/11M/DDE4A.TNNN;n/a;finoox;203-1AFL.2HG.1HC.RJW0-R23.01.0000.000;GADC RX 035.1-04_1-04-AE21-CC-E32AX-2906_Epoxy;2851;A;1;1;2906;Axial;2,862;2,068;2,844;2,389;3,274;2,589;2,991;2,54;2,804;2,346;2,778;2,12;14,27;1995;1310;8;VT03192U.1;0,112;0,98;C;40,59;62,11;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/21M/DEE7E.TNNN;GADC RX;035.1/21M/DEE7E.TNNN;n/a;finoox;203-1AKB.2HG.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-07-EE21-CL-E32AX-2906_Epoxy;4726;E;2;1;2906;Axial;5,431;4,159;5,623;4,791;6,248;4,983;5,895;4,933;5,604;4,718;5,458;4,303;21,09;4791;1310;13;VT03192U.1;0,211;0,98;B;45,95;67,79;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31M/DEC7E.TNNN;GADC RX;035.1/31M/DEC7E.TNNN;n/a;finoox;203-1AVD.2HG.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-07-EE21-CL-E32AX-2906_PC;7584;E;3;1;2906;Axial;7,777;5,62;8,019;6,586;8,804;6,822;8,205;6,766;7,977;6,415;7,551;5,698;31,64;7187;1310;15;VT03192U.1;0,317;0,98;C;47,45;69,55;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31M/FDC7A.TNNN;GADC RX;035.1/31M/FDC7A.TNNN;n/a;finoox;203-1AUC.2HG.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_3-07-AE21-CC-E32AX-2906_PC;6767;A;3;1;2906;Axial;8,826;6,438;9,05;7,48;9,864;7,684;9,231;7,636;8,962;7,257;8,584;6,525;37,96;6238;1310;15;VT03192U.1;0,331;0,98;B;45,1;67,16;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31M/FEC7A.TNNN;GADC RX;035.1/31M/FEC7A.TNNN;n/a;finoox;203-1AVE.2HG.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_3-07-AE21-CL-E32AX-2906_PC;7491;A;3;1;2906;Axial;10,3;7,6;10,519;8,778;11,53;9,04;10,918;8,99;10,427;8,533;9,99;7,667;47,46;6943;1310;15;VT03192U.1;0,321;0,98;B;46,71;68,81;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,1;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31M/HDC7A.TNPN;GADC RX;035.1/31M/HDC7A.TNPN;n/a;finoox;203-1AUE.2HG.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_3-07-AE21-CC-E32AX-2906_PC;7386;A;3;1;2906;Axial;10,342;7,724;10,592;8,882;11,521;9,063;10,926;9,036;10,452;8,596;10,131;7,844;50,62;5967;1310;14;VT03192U.1;0,335;0,98;B;44,82;66,87;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11M/FEC4E.TNNN;GADC RX;035.1/11M/FEC4E.TNNN;n/a;finoox;203-1AR1.2HG.1HQ.RJW5-R23.01.0800.000;GADC RX 035.1-06_1-04-EE21-CL-E32AX-2906_PC;4713;E;1;1;2906;Axial;3,78;2,775;3,778;3,181;4,252;3,345;3,936;3,308;3,724;3,068;3,692;2,805;26,75;2109;1310;8;VT03192U.1;0,11;0,98;C;40,96;62,53;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;46,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.1/41M/HEC4E.TNPN;GADC RX;035.1/41M/HEC4E.TNPN;n/a;finoox;203-1AWX.2HG.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-04-EE21-CL-E32AX-2906_PC;10143;E;4;1;2906;Axial;15,93;11,223;16,845;13,5;17,905;13,785;17,071;13,695;16,219;12,92;15,514;11,23;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143,1;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
GADC RX 035.1/31L/FDA4E.TNNN;GADC RX;035.1/31L/FDA4E.TNNN;n/a;finoox;203-1ABZ.2HH.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-04-EE31-CC-E32AX-2907_Alu;6255;E;3;1;2907;Axial;8,799;6,432;8,869;7,381;9,733;7,65;9,065;7,583;8,634;7,125;8,528;6,501;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31L/DDA7A.TNPN;GADC RX;035.1/31L/DDA7A.TNPN;n/a;finoox;203-1ABC.2HH.1HE.RJP3-R23.01.0000.010;GADC RX 035.1-04_3-07-AE31-CC-E32AX-2907_Alu;5618;A;3;1;2907;Axial;5,949;4,366;6,068;5,059;6,706;5,271;6,237;5,23;6,031;4,946;5,8;4,448;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;72,4;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/DEA7E.TNNN;GADC RX;035.1/21L/DEA7E.TNNN;n/a;finoox;203-1AAB.2HH.1HL.RJW2-R23.01.0800.000;GADC RX 035.1-04_2-07-EE31-CL-E32AX-2907_Alu;4690;E;2;1;2907;Axial;4,4;3,234;4,494;3,745;4,958;3,889;4,676;3,862;4,459;3,653;4,307;3,29;21,09;3351;930;9;VT03192U.1;0,097;0,59;A;38,21;60,05;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;64,9;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.1/41L/FDE4A.TNNN;GADC RX;035.1/41L/FDE4A.TNNN;n/a;finoox;203-1AN0.2HH.1H9.RJRV-R23.01.0000.000;GADC RX 035.1-06_4-04-AE31-CC-E32AX-2907_Epoxy;7186;A;4;1;2907;Axial;10,988;7,681;11,613;9,286;12,474;9,541;11,87;9,47;11,344;8,919;10,697;7,693;85,6;5358;930;11;VT03192U.1;0,192;0,59;A;37,62;59,92;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;103;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31L/FEE4E.TNNN;GADC RX;035.1/31L/FEE4E.TNNN;n/a;finoox;203-1ALZ.2HH.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_3-04-EE31-CL-E32AX-2907_Epoxy;7213;E;3;1;2907;Axial;10,035;7,458;10,147;8,527;11,116;8,729;10,365;8,666;9,856;8,198;9,854;7,53;80,25;4483;930;10;VT03192U.1;0,145;0,59;A;37,45;59,55;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31L/HEE4A.TNNN;GADC RX;035.1/31L/HEE4A.TNNN;n/a;finoox;203-1AM0.2HH.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_3-04-AE31-CL-E32AX-2907_Epoxy;7113;A;3;1;2907;Axial;10,834;8,346;11,144;9,419;11,771;9,405;11,258;9,36;10,762;9,002;10,799;8,423;107;4254;930;9;VT03192U.1;0,144;0,59;A;36,83;58,93;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;102,2;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/21L/DDE7A.TNNN;GADC RX;035.1/21L/DDE7A.TNNN;n/a;finoox;203-1AJ8.2HH.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-07-AE31-CC-E32AX-2907_Epoxy;4007;A;2;1;2907;Axial;3,716;2,576;3,988;3,166;4,307;3,242;4,127;3,232;3,946;3,057;3,635;2,59;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.1/11L/DEE7E.TNPN;GADC RX;035.1/11L/DEE7E.TNPN;n/a;finoox;203-1AH7.2HH.1H4.RJW1-R23.01.0800.010;GADC RX 035.1-04_1-07-EE31-CL-E32AX-2907_Epoxy;3638;E;1;1;2907;Axial;2,207;1,675;2,279;1,939;2,51;2;2,376;1,983;2,258;1,871;2,205;1,722;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/11L/HEE7E.TNPN;GADC RX;035.1/11L/HEE7E.TNPN;n/a;finoox;203-1AHB.2HH.1H2.RJW5-R23.01.0800.010;GADC RX 035.1-08_1-07-EE31-CL-E32AX-2907_Epoxy;4217;E;1;1;2907;Axial;3,247;2,491;3,366;2,845;3,599;2,872;3,441;2,862;3,295;2,743;3,245;2,537;21,09;1582;930;6;VT03192U.1;0,049;0,59;A+;34,21;55,78;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;12;8;yes;piece;1
GADC RX 035.1/21L/FDE7A.TNPN;GADC RX;035.1/21L/FDE7A.TNPN;n/a;finoox;203-1AJA.2HH.1H8.RJW8-R23.01.0000.010;GADC RX 035.1-06_2-07-AE31-CC-E32AX-2907_Epoxy;4446;A;2;1;2907;Axial;5,037;3,792;5,171;4,37;5,608;4,484;5,351;4,466;5,102;4,24;5,014;3,864;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/4WE/DDA4A.TNNN;GADC RX;035.2/4WE/DDA4A.TNNN;n/a;finoox;203-1AE0.2PY.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3126_Alu;5733;A;4;1;3126;Axial;7,828;5,381;8,37;6,585;9,001;6,814;8,594;6,761;8,204;6,352;7,616;5,377;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,2;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WE/FDA4A.TNPN;GADC RX;035.2/4WE/FDA4A.TNPN;n/a;finoox;203-1AE2.2PY.1H9.RJWQ-R23.01.0000.010;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3126_Alu;6359;A;4;1;3126;Axial;9,513;6,829;9,802;8,017;10,498;8,164;9,94;8,127;9,521;7,678;9,229;6,863;85,6;4109;585;9;VT03208;0,193;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109,2;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WE/DDA7E.TNPN;GADC RX;035.2/4WE/DDA7E.TNPN;n/a;finoox;203-1ADH.2PY.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3126_Alu;6552;E;4;1;3126;Axial;6,643;4,737;6,946;5,648;7,525;5,798;7,171;5,771;6,868;5,466;6,48;4,775;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/FEA7A.TNNN;GADC RX;035.2/3WE/FEA7A.TNNN;n/a;finoox;203-1ACG.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3126_Alu;5719;A;3;1;3126;Axial;7,329;5,698;7,621;6,419;8,112;6,519;7,798;6,478;7,451;6,227;7,315;5,797;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,8;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WE/HEE4A.TNNN;GADC RX;035.2/3WE/HEE4A.TNNN;n/a;finoox;203-1AM0.2PY.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3126_Epoxy;6329;A;3;1;3126;Axial;8,629;6,422;8,938;7,409;9,403;7,354;8,943;7,37;8,601;7,028;8,533;6,435;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WE/HEE4E.TNNN;GADC RX;035.2/3WE/HEE4E.TNNN;n/a;finoox;203-1AM1.2PY.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3126_Epoxy;7077;E;3;1;3126;Axial;8,629;6,422;8,938;7,409;9,403;7,354;8,943;7,37;8,601;7,028;8,533;6,435;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.2/4WE/FEE4E.TNPN;GADC RX;035.2/4WE/FEE4E.TNPN;n/a;finoox;203-1AP3.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3126_Epoxy;7809;E;4;1;3126;Axial;10,964;8,003;11,244;9,273;12,063;9,416;11,395;9,381;10,922;8,884;10,709;7,976;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WE/DEC7E.TNPN;GADC RX;035.2/4WE/DEC7E.TNPN;n/a;finoox;203-1AXB.2PY.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3126_PC;8004;E;4;1;3126;Axial;7,106;5,144;7,361;6,049;7,977;6,199;7,585;6,174;7,264;5,853;6,948;5,194;42,18;5241;585;10;VT03208;0,189;0,22;A;41,19;63,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2WE/DEC7A.TNPN;GADC RX;035.2/2WE/DEC7A.TNPN;n/a;finoox;203-1ATE.2PY.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3126_PC;5027;A;2;1;3126;Axial;3,501;2,637;3,591;3,027;3,936;3,104;3,71;3,091;3,542;2,935;3,486;2,686;21,09;2620;585;7;VT03208;0,095;0,22;A;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,3;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;7;6;4;yes;piece;1
GADC RX 035.2/1WE/FDC4A.TNPN;GADC RX;035.2/1WE/FDC4A.TNPN;n/a;finoox;203-1AQ4.2PY.1HH.RJVX-R23.01.0000.010;GADC RX 035.2-06_1-04-A0W-CC-E32AX-3126_PC;3998;A;1;1;3126;Axial;2,152;1,616;2,199;1,854;2,369;1,872;2,233;1,864;2,128;1,773;2,137;1,629;21,4;1027;585;4;VT03208;0,048;0,22;B;35,98;57,51;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;12;6;yes;piece;1
GADC RX 035.2/1WE/HEC4A.TNNN;GADC RX;035.2/1WE/HEC4A.TNNN;n/a;finoox;203-1AR2.2PY.1H2.RJPP-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CL-E32AX-3126_PC;4116;A;1;1;3126;Axial;2,591;2,017;2,692;2,253;2,79;2,231;2,695;2,226;2,58;2,145;2,58;2,032;35,67;1090;585;4;VT03208;0,048;0,22;A;35,94;57,51;4,5;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,9;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;611;;;;;;;;no;no;L;E;Powder coated;4;12;8;yes;piece;1
GADC RX 035.2/3XE/FEA7A.TNPN;GADC RX;035.2/3XE/FEA7A.TNPN;n/a;finoox;203-1ACG.2Q0.1HR.RJTR-R23.01.0000.010;GADC RX 035.2-06_3-07-A0X-CL-E32AX-3128_Alu;5846;A;3;1;3128;Axial;6,665;4,945;6,923;5,743;7,394;5,782;7,047;5,786;6,773;5,502;6,599;4,978;47,46;3380;515;7;VT03208;0,149;0,23;A;40,18;62,28;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;94,8;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3XE/DDA7A.TNNN;GADC RX;035.2/3XE/DDA7A.TNNN;n/a;finoox;203-1ABC.2Q0.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3128_Alu;4686;A;3;1;3128;Axial;4,684;3,554;4,82;4,083;5,271;4,183;4,981;4,162;4,75;3,971;4,674;3,63;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/DDA7E.TNNN;GADC RX;035.2/3XE/DDA7E.TNNN;n/a;finoox;203-1ABD.2Q0.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3128_Alu;5235;E;3;1;3128;Axial;4,684;3,554;4,82;4,083;5,271;4,183;4,981;4,162;4,75;3,971;4,674;3,63;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XE/FEE4E.TNNN;GADC RX;035.2/4XE/FEE4E.TNNN;n/a;finoox;203-1AP3.2Q0.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-04-E0X-CL-E32AX-3128_Epoxy;7568;E;4;1;3128;Axial;9,999;7,426;10,254;8,552;10,971;8,587;10,373;8,589;9,926;8,161;9,855;7,467;107;4065;515;8;VT03208;0,201;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1XE/DEE7E.TNPN;GADC RX;035.2/1XE/DEE7E.TNPN;n/a;finoox;203-1AH7.2Q0.1HA.RJVP-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CL-E32AX-3128_Epoxy;3232;E;1;1;3128;Axial;1,67;1,15;1,797;1,419;1,911;1,432;1,834;1,433;1,761;1,357;1,635;1,151;10,55;1163;515;4;VT03208;0,05;0,23;B;35,94;57,51;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;42,2;16;16;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;20;4;yes;piece;1
GADC RX 035.2/2XE/FEC4A.TNNN;GADC RX;035.2/2XE/FEC4A.TNNN;n/a;finoox;203-1ASY.2Q0.1HR.RJTN-R23.01.0000.000;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3128_PC;5019;A;2;1;3128;Axial;4,475;3,498;4,673;3,93;4,913;3,928;4,722;3,904;4,52;3,76;4,495;3,526;53,5;2032;515;5;VT03208;0,1;0,23;B;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Powder coated;4;6;6;yes;piece;1
GADC RX 035.2/3XE/HEC4A.TNPN;GADC RX;035.2/3XE/HEC4A.TNPN;n/a;finoox;203-1AUY.2Q0.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-04-A0X-CL-E32AX-3128_PC;7329;A;3;1;3128;Axial;6,978;5,292;7,228;6,042;7,517;5,951;7,205;5,953;6,934;5,714;6,945;5,304;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;105;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/2XN/DDA4E.TNNN;GADC RX;035.2/2XN/DDA4E.TNNN;n/a;finoox;203-1A9T.2PW.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3124_Alu;3990;E;2;1;3124;Axial;6,31;4,52;6,222;5,202;6,952;5,705;6,584;5,552;6,166;5,132;6,032;4,658;28,53;4557;1470;13;VT03207;0,419;0,93;E;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,8;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XN/FEA4E.TNPN;GADC RX;035.2/2XN/FEA4E.TNPN;n/a;finoox;203-1AAX.2PW.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_2-04-E0X-CL-E32AX-3124_Alu;4887;E;2;1;3124;Axial;9,25;6,906;9,197;7,919;10,442;8,287;9,658;8,202;9,098;7,708;9,197;7,043;53,5;4781;1470;13;VT03207;0,413;0,93;D;56,68;78,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XN/FDA7A.TNNN;GADC RX;035.2/4XN/FDA7A.TNNN;n/a;finoox;203-1ADJ.2PW.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CC-E32AX-3124_Alu;6040;A;4;1;3124;Axial;12,67;8,576;13,972;10,765;14,697;10,772;14,185;10,792;13,653;10,239;12,44;8,562;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;113,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
