TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/1XN/FEE4A.TNNN;GADC RX;035.2/1XN/FEE4A.TNNN;n/a;finoox;203-1AGQ.2PW.1HQ.RJW5-R23.01.0000.000;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3124_Epoxy;2961;A;1;1;3124;Axial;4,525;3,261;4,526;3,765;5,012;3,996;4,697;3,931;4,438;3,631;4,354;3,31;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;44,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3XN/DDE7A.TNPN;GADC RX;035.2/3XN/DDE7A.TNPN;n/a;finoox;203-1ALC.2PW.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3124_Epoxy;4949;A;3;1;3124;Axial;7,34;5,225;7,731;6,137;8,383;6,397;7,996;6,352;7,653;6,031;7,196;5,287;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,8;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XN/HEE7E.TNNN;GADC RX;035.2/1XN/HEE7E.TNNN;n/a;finoox;203-1AHB.2PW.1HV.RJWB-R23.01.0800.000;GADC RX 035.2-08_1-07-E0X-CL-E32AX-3124_Epoxy;3702;E;1;1;3124;Axial;4,568;3,48;4,711;4,01;5,044;4,072;4,799;4,057;4,648;3,883;4,562;3,562;21,09;2507;1470;9;VT03207;0,203;0,93;C;53,94;75,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;52,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;8;yes;piece;1
GADC RX 035.2/3XN/DDC7A.TNPN;GADC RX;035.2/3XN/DDC7A.TNPN;n/a;finoox;203-1AUA.2PW.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3124_PC;5965;A;3;1;3124;Axial;6,931;4,926;7,324;5,796;7,906;6,019;7,55;5,981;7,233;5,682;6,796;4,976;25,31;7352;1470;18;VT03207;0,615;0,93;E;58,22;80,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,9;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XN/DDC7E.TNPN;GADC RX;035.2/2XN/DDC7E.TNPN;n/a;finoox;203-1ASD.2PW.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3124_PC;5247;E;2;1;3124;Axial;4,734;3,555;4,831;4,077;5,337;4,223;5,034;4,189;4,809;3,975;4,711;3,662;16,87;4902;1470;14;VT03207;0,41;0,93;E;56,72;78,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;64,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4XN/DEC7E.TNNN;GADC RX;035.2/4XN/DEC7E.TNNN;n/a;finoox;203-1AXB.2PW.1HN.SJ9U-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3124_PC;7814;E;4;1;3124;Axial;10,992;8,373;11,282;9,594;12,438;9,936;11,808;9,85;11,231;9,355;11,018;8,645;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.2/3XN/FEC4A.TNNN;GADC RX;035.2/3XN/FEC4A.TNNN;n/a;finoox;203-1AUW.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_3-04-A0X-CL-E32AX-3124_PC;6787;A;3;1;3124;Axial;11,986;8,544;12,307;10,027;13,497;10,633;12,779;10,438;12,127;9,768;11,504;8,605;80,25;7171;1470;15;VT03207;0,62;0,93;D;58,18;80,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;100,2;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XN/HEC4A.TNNN;GADC RX;035.2/1XN/HEC4A.TNNN;n/a;finoox;203-1AR2.2PW.1HV.RJWB-R23.01.0000.000;GADC RX 035.2-08_1-04-A0X-CL-E32AX-3124_PC;4065;A;1;1;3124;Axial;4,595;3,427;4,65;3,917;5,109;4,029;4,744;4,012;4,512;3,771;4,539;3,465;35,67;2269;1470;8;VT03207;0,21;0,93;D;53,94;75,51;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;47,5;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;4;10;8;yes;piece;1
GADC RX 035.2/1WL/HDA4A.TNNN;GADC RX;035.2/1WL/HDA4A.TNNN;n/a;finoox;203-1A7S.2PX.1H6.RJPM-R23.01.0000.000;GADC RX 035.2-08_1-04-A0W-CC-E32AX-3125_Alu;2885;A;1;1;3125;Axial;3,088;2,38;3,187;2,706;3,364;2,695;3,225;2,679;3,078;2,57;3,073;2,401;28,53;1242;850;5;VT03208;0,063;0,3;A;42,98;64,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/4WL/DEA4A.TNPN;GADC RX;035.2/4WL/DEA4A.TNPN;n/a;finoox;203-1AF2.2PX.1HN.SJ9U-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3125_Alu;6453;A;4;1;3125;Axial;11,064;8,348;11,261;9,557;12,458;9,917;11,661;9,781;10,981;9,327;10,976;8,524;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;113;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.2/1WL/DDA7A.TNPN;GADC RX;035.2/1WL/DDA7A.TNPN;n/a;finoox;203-1A74.2PX.1HB.RJVN-R23.01.0000.010;GADC RX 035.2-04_1-07-A0W-CC-E32AX-3125_Alu;2657;A;1;1;3125;Axial;1,844;1,267;1,989;1,569;2,147;1,605;2,058;1,601;1,966;1,513;1,803;1,271;8,44;1514;850;6;VT03208;0,062;0,3;B;42,98;64,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,5;16;16;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/1WL/HDA7E.TNNN;GADC RX;035.2/1WL/HDA7E.TNNN;n/a;finoox;203-1A79.2PX.1H5.RJVY-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3125_Alu;3413;E;1;1;3125;Axial;2,857;2,078;2,972;2,449;3,197;2,483;3,042;2,482;2,919;2,357;2,807;2,093;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;44,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Aluminum;7;16;8;yes;piece;1
GADC RX 035.2/3WL/FDA7A.TNNN;GADC RX;035.2/3WL/FDA7A.TNNN;n/a;finoox;203-1ABE.2PX.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3125_Alu;4996;A;3;1;3125;Axial;7,564;5,711;7,761;6,549;8,427;6,735;8,028;6,709;7,656;6,373;7,523;5,819;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1WL/HDE7A.TNPN;GADC RX;035.2/1WL/HDE7A.TNPN;n/a;finoox;203-1AG8.2PX.1H5.RJVY-R23.01.0000.010;GADC RX 035.2-08_1-07-A0W-CC-E32AX-3125_Epoxy;3151;A;1;1;3125;Axial;2,827;2,06;2,94;2,423;3,164;2,459;3,009;2,457;2,887;2,333;2,778;2,075;16,87;1410;850;6;VT03208;0,062;0,3;A;42,98;64,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.2/1WL/FEC7E.TNPN;GADC RX;035.2/1WL/FEC7E.TNPN;n/a;finoox;203-1ARK.2PX.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3125_PC;4719;E;1;1;3125;Axial;2,636;2,042;2,754;2,312;2,949;2,374;2,838;2,354;2,701;2,259;2,63;2,087;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.2/3WL/HEC7E.TNPN;GADC RX;035.2/3WL/HEC7E.TNPN;n/a;finoox;203-1AVH.2PX.1JK.SJ9U-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CL-E32AX-3125_PC;8134;E;3;1;3125;Axial;9,187;7,159;9,555;8,061;10,136;8,157;9,754;8,119;9,333;7,775;9,178;7,282;63,27;4632;850;10;VT03208;0,185;0,3;A;47,18;69,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;115,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WL/FEC4E.TNNN;GADC RX;035.2/1WL/FEC4E.TNNN;n/a;finoox;203-1AR1.2PX.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3125_PC;4489;E;1;1;3125;Axial;2,96;2,243;3,031;2,569;3,267;2,598;3,042;2,582;2,931;2,469;2,947;2,274;26,75;1463;850;5;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/1XL/FEA4A.TNPN;GADC RX;035.2/1XL/FEA4A.TNPN;n/a;finoox;203-1A8S.2PZ.1HQ.RJW5-R23.01.0000.010;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3127_Alu;3164;A;1;1;3127;Axial;3,647;2,734;3,707;3,132;4,05;3,199;3,796;3,162;3,591;3,013;3,622;2,775;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,9;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/1XL/FEA4E.TNNN;GADC RX;035.2/1XL/FEA4E.TNNN;n/a;finoox;203-1A8T.2PZ.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3127_Alu;3468;E;1;1;3127;Axial;3,647;2,734;3,707;3,132;4,05;3,199;3,796;3,162;3,591;3,013;3,622;2,775;26,75;1666;930;6;VT03208;0,083;0,39;B;46,94;68,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/4XL/DEA7E.TNNN;GADC RX;035.2/4XL/DEA7E.TNNN;n/a;finoox;203-1AEK.2PZ.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_4-07-E0X-CL-E32AX-3127_Alu;6677;E;4;1;3127;Axial;9,247;6,461;9,881;7,889;10,674;8,081;10,225;8,053;9,782;7,623;9,049;6,488;42,18;7405;930;14;VT03208;0,332;0,39;B;52,19;74,53;8,4;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;118,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/2XL/FEE7E.TNNN;GADC RX;035.2/2XL/FEE7E.TNNN;n/a;finoox;203-1AKD.2PZ.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-07-E0X-CL-E32AX-3127_Epoxy;4633;E;2;1;3127;Axial;6,156;4,649;6,326;5,349;6,849;5,483;6,539;5,46;6,236;5,19;6,142;4,738;31,64;3603;930;9;VT03208;0,166;0,39;A;49,68;71,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2XL/DDE7E.TNNN;GADC RX;035.2/2XL/DDE7E.TNNN;n/a;finoox;203-1AJ9.2PZ.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CC-E32AX-3127_Epoxy;4052;E;2;1;3127;Axial;4,066;3,129;4,235;3,597;4,675;3,753;4,439;3,709;4,208;3,553;4,085;3,235;16,87;3439;930;10;VT03208;0,167;0,39;C;49,72;71,52;3,7;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,9;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XL/DDC7A.TNNN;GADC RX;035.2/3XL/DDC7A.TNNN;n/a;finoox;203-1AUA.2PZ.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CC-E32AX-3127_PC;5764;A;3;1;3127;Axial;5,892;4,275;6,012;4,983;6,638;5,181;6,175;5,138;5,987;4,865;5,709;4,31;25,31;5158;930;12;VT03208;0,25;0,39;C;51,22;73,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;76,9;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/2XL/DEC4E.TNNN;GADC RX;035.2/2XL/DEC4E.TNNN;n/a;finoox;203-1ASX.2PZ.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CL-E32AX-3127_PC;5284;E;2;1;3127;Axial;5,336;3,974;5,376;4,585;6,042;4,78;5,596;4,629;5,262;4,462;5,307;4,064;35,67;3494;930;9;VT03208;0,167;0,39;C;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21E/DDA7E.TNNN;GADC RX;035.1/21E/DDA7E.TNNN;n/a;finoox;203-1A99.2HK.1HC.RJP9-R23.01.0800.000;GADC RX 035.1-04_2-07-EE51-CC-E32AX-2909_Alu;4465;E;2;1;2909;Axial;2,917;2,122;3,023;2,49;3,28;2,547;3,11;2,539;2,979;2,407;2,862;2,142;16,87;1957;535;6;VT03192U.1;0,043;0,18;A+;26,67;48,47;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.1/31E/DDA7E.TNNN;GADC RX;035.1/31E/DDA7E.TNNN;n/a;finoox;203-1ABD.2HK.1HE.RJWA-R23.01.0800.000;GADC RX 035.1-04_3-07-EE51-CC-E32AX-2909_Alu;5929;E;3;1;2909;Axial;4,415;3,373;4,559;3,86;4,949;3,945;4,706;3,919;4,483;3,758;4,407;3,444;25,31;2936;535;7;VT03192U.1;0,064;0,18;A+;28,17;50,23;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41E/FDA7A.TNNN;GADC RX;035.1/41E/FDA7A.TNNN;n/a;finoox;203-1ADJ.2HK.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_4-07-AE51-CC-E32AX-2909_Alu;7006;A;4;1;2909;Axial;7,368;5,569;7,621;6,394;8,182;6,449;7,78;6,441;7,462;6,152;7,343;5,628;50,62;3754;535;8;VT03192U.1;0,086;0,18;A+;28,22;50,52;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,5;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31E/FDE7E.TNNN;GADC RX;035.1/31E/FDE7E.TNNN;n/a;finoox;203-1ALF.2HK.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-07-EE51-CC-E32AX-2909_Epoxy;6335;E;3;1;2909;Axial;5,472;4,273;5,716;4,788;6,033;4,859;5,816;4,837;5,577;4,647;5,459;4,349;37,96;2815;535;7;VT03192U.1;0,064;0,18;A+;27,22;49,27;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21E/FEC7E.TNPN;GADC RX;035.1/21E/FEC7E.TNPN;n/a;finoox;203-1ATH.2HK.1HQ.RJW2-R23.01.0800.010;GADC RX 035.1-06_2-07-EE51-CL-E32AX-2909_PC;6268;E;2;1;2909;Axial;3,833;2,805;4,022;3,295;4,263;3,306;4,073;3,312;3,921;3,154;3,789;2,815;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;10;6;yes;piece;1
GADC RX 035.1/21E/FDC7E.TNNN;GADC RX;035.1/21E/FDC7E.TNNN;n/a;finoox;203-1ASF.2HK.1H8.RJW8-R23.01.0800.000;GADC RX 035.1-06_2-07-EE51-CC-E32AX-2909_PC;5663;E;2;1;2909;Axial;3,423;2,67;3,575;2,998;3,777;3,042;3,642;3,028;3,489;2,909;3,415;2,718;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/31E/DEC4E.TNNN;GADC RX;035.1/31E/DEC4E.TNNN;n/a;finoox;203-1AUV.2HK.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-04-EE51-CL-E32AX-2909_PC;7616;E;3;1;2909;Axial;5,568;4,163;5,653;4,761;6,165;4,859;5,706;4,836;5,473;4,577;5,518;4,212;53,5;2952;535;6;VT03192U.1;0,064;0,18;A+;28,25;50,35;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31E/FEC4E.TNPN;GADC RX;035.1/31E/FEC4E.TNPN;n/a;finoox;203-1AUX.2HK.1HS.RJTX-R23.01.0800.010;GADC RX 035.1-06_3-04-EE51-CL-E32AX-2909_PC;8396;E;3;1;2909;Axial;6,325;4,929;6,577;5,506;6,839;5,48;6,618;5,457;6,319;5,26;6,306;4,98;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1WN/FEA4E.TNPN;GADC RX;035.2/1WN/FEA4E.TNPN;n/a;finoox;203-1A8T.2PV.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-04-E0W-CL-E32AX-3123_Alu;3695;E;1;1;3123;Axial;4,313;3,167;4,352;3,632;4,87;3,837;4,512;3,788;4,267;3,509;4,217;3,199;26,75;2177;1340;8;VT03207;0,158;0,73;C;52,94;74,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;48,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Aluminum;4;10;6;yes;piece;1
GADC RX 035.2/3WN/HEA4E.TNNN;GADC RX;035.2/3WN/HEA4E.TNNN;n/a;finoox;203-1AD3.2PV.1JK.SJ9U-R23.01.0800.000;GADC RX 035.2-08_3-04-E0W-CL-E32AX-3123_Alu;6797;E;3;1;3123;Axial;14,463;10,665;14,653;12,216;15,979;12,583;14,937;12,495;14,217;11,747;14,111;10,76;107;6194;1340;13;VT03207;0,481;0,73;C;57,18;79,28;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;120,1;22;42;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/2WN/DEA7A.TNPN;GADC RX;035.2/2WN/DEA7A.TNPN;n/a;finoox;203-1AAA.2PV.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_2-07-A0W-CL-E32AX-3123_Alu;3964;A;2;1;3123;Axial;5,617;4,269;5,774;4,923;6,387;5,101;6,042;5,053;5,759;4,826;5,602;4,418;21,09;4859;1340;13;VT03207;0,303;0,73;C;55,68;77,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WN/DDE4A.TNNN;GADC RX;035.2/3WN/DDE4A.TNNN;n/a;finoox;203-1AKU.2PV.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CC-E32AX-3123_Epoxy;4749;A;3;1;3123;Axial;8,288;5,734;8,75;6,949;9,599;7,424;9,209;7,309;8,726;6,819;8,023;5,778;42,8;6227;1340;15;VT03207;0,48;0,73;D;57,22;79,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;81,2;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WN/FEE4E.TNPN;GADC RX;035.2/3WN/FEE4E.TNPN;n/a;finoox;203-1ALZ.2PV.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0W-CL-E32AX-3123_Epoxy;6720;E;3;1;3123;Axial;12,64;9,088;12,841;10,524;14,095;11,134;13,289;10,945;12,612;10,244;12,173;9,153;80,25;6532;1340;14;VT03207;0,474;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;108,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WN/DDE7A.TNNN;GADC RX;035.2/4WN/DDE7A.TNNN;n/a;finoox;203-1ANG.2PV.1HF.RJWV-R23.01.0000.000;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3123_Epoxy;5877;A;4;1;3123;Axial;9,533;7,25;9,778;8,309;10,8;8,619;10,215;8,543;9,741;8,108;9,556;7,486;33,75;8953;1340;19;VT03207;0,626;0,73;D;58,23;80,53;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;105,7;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/3WN/FDC7A.TNNN;GADC RX;035.2/3WN/FDC7A.TNNN;n/a;finoox;203-1AUC.2PV.1H9.RJRV-R23.01.0000.000;GADC RX 035.2-06_3-07-A0W-CC-E32AX-3123_PC;6032;A;3;1;3123;Axial;8,985;6,538;9,232;7,609;10,045;7,809;9,407;7,76;9,138;7,376;8,735;6,622;37,96;6448;1340;15;VT03207;0,476;0,73;D;57,22;79,28;7,7;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;88,1;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WN/FEC7A.TNPN;GADC RX;035.2/4WN/FEC7A.TNPN;n/a;finoox;203-1AXC.2PV.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3123_PC;7895;A;4;1;3123;Axial;13,227;9,221;14,234;11,295;15,205;11,435;14,627;11,42;14,031;10,838;12,962;9,244;63,27;9428;1340;17;VT03207;0,614;0,73;C;58,19;80,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/4WN/HEC7E.TNNN;GADC RX;035.2/4WN/HEC7E.TNNN;n/a;finoox;203-1AXF.2PV.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.2-08_4-07-E0W-CL-E32AX-3123_PC;8882;E;4;1;3123;Axial;15,834;11,301;16,68;13,528;17,866;13,7;17,118;13,674;16,439;13,005;15,49;11,381;84,37;9158;1340;17;VT03207;0,621;0,73;C;58,19;80,53;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;153,1;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/3WN/DDC4E.TNNN;GADC RX;035.2/3WN/DDC4E.TNNN;n/a;finoox;203-1ATZ.2PV.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_3-04-E0W-CC-E32AX-3123_PC;6294;E;3;1;3123;Axial;7,52;5,188;7,978;6,317;8,754;6,723;8,402;6,635;7,962;6,198;7,285;5,215;42,8;6227;1340;15;VT03207;0,48;0,73;E;57,22;79,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;88;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/3WN/FDC4E.TNNN;GADC RX;035.2/3WN/FDC4E.TNNN;n/a;finoox;203-1AU1.2PV.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3123_PC;6611;E;3;1;3123;Axial;9,665;6,881;9,931;8,087;10,917;8,58;10,325;8,423;9,797;7,882;9,263;6,93;64,2;5826;1340;14;VT03207;0,488;0,73;D;57,22;79,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;95,4;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2WN/FEC4A.TNNN;GADC RX;035.2/2WN/FEC4A.TNNN;n/a;finoox;203-1ASY.2PV.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_2-04-A0W-CL-E32AX-3123_PC;5110;A;2;1;3123;Axial;7,69;5,812;7,837;6,707;8,696;6,923;8,109;6,853;7,666;6,5;7,689;5,947;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,9;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;564;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31N/DEA4E.TNNN;GADC RX;035.1/31N/DEA4E.TNNN;n/a;finoox;203-1ACZ.2HF.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-04-EE11-CL-E32AX-2905_Alu;6519;E;3;1;2905;Axial;10,627;7,32;11,292;8,928;12,584;9,496;11,896;9,378;11,272;8,761;10,297;7,355;53,5;7896;1475;17;VT03192U.1;0,489;1,35;D;50,03;72,13;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,4;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11N/DEA4A.TNPN;GADC RX;035.1/11N/DEA4A.TNPN;n/a;finoox;203-1A8Q.2HF.1HL.RJW5-R23.01.0000.010;GADC RX 035.1-04_1-04-AE11-CL-E32AX-2905_Alu;3219;A;1;1;2905;Axial;3,579;2,645;3,628;3,091;4,157;3,29;3,806;3,113;3,555;3,035;3,562;2,743;17,83;2632;1475;10;VT03192U.1;0,163;1,35;D;45,79;67,36;2,6;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,4;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41N/FEA7A.TNPN;GADC RX;035.1/41N/FEA7A.TNPN;n/a;finoox;203-1AEL.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_4-07-AE11-CL-E32AX-2905_Alu;7777;A;4;1;2905;Axial;15,267;10,458;16,737;13,022;17,689;13,083;17,044;13,091;16,401;12,422;15,009;10,457;63,27;10901;1475;20;VT03192U.1;0,652;1,35;C;51,49;73,83;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11N/HDE4A.TNPN;GADC RX;035.1/11N/HDE4A.TNPN;n/a;finoox;203-1AFQ.2HF.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-04-AE11-CC-E32AX-2905_Epoxy;3437;A;1;1;2905;Axial;4,257;3,126;4,277;3,577;4,748;3,731;4,407;3,697;4,178;3,466;4,147;3,164;28,53;1986;1475;8;VT03192U.1;0,16;1,35;C;48,26;69,79;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;39;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/31N/FEC4E.TNPN;GADC RX;035.1/31N/FEC4E.TNPN;n/a;finoox;203-1AUX.2HF.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_3-04-EE11-CL-E32AX-2905_PC;8396;E;3;1;2905;Axial;12,169;8,655;12,521;10,186;13,766;10,811;13,025;10,614;12,358;9,934;11,643;8,715;80,25;7388;1475;16;VT03192U.1;0,488;1,35;D;49,59;71,69;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;100;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21N/FEC4A.TNPN;GADC RX;035.1/21N/FEC4A.TNPN;n/a;finoox;203-1ASY.2HF.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_2-04-AE11-CL-E32AX-2905_PC;5808;A;2;1;2905;Axial;8,389;6,247;8,425;7,164;9,487;7,521;8,752;7,445;8,243;6,882;8,317;6,373;53,5;4925;1475;13;VT03192U.1;0,325;1,35;C;48,09;69,93;6,8;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,3;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41S/FEA7A.TNNN;GADC RX;035.1/41S/FEA7A.TNNN;n/a;finoox;203-1AEL.2HJ.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_4-07-AE41-CL-E32AX-2908_Alu;7536;A;4;1;2908;Axial;9,819;7,332;10,144;8,471;10,891;8,584;10,376;8,577;9,949;8,164;9,732;7,392;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31S/FDA7E.TNNN;GADC RX;035.1/31S/FDA7E.TNNN;n/a;finoox;203-1ABF.2HJ.1H9.RJWQ-R23.01.0800.000;GADC RX 035.1-06_3-07-EE41-CC-E32AX-2908_Alu;6238;E;3;1;2908;Axial;6,477;4,988;6,701;5,676;7,22;5,77;6,877;5,74;6,569;5,512;6,465;5,077;37,96;3506;695;8;VT03192U.1;0,093;0,25;A+;31,91;53,96;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/DDE4A.TNPN;GADC RX;035.1/11S/DDE4A.TNPN;n/a;finoox;203-1AFL.2HJ.1HC.RJPK-R23.01.0000.010;GADC RX 035.1-04_1-04-AE41-CC-E32AX-2908_Epoxy;3092;A;1;1;2908;Axial;2,039;1,54;2,096;1,756;2,268;1,782;2,155;1,793;2,036;1,711;2,028;1,571;14,27;1108;695;5;VT03192U.1;0,031;0,25;A;26,64;48,17;2;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,9;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GADC RX 035.1/31S/DDE4E.TNPN;GADC RX;035.1/31S/DDE4E.TNPN;n/a;finoox;203-1AKV.2HJ.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-04-EE41-CC-E32AX-2908_Epoxy;6278;E;3;1;2908;Axial;6,155;4,446;6,185;5,097;6,802;5,374;6,382;5,3;6,051;4,965;5,947;4,501;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.1/11S/DDE7A.TNPN;GADC RX;035.1/11S/DDE7A.TNPN;n/a;finoox;203-1AG4.2HJ.1HB.RJVN-R23.01.0000.010;GADC RX 035.1-04_1-07-AE41-CC-E32AX-2908_Epoxy;2906;A;1;1;2908;Axial;1,63;1,147;1,712;1,382;1,855;1,418;1,768;1,413;1,691;1,336;1,589;1,155;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;16;4;yes;piece;1
GADC RX 035.1/11S/FDE7A.TNNN;GADC RX;035.1/11S/FDE7A.TNNN;n/a;finoox;203-1AG6.2HJ.1HH.RJVX-R23.01.0000.000;GADC RX 035.1-06_1-07-AE41-CC-E32AX-2908_Epoxy;2991;A;1;1;2908;Axial;2,128;1,629;2,206;1,861;2,374;1,893;2,268;1,883;2,162;1,796;2,122;1,657;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,2;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/11S/FDE7E.TNPN;GADC RX;035.1/11S/FDE7E.TNPN;n/a;finoox;203-1AG7.2HJ.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-07-EE41-CC-E32AX-2908_Epoxy;3641;E;1;1;2908;Axial;2,128;1,629;2,206;1,861;2,374;1,893;2,268;1,883;2,162;1,796;2,122;1,657;12,65;1169;695;5;VT03192U.1;0,031;0,25;A+;27,66;49,19;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GADC RX 035.1/41S/FDE7E.TNNN;GADC RX;035.1/41S/FDE7E.TNNN;n/a;finoox;203-1ANK.2HJ.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-07-EE41-CC-E32AX-2908_Epoxy;7726;E;4;1;2908;Axial;8,487;6,252;8,777;7,277;9,476;7,41;9,003;7,397;8,631;7,024;8,353;6,317;50,62;4675;695;10;VT03192U.1;0,123;0,25;A+;32,91;55,21;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;110,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41S/HDE7A.TNPN;GADC RX;035.1/41S/HDE7A.TNPN;n/a;finoox;203-1ANL.2HJ.1H3.RJWV-R23.01.0000.010;GADC RX 035.1-08_4-07-AE41-CC-E32AX-2908_Epoxy;7863;A;4;1;2908;Axial;9,701;7,364;10,027;8,436;10,709;8,472;10,209;8,464;9,809;8,096;9,671;7,435;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,8;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11S/DDC7A.TNPN;GADC RX;035.1/11S/DDC7A.TNPN;n/a;finoox;203-1AQE.2HJ.1HB.RJVN-R23.01.0000.010;GADC RX 035.1-04_1-07-AE41-CC-E32AX-2908_PC;3901;A;1;1;2908;Axial;1,534;1,078;1,615;1,302;1,749;1,335;1,667;1,33;1,595;1,258;1,496;1,085;8,44;1219;695;5;VT03192U.1;0,031;0,25;A;28,6;50,13;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Powder coated;7;16;4;yes;piece;1
GADC RX 035.1/31S/DEC7E.TNNN;GADC RX;035.1/31S/DEC7E.TNNN;n/a;finoox;203-1AVD.2HJ.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_3-07-EE41-CL-E32AX-2908_PC;7591;E;3;1;2908;Axial;5,409;4,108;5,568;4,719;6,085;4,83;5,752;4,806;5,486;4,588;5,398;4,195;31,64;3968;695;8;VT03192U.1;0,089;0,25;A+;34,67;56,77;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;88,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.1/31S/HDC7E.TNPN;GADC RX;035.1/31S/HDC7E.TNPN;n/a;finoox;203-1AUF.2HJ.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-07-EE41-CC-E32AX-2908_PC;8021;E;3;1;2908;Axial;6,836;5,36;7,141;5,997;7,503;6,058;7,24;6,027;6,956;5,806;6,821;5,446;50,62;3365;695;8;VT03192U.1;0,093;0,25;A+;31,1;53,16;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41S/HDC7E.TNNN;GADC RX;035.1/41S/HDC7E.TNNN;n/a;finoox;203-1AWD.2HJ.1H3.RJWV-R23.01.0800.000;GADC RX 035.1-08_4-07-EE41-CC-E32AX-2908_PC;9251;E;4;1;2908;Axial;9,102;6,905;9,407;7,914;10,052;7,949;9,579;7,943;9,206;7,595;9,075;6,97;67,49;4487;695;9;VT03192U.1;0,125;0,25;A+;32,11;54,41;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;123,1;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/11M/DEE4A.TNNN;GADC RX;035.1/11M/DEE4A.TNNN;n/a;finoox;203-1AGN.2HG.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-04-AE21-CL-E32AX-2906_Epoxy;3005;A;1;1;2906;Axial;3,338;2,371;3,354;2,756;3,802;2,987;3,518;2,912;3,316;2,706;3,199;2,405;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/11L/DDA7A.TNNN;GADC RX;035.1/11L/DDA7A.TNNN;n/a;finoox;203-1A74.2HH.1HB.RJVN-R23.01.0000.000;GADC RX 035.1-04_1-07-AE31-CC-E32AX-2907_Alu;2641;A;1;1;2907;Axial;1,865;1,278;2,017;1,587;2,175;1,622;2,087;1,619;1,994;1,53;1,824;1,282;8,44;1549;930;6;VT03192U.1;0,049;0,59;A;33,85;55,37;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;33,1;16;16;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.1/41L/HEE4A.TNNN;GADC RX;035.1/41L/HEE4A.TNNN;n/a;finoox;203-1AP4.2HH.1JK.SJ9U-R23.01.0000.000;GADC RX 035.1-08_4-04-AE31-CL-E32AX-2907_Epoxy;8438;A;4;1;2907;Axial;14,25;10,492;14,627;12,121;15,621;12,223;14,787;12,206;14,176;11,578;13,964;10,527;142,67;5672;930;11;VT03192U.1;0,193;0,59;A;37,84;60,18;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;131,4;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/41L/FEE7E.TNNN;GADC RX;035.1/41L/FEE7E.TNNN;n/a;finoox;203-1APM.2HH.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-07-EE31-CL-E32AX-2907_Epoxy;8406;E;4;1;2907;Axial;11,383;8,28;11,799;9,711;12,749;9,919;12,127;9,888;11,626;9,383;11,138;8,343;63,27;6507;930;12;VT03192U.1;0,194;0,59;A+;40,05;62,39;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21L/DDC7A.TNNN;GADC RX;035.1/21L/DDC7A.TNNN;n/a;finoox;203-1ASC.2HH.1HC.RJP9-R23.01.0000.000;GADC RX 035.1-04_2-07-AE31-CC-E32AX-2907_PC;4988;A;2;1;2907;Axial;3,502;2,422;3,771;2,987;4,067;3,053;3,902;3,045;3,731;2,881;3,428;2,43;16,87;3098;930;9;VT03192U.1;0,097;0,59;A;36,58;58,38;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;52,7;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;8;4;yes;piece;1
GADC RX 035.1/11L/HDC7E.TNNN;GADC RX;035.1/11L/HDC7E.TNNN;n/a;finoox;203-1AQK.2HH.1H6.RJW3-R23.01.0800.000;GADC RX 035.1-08_1-07-EE31-CC-E32AX-2907_PC;4667;E;1;1;2907;Axial;2,693;2,094;2,806;2,362;2,991;2,407;2,874;2,395;2,745;2,283;2,687;2,133;16,87;1437;930;6;VT03192U.1;0,048;0,59;A;32,76;54,29;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.1/21L/HEC7A.TNPN;GADC RX;035.1/21L/HEC7A.TNPN;n/a;finoox;203-1ATJ.2HH.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-07-AE31-CL-E32AX-2907_PC;5948;A;2;1;2907;Axial;6,212;4,811;6,408;5,442;6,858;5,504;6,583;5,481;6,296;5,254;6,197;4,894;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;6;8;yes;piece;1
GADC RX 035.1/21L/HEC4A.TNPN;GADC RX;035.1/21L/HEC4A.TNPN;n/a;finoox;203-1AT0.2HH.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_2-04-AE31-CL-E32AX-2907_PC;5971;A;2;1;2907;Axial;6,462;4,959;6,627;5,616;7,019;5,6;6,7;5,578;6,404;5,361;6,44;4,997;71,34;2836;930;7;VT03192U.1;0,096;0,59;A;35,33;57,17;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,7;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/2WE/HEA4A.TNNN;GADC RX;035.2/2WE/HEA4A.TNNN;n/a;finoox;203-1AAY.2PY.1HW.RJTM-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3126_Alu;4243;A;2;1;3126;Axial;5,862;4,459;6,055;5,086;6,339;5,019;6,061;5,02;5,814;4,82;5,835;4,478;71,34;2181;585;6;VT03208;0,096;0,22;A;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,8;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;4;8;8;yes;piece;1
GADC RX 035.2/2WE/FEA7E.TNNN;GADC RX;035.2/2WE/FEA7E.TNNN;n/a;finoox;203-1AAD.2PY.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3126_Alu;4558;E;2;1;3126;Axial;4,882;3,792;5,079;4,275;5,406;4,341;5,196;4,315;4,965;4,146;4,872;3,856;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/3WE/DEA7A.TNPN;GADC RX;035.2/3WE/DEA7A.TNPN;n/a;finoox;203-1ACE.2PY.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-07-A0W-CL-E32AX-3126_Alu;5509;A;3;1;3126;Axial;5,779;4,392;5,951;5,047;6,498;5,161;6,143;5,134;5,862;4,903;5,768;4,486;31,64;3930;585;8;VT03208;0,142;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3WE/DDA7A.TNNN;GADC RX;035.2/3WE/DDA7A.TNNN;n/a;finoox;203-1ABC.2PY.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_3-07-A0W-CC-E32AX-3126_Alu;4686;A;3;1;3126;Axial;5,079;3,815;5,206;4,395;5,734;4,534;5,335;4,515;5,147;4,278;5,051;3,896;25,31;3626;585;9;VT03208;0,143;0,22;A;40,22;62,28;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;77;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4WE/FEA7A.TNPN;GADC RX;035.2/4WE/FEA7A.TNPN;n/a;finoox;203-1AEL.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_4-07-A0W-CL-E32AX-3126_Alu;6867;A;4;1;3126;Axial;9,755;7,293;10,078;8,421;10,816;8,528;10,307;8,521;9,883;8,113;9,675;7,358;63,27;5087;585;9;VT03208;0,19;0,22;A;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;123,3;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/3WE/DEE4A.TNNN;GADC RX;035.2/3WE/DEE4A.TNNN;n/a;finoox;203-1ALW.2PY.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-04-A0W-CL-E32AX-3126_Epoxy;5391;A;3;1;3126;Axial;7,114;5,204;7,172;5,982;7,926;6,211;7,374;6,169;6,995;5,777;6,959;5,284;53,5;3663;585;8;VT03208;0,143;0,22;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4WE/FDE4A.TNNN;GADC RX;035.2/4WE/FDE4A.TNNN;n/a;finoox;203-1AN0.2PY.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_4-04-A0W-CC-E32AX-3126_Epoxy;6276;A;4;1;3126;Axial;9,42;6,768;9,701;7,938;10,396;8,097;9,836;8,05;9,42;7,604;9,145;6,803;85,6;4109;585;9;VT03208;0,193;0,22;A;41,23;63,53;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;109,2;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WE/DEE7E.TNPN;GADC RX;035.2/1WE/DEE7E.TNPN;n/a;finoox;203-1AH7.2PY.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3126_Epoxy;3413;E;1;1;3126;Axial;1,879;1,448;1,964;1,646;2,116;1,698;2,032;1,686;1,933;1,615;1,877;1,486;10,55;1310;585;5;VT03208;0,047;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.2/4WE/DDC7A.TNPN;GADC RX;035.2/4WE/DDC7A.TNPN;n/a;finoox;203-1AW8.2PY.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-07-A0W-CC-E32AX-3126_PC;7046;A;4;1;3126;Axial;6,178;4,405;6,46;5,252;6,998;5,392;6,669;5,367;6,387;5,083;6,027;4,441;33,75;4835;585;10;VT03208;0,191;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;98,7;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/4WE/HDC7E.TNPN;GADC RX;035.2/4WE/HDC7E.TNPN;n/a;finoox;203-1AWD.2PY.1H3.RJWV-R23.01.0800.010;GADC RX 035.2-08_4-07-E0W-CC-E32AX-3126_PC;8583;E;4;1;3126;Axial;9,071;6,885;9,376;7,89;10,013;7,922;9,545;7,916;9,173;7,57;9,044;6,95;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;129,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/1WE/DDC4A.TNNN;GADC RX;035.2/1WE/DDC4A.TNNN;n/a;finoox;203-1AQ2.2PY.1HB.RJVN-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CC-E32AX-3126_PC;3439;A;1;1;3126;Axial;1,711;1,159;1,846;1,439;1,987;1,486;1,896;1,473;1,807;1,385;1,673;1,156;14,27;1103;585;5;VT03208;0,048;0,22;B;35,98;57,51;1,7;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;34,7;16;16;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;C;E;Powder coated;4;16;4;yes;piece;1
GADC RX 035.2/4WE/DDC4A.TNNN;GADC RX;035.2/4WE/DDC4A.TNNN;n/a;finoox;203-1AVW.2PY.1HE.RJP3-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3126_PC;6833;A;4;1;3126;Axial;6,967;4,79;7,449;5,86;8,01;6,065;7,649;6,017;7,302;5,653;6,778;4,786;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,3;16;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4WE/DDC4E.TNNN;GADC RX;035.2/4WE/DDC4E.TNNN;n/a;finoox;203-1AVX.2PY.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3126_PC;7426;E;4;1;3126;Axial;6,967;4,79;7,449;5,86;8,01;6,065;7,649;6,017;7,302;5,653;6,778;4,786;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,8;16;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/2WE/DEC4A.TNNN;GADC RX;035.2/2WE/DEC4A.TNNN;n/a;finoox;203-1ASW.2PY.1HL.RJW5-R23.01.0000.000;GADC RX 035.2-04_2-04-A0W-CL-E32AX-3126_PC;4801;A;2;1;3126;Axial;4,156;3,003;4,19;3,469;4,62;3,614;4,315;3,572;4,103;3,354;4,014;3,035;35,67;2442;585;6;VT03208;0,095;0,22;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;L;E;Powder coated;4;6;4;yes;piece;1
GADC RX 035.2/2XE/FEA4A.TNPN;GADC RX;035.2/2XE/FEA4A.TNPN;n/a;finoox;203-1AAW.2Q0.1HR.RJTN-R23.01.0000.010;GADC RX 035.2-06_2-04-A0X-CL-E32AX-3128_Alu;4232;A;2;1;3128;Axial;5,028;3,93;5,251;4,416;5,52;4,413;5,306;4,386;5,079;4,224;5,051;3,962;53,5;2032;515;5;VT03208;0,1;0,23;A;38,68;60,52;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,8;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;564;;;;;;;;no;no;L;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.2/3XE/DEA4A.TNPN;GADC RX;035.2/3XE/DEA4A.TNPN;n/a;finoox;203-1ACY.2Q0.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_3-04-A0X-CL-E32AX-3128_Alu;5518;A;3;1;3128;Axial;6,644;4,936;6,723;5,65;7,392;5,806;6,887;5,777;6,547;5,43;6,549;4,991;53,5;3230;515;7;VT03208;0,15;0,23;B;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;86,3;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2XE/DDA4E.TNNN;GADC RX;035.2/2XE/DDA4E.TNNN;n/a;finoox;203-1A9T.2Q0.1HC.RJW0-R23.01.0800.000;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3128_Alu;4040;E;2;1;3128;Axial;3,637;2,525;3,846;3,064;4,144;3,158;3,939;3,125;3,76;2,949;3,538;2,524;28,53;1939;515;6;VT03208;0,101;0,23;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.2/2XE/DEE4A.TNPN;GADC RX;035.2/2XE/DEE4A.TNPN;n/a;finoox;203-1AJS.2Q0.1HL.RJW5-R23.01.0000.010;GADC RX 035.2-04_2-04-A0X-CL-E32AX-3128_Epoxy;4089;A;2;1;3128;Axial;4,261;3,127;4,312;3,589;4,732;3,708;4,419;3,667;4,199;3,46;4,162;3,16;35,67;2153;515;6;VT03208;0,1;0,23;B;38,68;60,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,6;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.2/3XE/DDE7E.TNNN;GADC RX;035.2/3XE/DDE7E.TNNN;n/a;finoox;203-1ALD.2Q0.1HE.RJWA-R23.01.0800.000;GADC RX 035.2-04_3-07-E0X-CC-E32AX-3128_Epoxy;5299;E;3;1;3128;Axial;4,622;3,511;4,76;4,035;5,199;4,13;4,908;4,105;4,694;3,921;4,613;3,586;25,31;3206;515;8;VT03208;0,15;0,23;B;40,22;62,28;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;83,8;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/3XE/FDE7E.TNPN;GADC RX;035.2/3XE/FDE7E.TNPN;n/a;finoox;203-1ALF.2Q0.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3128_Epoxy;5883;E;3;1;3128;Axial;5,833;4,534;6,065;5,106;6,457;5,187;6,208;5,154;5,932;4,947;5,822;4,613;37,96;3075;515;7;VT03208;0,15;0,23;A;40,22;62,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XE/HDC7A.TNNN;GADC RX;035.2/1XE/HDC7A.TNNN;n/a;finoox;203-1AQJ.2Q0.1H5.RJVY-R23.01.0000.000;GADC RX 035.2-08_1-07-A0X-CC-E32AX-3128_PC;3888;A;1;1;3128;Axial;2,051;1,564;2,139;1,794;2,257;1,792;2,166;1,79;2,08;1,72;2,046;1,581;16,87;985;515;4;VT03208;0,05;0,23;A;35,98;57,51;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40;16;22;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;C;E;Powder coated;7;16;8;yes;piece;1
