TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/4XE/DDC4E.TNPN;GADC RX;035.2/4XE/DDC4E.TNPN;n/a;finoox;203-1AVX.2Q0.1HE.RJWA-R23.01.0800.010;GADC RX 035.2-04_4-04-E0X-CC-E32AX-3128_PC;7667;E;4;1;3128;Axial;6,502;4,541;6,862;5,483;7,395;5,655;7,028;5,592;6,712;5,278;6,331;4,543;57,07;3878;515;8;VT03208;0,201;0,23;C;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;108;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XN/DEA7A.TNNN;GADC RX;035.2/4XN/DEA7A.TNNN;n/a;finoox;203-1AEJ.2PW.1HN.SJ9U-R23.01.0000.000;GADC RX 035.2-04_4-07-A0X-CL-E32AX-3124_Alu;6136;A;4;1;3124;Axial;11,82;9,004;12,132;10,316;13,374;10,684;12,697;10,591;12,076;10,059;11,847;9,295;42,18;10641;1470;20;VT03207;0,795;0,93;D;59,19;81,53;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;117,7;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.2/4XN/FEE4A.TNNN;GADC RX;035.2/4XN/FEE4A.TNNN;n/a;finoox;203-1AP2.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3124_Epoxy;6808;A;4;1;3124;Axial;16,455;11,005;18,198;13,957;19,448;14,297;18,711;14,286;17,829;13,39;16,094;10,952;107;9561;1470;18;VT03207;0,827;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;129,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4XN/FEE7A.TNNN;GADC RX;035.2/4XN/FEE7A.TNNN;n/a;finoox;203-1APL.2PW.1HS.RJTP-R23.01.0000.000;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3124_Epoxy;6726;A;4;1;3124;Axial;14,695;10,158;15,935;12,537;16,974;12,671;16,359;12,662;15,688;12,011;14,416;10,164;63,27;10324;1470;19;VT03207;0,805;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XN/DEC7A.TNNN;GADC RX;035.2/2XN/DEC7A.TNNN;n/a;finoox;203-1ATE.2PW.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3124_PC;4745;A;2;1;3124;Axial;5,491;4,175;5,641;4,791;6,213;4,961;5,907;4,918;5,611;4,669;5,503;4,308;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,5;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1XN/FEC4E.TNNN;GADC RX;035.2/1XN/FEC4E.TNNN;n/a;finoox;203-1AR1.2PW.1HQ.RJW5-R23.01.0800.000;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3124_PC;4474;E;1;1;3124;Axial;4,103;2,954;4,101;3,409;4,597;3,621;4,257;3,56;4,024;3,288;3,935;2,993;26,75;2390;1470;9;VT03207;0,207;0,93;D;53,94;75,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;49;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;4;10;6;yes;piece;1
GADC RX 035.2/3WL/FDE4E.TNNN;GADC RX;035.2/3WL/FDE4E.TNNN;n/a;finoox;203-1AKX.2PX.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-04-E0W-CC-E32AX-3125_Epoxy;5681;E;3;1;3125;Axial;8,57;6,32;8,655;7,228;9,509;7,474;8,856;7,416;8,436;6,97;8,359;6,386;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,7;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WL/FEE7E.TNPN;GADC RX;035.2/1WL/FEE7E.TNPN;n/a;finoox;203-1AH9.2PX.1HQ.RJW5-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3125_Epoxy;3740;E;1;1;3125;Axial;2,799;2,168;2,926;2,453;3,129;2,52;3,015;2,503;2,869;2,395;2,791;2,217;15,82;1585;850;6;VT03208;0,062;0,3;A;42,94;64,51;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.2/3WL/FDC7E.TNNN;GADC RX;035.2/3WL/FDC7E.TNNN;n/a;finoox;203-1AUD.2PX.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_3-07-E0W-CC-E32AX-3125_PC;6626;E;3;1;3125;Axial;7,035;5,311;7,218;6,091;7,837;6,264;7,466;6,24;7,12;5,927;6,996;5,412;37,96;4380;850;10;VT03208;0,186;0,3;A;47,22;69,28;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;91,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/1XL/DDA7E.TNPN;GADC RX;035.2/1XL/DDA7E.TNPN;n/a;finoox;203-1A75.2PZ.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3127_Alu;3244;E;1;1;3127;Axial;2,067;1,576;2,152;1,829;2,376;1,904;2,252;1,883;2,14;1,803;2,068;1,638;8,44;1719;930;7;VT03208;0,083;0,39;C;46,98;68,51;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;39,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2XL/DEA7A.TNPN;GADC RX;035.2/2XL/DEA7A.TNPN;n/a;finoox;203-1AAA.2PZ.1HL.RJW2-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3127_Alu;4004;A;2;1;3127;Axial;4,675;3,403;4,774;3,956;5,264;4,122;4,98;4,089;4,748;3,866;4,547;3,455;21,09;3703;930;10;VT03208;0,166;0,39;B;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3XL/FDE7E.TNPN;GADC RX;035.2/3XL/FDE7E.TNPN;n/a;finoox;203-1ALF.2PZ.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_3-07-E0X-CC-E32AX-3127_Epoxy;5883;E;3;1;3127;Axial;8,114;6,06;8,303;6,981;9,15;7,201;8,617;7,174;8,215;6,797;8,014;6,174;37,96;4972;930;12;VT03208;0,25;0,39;B;51,22;73,28;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;90,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/2XL/DEE7A.TNPN;GADC RX;035.2/2XL/DEE7A.TNPN;n/a;finoox;203-1AKA.2PZ.1HL.RJW2-R23.01.0000.010;GADC RX 035.2-04_2-07-A0X-CL-E32AX-3127_Epoxy;4054;A;2;1;3127;Axial;4,604;3,354;4,7;3,898;5,179;4,061;4,9;4,028;4,671;3,808;4,484;3,409;21,09;3703;930;10;VT03208;0,166;0,39;B;49,68;71,52;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;62,2;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;500;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/2XL/DEE7E.TNNN;GADC RX;035.2/2XL/DEE7E.TNNN;n/a;finoox;203-1AKB.2PZ.1HL.RJW2-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3127_Epoxy;4311;E;2;1;3127;Axial;4,604;3,354;4,7;3,898;5,179;4,061;4,9;4,028;4,671;3,808;4,484;3,409;21,09;3703;930;10;VT03208;0,166;0,39;B;49,68;71,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;67,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GADC RX 035.2/3XL/DEC4E.TNNN;GADC RX;035.2/3XL/DEC4E.TNNN;n/a;finoox;203-1AUV.2PZ.1HM.RJPY-R23.01.0800.000;GADC RX 035.2-04_3-04-E0X-CL-E32AX-3127_PC;6918;E;3;1;3127;Axial;7,83;5,58;8,002;6,53;8,808;6,954;8,329;6,816;7,893;6,373;7,544;5,622;53,5;5241;930;11;VT03208;0,25;0,39;C;51,18;73,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;92,8;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31E/FDA4A.TNPN;GADC RX;035.1/31E/FDA4A.TNPN;n/a;finoox;203-1ABY.2HK.1H9.RJS2-R23.01.0000.010;GADC RX 035.1-06_3-04-AE51-CC-E32AX-2909_Alu;5944;A;3;1;2909;Axial;6,144;4,75;6,344;5,334;6,67;5,334;6,407;5,3;6,111;5,104;6,131;4,792;64,2;2458;535;6;VT03192U.1;0,066;0,18;A+;24,38;46,44;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11E/DEA7E.TNNN;GADC RX;035.1/11E/DEA7E.TNNN;n/a;finoox;203-1A87.2HK.1HA.RJVP-R23.01.0800.000;GADC RX 035.1-04_1-07-EE51-CL-E32AX-2909_Alu;3190;E;1;1;2909;Axial;1,606;1,115;1,713;1,363;1,823;1,376;1,747;1,377;1,678;1,304;1,571;1,118;10,55;1063;535;4;VT03192U.1;0,021;0,18;A+;25,27;46,84;2,1;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;40,8;16;16;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;20;4;yes;piece;1
GADC RX 035.1/41E/DEA7A.TNPN;GADC RX;035.1/41E/DEA7A.TNPN;n/a;finoox;203-1AEJ.2HK.1HM.RJPY-R23.01.0000.010;GADC RX 035.1-04_4-07-AE51-CL-E32AX-2909_Alu;7238;A;4;1;2909;Axial;6,679;4,96;6,897;5,742;7,475;5,847;7,079;5,838;6,779;5,544;6,607;5,016;42,18;4252;535;8;VT03192U.1;0,084;0,18;A+;30,52;52,86;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;104,1;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31E/FEA7A.TNNN;GADC RX;035.1/31E/FEA7A.TNNN;n/a;finoox;203-1ACG.2HK.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_3-07-AE51-CL-E32AX-2909_Alu;6306;A;3;1;2909;Axial;6,266;4,685;6,507;5,413;6,926;5,437;6,601;5,437;6,345;5,189;6,224;4,728;47,46;3093;535;7;VT03192U.1;0,063;0,18;A+;29,13;51,23;9,4;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;90,4;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41E/FEE4E.TNNN;GADC RX;035.1/41E/FEE4E.TNNN;n/a;finoox;203-1AP3.2HK.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_4-04-EE51-CL-E32AX-2909_Epoxy;8479;E;4;1;2909;Axial;9,343;7,03;9,608;8,045;10,194;8,026;9,679;8,024;9,254;7,668;9,286;7,07;107;3710;535;7;VT03192U.1;0,086;0,18;A+;27,91;50,25;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11E/HDE7E.TNPN;GADC RX;035.1/11E/HDE7E.TNPN;n/a;finoox;203-1AG9.2HK.1H5.RJVY-R23.01.0800.010;GADC RX 035.1-08_1-07-EE51-CC-E32AX-2909_Epoxy;3918;E;1;1;2909;Axial;2,046;1,578;2,135;1,792;2,242;1,787;2,161;1,783;2,074;1,717;2,038;1,594;16,87;901;535;4;VT03192U.1;0,022;0,18;A+;22,03;43,55;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GADC RX 035.1/41E/FEE7A.TNPN;GADC RX;035.1/41E/FEE7A.TNPN;n/a;finoox;203-1APL.2HK.1HS.RJWT-R23.01.0000.010;GADC RX 035.1-06_4-07-AE51-CL-E32AX-2909_Epoxy;7933;A;4;1;2909;Axial;8,33;6,371;8,639;7,263;9,163;7,284;8,773;7,267;8,416;6,987;8,322;6,449;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;117,3;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/41E/HEC7A.TNPN;GADC RX;035.1/41E/HEC7A.TNPN;n/a;finoox;203-1AXE.2HK.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_4-07-AE51-CL-E32AX-2909_PC;9288;A;4;1;2909;Axial;8,779;6,881;9,17;7,695;9,539;7,667;9,236;7,654;8,889;7,347;8,76;6,955;84,37;4001;535;7;VT03192U.1;0,085;0,18;A+;29,59;51,93;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,2;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/31E/HEC4A.TNNN;GADC RX;035.1/31E/HEC4A.TNNN;n/a;finoox;203-1AUY.2HK.1JN.RJWR-R23.01.0000.000;GADC RX 035.1-08_3-04-AE51-CL-E32AX-2909_PC;7782;A;3;1;2909;Axial;6,473;4,972;6,717;5,632;6,944;5,508;6,683;5,52;6,433;5,318;6,446;4,986;107;2615;535;6;VT03192U.1;0,065;0,18;A+;25,49;47,59;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;100,6;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/2WN/HEA4A.TNNN;GADC RX;035.2/2WN/HEA4A.TNNN;n/a;finoox;203-1AAY.2PV.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_2-04-A0W-CL-E32AX-3123_Alu;4246;A;2;1;3123;Axial;9,572;7,018;9,68;8,068;10,578;8,317;9,895;8,254;9,349;7,762;9,3;7,075;71,34;4130;1340;11;VT03207;0,321;0,73;C;55,68;77,52;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;78,3;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/1WN/DEA7E.TNPN;GADC RX;035.2/1WN/DEA7E.TNPN;n/a;finoox;203-1A87.2PV.1H4.RJPA-R23.01.0800.010;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3123_Alu;3374;E;1;1;3123;Axial;2,83;2,085;2,88;2,372;3,201;2,505;3,013;2,491;2,873;2,357;2,776;2,127;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/1WN/DEA7E.TNNN;GADC RX;035.2/1WN/DEA7E.TNNN;n/a;finoox;203-1A87.2PV.1H4.RJPA-R23.01.0800.000;GADC RX 035.2-04_1-07-E0W-CL-E32AX-3123_Alu;3133;E;1;1;3123;Axial;2,83;2,085;2,88;2,372;3,201;2,505;3,013;2,491;2,873;2,357;2,776;2,127;10,55;2429;1340;9;VT03207;0,152;0,73;D;52,94;74,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;44,5;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;7;10;4;yes;piece;1
GADC RX 035.2/2WN/FEE4E.TNPN;GADC RX;035.2/2WN/FEE4E.TNPN;n/a;finoox;203-1AJV.2PV.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3123_Epoxy;4984;E;2;1;3123;Axial;8,513;6,425;8,666;7,394;9,59;7,629;8,967;7,552;8,465;7,182;8,493;6,565;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/1WN/HDC7E.TNPN;GADC RX;035.2/1WN/HDC7E.TNPN;n/a;finoox;203-1AQK.2PV.1H6.RJW3-R23.01.0800.010;GADC RX 035.2-08_1-07-E0W-CC-E32AX-3123_PC;4668;E;1;1;3123;Axial;3,475;2,627;3,566;3,015;3,893;3,079;3,687;3,067;3,528;2,924;3,463;2,683;16,87;2068;1340;9;VT03207;0,16;0,73;C;52,98;74,51;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;46,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;10;8;yes;piece;1
GADC RX 035.2/3WN/HDC7E.TNPN;GADC RX;035.2/3WN/HDC7E.TNPN;n/a;finoox;203-1AUF.2PV.1H3.RJWU-R23.01.0800.010;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3123_PC;7284;E;3;1;3123;Axial;10,617;7,894;10,869;9,086;11,806;9,27;11,205;9,237;10,725;8,791;10,362;7,973;50,62;6205;1340;15;VT03207;0,481;0,73;C;57,22;79,28;10,2;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;104,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/2WN/FEC4E.TNNN;GADC RX;035.2/2WN/FEC4E.TNNN;n/a;finoox;203-1ASZ.2PV.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_2-04-E0W-CL-E32AX-3123_PC;5674;E;2;1;3123;Axial;7,69;5,812;7,837;6,707;8,696;6,923;8,109;6,853;7,666;6,5;7,689;5,947;53,5;4355;1340;11;VT03207;0,316;0,73;C;55,68;77,52;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;79,8;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21N/DEA4E.TNNN;GADC RX;035.1/21N/DEA4E.TNNN;n/a;finoox;203-1AAV.2HF.1HM.RJTT-R23.01.0800.000;GADC RX 035.1-04_2-04-EE11-CL-E32AX-2905_Alu;4678;E;2;1;2905;Axial;7,564;5,455;7,482;6,276;8,622;6,852;7,893;6,682;7,397;6,167;7,286;5,619;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/31N/HDA7A.TNPN;GADC RX;035.1/31N/HDA7A.TNPN;n/a;finoox;203-1ABG.2HF.1H3.RJWU-R23.01.0000.010;GADC RX 035.1-08_3-07-AE11-CC-E32AX-2905_Alu;6308;A;3;1;2905;Axial;12,169;8,962;12,496;10,357;13,509;10,553;12,703;10,506;12,333;10,007;11,892;9,079;50,62;6890;1475;16;VT03192U.1;0,485;1,35;C;49,84;71,89;10,2;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;87,5;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41N/DEA7A.TNNN;GADC RX;035.1/41N/DEA7A.TNNN;n/a;finoox;203-1AEJ.2HF.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-07-AE11-CL-E32AX-2905_Alu;7105;A;4;1;2905;Axial;12,268;9,291;12,5;10,616;13,837;11,003;13,068;10,911;12,473;10,36;12,247;9,576;42,18;11347;1475;21;VT03192U.1;0,651;1,35;C;52,17;74,52;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11N/HDE4E.TNPN;GADC RX;035.1/11N/HDE4E.TNPN;n/a;finoox;203-1AFR.2HF.1H6.RJW3-R23.01.0800.010;GADC RX 035.1-08_1-04-EE11-CC-E32AX-2905_Epoxy;3980;E;1;1;2905;Axial;4,257;3,126;4,277;3,577;4,748;3,731;4,407;3,697;4,178;3,466;4,147;3,164;28,53;1986;1475;8;VT03192U.1;0,16;1,35;C;48,26;69,79;3,7;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/11N/HEE4A.TNNN;GADC RX;035.1/11N/HEE4A.TNNN;n/a;finoox;203-1AGS.2HF.1HV.RJWB-R23.01.0000.000;GADC RX 035.1-08_1-04-AE11-CL-E32AX-2905_Epoxy;3390;A;1;1;2905;Axial;5,139;3,83;5,195;4,378;5,717;4,507;5,34;4,486;5,046;4,223;5,079;3,873;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;44,7;16;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;8;yes;piece;1
GADC RX 035.1/41N/HEE4A.TNPN;GADC RX;035.1/41N/HEE4A.TNPN;n/a;finoox;203-1AP4.2HF.1JK.SJ9Q-R23.01.0000.010;GADC RX 035.1-08_4-04-AE11-CL-E32AX-2905_Epoxy;8679;A;4;1;2905;Axial;19,28;13,361;20,626;16,335;22,008;16,754;21,079;16,652;20,15;15,659;18,796;13,327;142,67;9210;1475;17;VT03192U.1;0,646;1,35;C;50,78;73,12;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;130,9;22;42;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11N/FDE7A.TNPN;GADC RX;035.1/11N/FDE7A.TNPN;n/a;finoox;203-1AG6.2HF.1HK.RJW4-R23.01.0000.010;GADC RX 035.1-06_1-07-AE11-CC-E32AX-2905_Epoxy;3245;A;1;1;2905;Axial;3,362;2,565;3,447;2,939;3,767;3,016;3,598;2,993;3,432;2,866;3,365;2,639;12,65;2411;1475;10;VT03192U.1;0,162;1,35;C;45,38;66,91;2,9;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;268;616;963;36,5;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GADC RX 035.1/21N/HEE7A.TNNN;GADC RX;035.1/21N/HEE7A.TNNN;n/a;finoox;203-1AKE.2HF.1JN.RJWP-R23.01.0000.000;GADC RX 035.1-08_2-07-AE11-CL-E32AX-2905_Epoxy;4785;A;2;1;2905;Axial;9,393;6,946;9,613;8,024;10,476;8,212;9,845;8,179;9,501;7,775;9,201;7,019;42,18;5243;1475;14;VT03192U.1;0,326;1,35;B;48,49;70,33;8,6;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,8;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31N/FEC7E.TNNN;GADC RX;035.1/31N/FEC7E.TNNN;n/a;finoox;203-1AVF.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_3-07-EE11-CL-E32AX-2905_PC;8123;E;3;1;2905;Axial;11,305;8,226;11,639;9,581;12,653;9,828;11,853;9,766;11,518;9,285;11;8,329;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,3;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/11S/FDA4E.TNPN;GADC RX;035.1/11S/FDA4E.TNPN;n/a;finoox;203-1A7R.2HJ.1HH.RJVX-R23.01.0800.010;GADC RX 035.1-06_1-04-EE41-CC-E32AX-2908_Alu;3615;E;1;1;2908;Axial;2,416;1,815;2,469;2,081;2,659;2,102;2,508;2,092;2,389;1,991;2,399;1,829;21,4;1026;695;4;VT03192U.1;0,032;0,25;A+;25,7;47,23;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.1/41S/FEA4E.TNPN;GADC RX;035.1/41S/FEA4E.TNPN;n/a;finoox;203-1AF5.2HJ.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_4-04-EE41-CL-E32AX-2908_Alu;8519;E;4;1;2908;Axial;11,118;8,098;11,408;9,398;12,227;9,543;11,558;9,506;11,077;9,002;10,848;8,132;107;4653;695;9;VT03192U.1;0,124;0,25;A+;32,77;55,11;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21S/FEA7A.TNNN;GADC RX;035.1/21S/FEA7A.TNNN;n/a;finoox;203-1AAC.2HJ.1HR.RJTR-R23.01.0000.000;GADC RX 035.1-06_2-07-AE41-CL-E32AX-2908_Alu;4426;A;2;1;2908;Axial;4,916;3,815;5,108;4,304;5,445;4,372;5,232;4,345;4,998;4,176;4,906;3,88;31,64;2567;695;7;VT03192U.1;0,06;0,25;A+;32,5;54,34;6,5;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,8;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;564;;;;;;;;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.1/21S/HDA7E.TNNN;GADC RX;035.1/21S/HDA7E.TNNN;n/a;finoox;203-1A9D.2HJ.1H1.RJTS-R23.01.0800.000;GADC RX 035.1-08_2-07-EE41-CC-E32AX-2908_Alu;4944;E;2;1;2908;Axial;4,854;3,789;5,05;4,253;5,331;4,29;5,136;4,271;4,924;4,109;4,842;3,84;33,75;2244;695;7;VT03192U.1;0,062;0,25;A+;29,6;51,4;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;69,7;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/21S/DEE4E.TNPN;GADC RX;035.1/21S/DEE4E.TNPN;n/a;finoox;203-1AJT.2HJ.1HL.RJW5-R23.01.0800.010;GADC RX 035.1-04_2-04-EE41-CL-E32AX-2908_Epoxy;5013;E;2;1;2908;Axial;4,63;3,349;4,676;3,867;5,152;4,026;4,808;3,98;4,57;3,738;4,477;3,385;35,67;2463;695;6;VT03192U.1;0,061;0,25;A;31,54;53,38;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;65,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GADC RX 035.1/41S/FEE7E.TNPN;GADC RX;035.1/41S/FEE7E.TNPN;n/a;finoox;203-1APM.2HJ.1HS.RJTP-R23.01.0800.010;GADC RX 035.1-06_4-07-EE41-CL-E32AX-2908_Epoxy;8647;E;4;1;2908;Axial;9,721;7,268;10,042;8,39;10,78;8,498;10,272;8,491;9,848;8,085;9,644;7,327;63,27;5135;695;10;VT03192U.1;0,12;0,25;A+;35,01;57,35;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/11S/DEE7E.TNNN;GADC RX;035.1/11S/DEE7E.TNNN;n/a;finoox;203-1AH7.2HJ.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-07-EE41-CL-E32AX-2908_Epoxy;3397;E;1;1;2908;Axial;1,892;1,456;1,976;1,657;2,131;1,71;2,042;1,698;1,946;1,626;1,889;1,495;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,8;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/21S/HEC4E.TNNN;GADC RX;035.1/21S/HEC4E.TNNN;n/a;finoox;203-1AT1.2HJ.1HW.RJTQ-R23.01.0800.000;GADC RX 035.1-08_2-04-EE41-CL-E32AX-2908_PC;6345;E;2;1;2908;Axial;5,23;3,977;5,402;4,537;5,657;4,478;5,409;4,479;5,187;4,301;5,206;3,994;71,34;2188;695;6;VT03192U.1;0,063;0,25;A+;29,14;50,98;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,3;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;4;8;8;yes;piece;1
GADC RX 035.1/31S/DDC4E.TNPN;GADC RX;035.1/31S/DDC4E.TNPN;n/a;finoox;203-1ATZ.2HJ.1HE.RJWA-R23.01.0800.010;GADC RX 035.1-04_3-04-EE41-CC-E32AX-2908_PC;7272;E;3;1;2908;Axial;5,563;4,019;5,584;4,596;6,143;4,856;5,768;4,787;5,47;4,483;5,36;4,055;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/31S/FDC4A.TNNN;GADC RX;035.1/31S/FDC4A.TNNN;n/a;finoox;203-1AU0.2HJ.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-04-AE41-CC-E32AX-2908_PC;6796;A;3;1;2908;Axial;6,484;4,908;6,605;5,588;7,117;5,625;6,709;5,617;6,393;5,346;6,444;4,948;64,2;3079;695;7;VT03192U.1;0,095;0,25;A;29,94;52;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11M/DDA4E.TNPN;GADC RX;035.1/11M/DDA4E.TNPN;n/a;finoox;203-1A7P.2HG.1HC.RJW0-R23.01.0800.010;GADC RX 035.1-04_1-04-EE21-CC-E32AX-2906_Alu;3472;E;1;1;2906;Axial;2,932;2,114;2,909;2,441;3,358;2,651;3,062;2,59;2,87;2,4;2,834;2,167;14,27;1995;1310;8;VT03192U.1;0,112;0,98;C;40,59;62,11;2;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;37,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;8;4;yes;piece;1
GADC RX 035.1/11M/HDA7A.TNNN;GADC RX;035.1/11M/HDA7A.TNNN;n/a;finoox;203-1A78.2HG.1H6.RJW3-R23.01.0000.000;GADC RX 035.1-08_1-07-AE21-CC-E32AX-2906_Alu;3105;A;1;1;2906;Axial;3,64;2,76;3,739;3,174;4,079;3,233;3,867;3,22;3,698;3,073;3,634;2,82;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41M/HDA7A.TNNN;GADC RX;035.1/41M/HDA7A.TNNN;n/a;finoox;203-1ADL.2HG.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-07-AE21-CC-E32AX-2906_Alu;7452;A;4;1;2906;Axial;14,297;10,081;15,185;12,198;16,186;12,311;15,551;12,296;14,942;11,695;13,988;10,142;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41M/HEA7E.TNPN;GADC RX;035.1/41M/HEA7E.TNPN;n/a;finoox;203-1AEP.2HG.1JK.SJ9Q-R23.01.0800.010;GADC RX 035.1-08_4-07-EE21-CL-E32AX-2906_Alu;9009;E;4;1;2906;Axial;16,815;12,021;17,652;14,35;18,928;14,545;18,122;14,516;17,4;13,805;16,428;12,077;84,37;8951;1310;17;VT03192U.1;0,432;0,98;A;47,07;69,41;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;141,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/11M/DEE4A.TNPN;GADC RX;035.1/11M/DEE4A.TNPN;n/a;finoox;203-1AGN.2HG.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-04-AE21-CL-E32AX-2906_Epoxy;3246;A;1;1;2906;Axial;3,338;2,371;3,354;2,756;3,802;2,987;3,518;2,912;3,316;2,706;3,199;2,405;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38,1;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.1/11M/FDE4E.TNPN;GADC RX;035.1/11M/FDE4E.TNPN;n/a;finoox;203-1AFP.2HG.1HK.RJW4-R23.01.0800.010;GADC RX 035.1-06_1-04-EE21-CC-E32AX-2906_Epoxy;3666;E;1;1;2906;Axial;3,542;2,629;3,585;3,055;3,996;3,167;3,715;3,135;3,501;2,965;3,524;2,7;21,4;1850;1310;8;VT03192U.1;0,113;0,98;C;40,7;62,23;2,9;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Epoxy coated aluminum;4;8;6;yes;piece;1
GADC RX 035.1/21M/HEE4E.TNPN;GADC RX;035.1/21M/HEE4E.TNPN;n/a;finoox;203-1AJX.2HG.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-04-EE21-CL-E32AX-2906_Epoxy;5784;E;2;1;2906;Axial;9,18;6,786;9,289;7,772;10,157;7,984;9,481;7,946;9,04;7,385;8,971;6,845;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/21M/HEE4E.TNNN;GADC RX;035.1/21M/HEE4E.TNNN;n/a;finoox;203-1AJX.2HG.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-04-EE21-CL-E32AX-2906_Epoxy;5543;E;2;1;2906;Axial;9,18;6,786;9,289;7,772;10,157;7,984;9,481;7,946;9,04;7,385;8,971;6,845;71,34;3964;1310;10;VT03192U.1;0,223;0,98;B;43,26;65,1;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;8;yes;piece;1
GADC RX 035.1/41M/HEE4E.TNNN;GADC RX;035.1/41M/HEE4E.TNNN;n/a;finoox;203-1AP5.2HG.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_4-04-EE21-CL-E32AX-2906_Epoxy;9242;E;4;1;2906;Axial;17,719;12,497;18,609;14,991;19,913;15,325;18,95;15,027;18,141;14,361;17,249;12,511;142,67;7929;1310;15;VT03192U.1;0,447;0,98;B;45,77;68,11;16,6;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;143;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11M/DEE7E.TNNN;GADC RX;035.1/11M/DEE7E.TNNN;n/a;finoox;203-1AH7.2HG.1H4.RJPA-R23.01.0800.000;GADC RX 035.1-04_1-07-EE21-CL-E32AX-2906_Epoxy;3397;E;1;1;2906;Axial;2,759;2,037;2,805;2,353;3,129;2,453;2,94;2,44;2,799;2,306;2,71;2,085;10,55;2396;1310;9;VT03192U.1;0,106;0,98;C;43,21;64,78;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/31M/HEE7E.TNNN;GADC RX;035.1/31M/HEE7E.TNNN;n/a;finoox;203-1AMK.2HG.1JK.SJ9Q-R23.01.0800.000;GADC RX 035.1-08_3-07-EE21-CL-E32AX-2906_Epoxy;7664;E;3;1;2906;Axial;12,757;9,638;13,09;10,996;14,284;11,29;13,512;11,258;12,9;10,718;12,676;9,807;63,27;6713;1310;14;VT03192U.1;0,324;0,98;A;46,06;68,16;12,7;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;110,3;22;42;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41M/DEE7A.TNNN;GADC RX;035.1/41M/DEE7A.TNNN;n/a;finoox;203-1APJ.2HG.1HN.SJ9U-R23.01.0000.000;GADC RX 035.1-04_4-07-AE21-CL-E32AX-2906_Epoxy;7208;A;4;1;2906;Axial;10,94;8,336;11,252;9,593;12,463;9,98;11,796;9,879;11,219;9,448;10,927;8,631;42,18;9583;1310;18;VT03192U.1;0,423;0,98;B;48,46;70,8;8,8;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;106,4;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11M/DEC7E.TNNN;GADC RX;035.1/11M/DEC7E.TNNN;n/a;finoox;203-1ARH.2HG.1H4.RJPA-R23.01.0800.000;GADC RX 035.1-04_1-07-EE21-CL-E32AX-2906_PC;4388;E;1;1;2906;Axial;2,612;1,926;2,658;2,23;2,956;2,315;2,781;2,302;2,651;2,178;2,563;1,965;10,55;2396;1310;9;VT03192U.1;0,106;0,98;C;43,21;64,78;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;7;10;4;yes;piece;1
GADC RX 035.1/21M/FDC7A.TNPN;GADC RX;035.1/21M/FDC7A.TNPN;n/a;finoox;203-1ASE.2HG.1H8.RJW6-R23.01.0000.010;GADC RX 035.1-06_2-07-AE21-CC-E32AX-2906_PC;5406;A;2;1;2906;Axial;5,873;4,274;6,029;4,977;6,571;5,111;6,15;5,08;5,969;4,827;5,712;4,33;25,31;4159;1310;12;VT03192U.1;0,221;0,98;B;43,6;65,4;5,2;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;57,7;16;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.1/21M/FEC4E.TNPN;GADC RX;035.1/21M/FEC4E.TNPN;n/a;finoox;203-1ASZ.2HG.1HS.RJWT-R23.01.0800.010;GADC RX 035.1-06_2-04-EE21-CL-E32AX-2906_PC;6370;E;2;1;2906;Axial;7,567;5,717;7,699;6,57;8,502;6,77;7,949;6,702;7,505;6,378;7,51;5,836;53,5;4217;1310;11;VT03192U.1;0,22;0,98;B;43,7;65,54;6,8;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41L/FEA4E.TNNN;GADC RX;035.1/41L/FEA4E.TNNN;n/a;finoox;203-1AF5.2HH.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_4-04-EE31-CL-E32AX-2907_Alu;8278;E;4;1;2907;Axial;13,022;9,204;13,614;10,99;14,602;11,253;13,865;11,193;13,284;10,541;12,664;9,224;107;5977;930;11;VT03192U.1;0,194;0,59;A;38,46;60,8;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Aluminum;4;4;6;yes;piece;1
GADC RX 035.1/21L/DEA4A.TNNN;GADC RX;035.1/21L/DEA4A.TNNN;n/a;finoox;203-1AAU.2HH.1HM.RJTT-R23.01.0000.000;GADC RX 035.1-04_2-04-AE31-CL-E32AX-2907_Alu;4186;A;2;1;2907;Axial;5,587;4,215;5,696;4,85;6,329;5,03;5,911;4,962;5,565;4,729;5,596;4,307;35,67;3143;930;8;VT03192U.1;0,097;0,59;A;36,82;58,66;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/41L/DDA4A.TNPN;GADC RX;035.1/41L/DDA4A.TNPN;n/a;finoox;203-1AE0.2HH.1HF.RJWV-R23.01.0000.010;GADC RX 035.1-04_4-04-AE31-CC-E32AX-2907_Alu;7016;A;4;1;2907;Axial;9,739;7,253;9,779;8,342;11,027;8,74;10,201;8,662;9,589;8,135;9,686;7,423;57,07;5720;930;12;VT03192U.1;0,193;0,59;A;37,96;60,26;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;94,9;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Aluminum;4;2;4;yes;piece;1
GADC RX 035.1/41L/HDA7A.TNNN;GADC RX;035.1/41L/HDA7A.TNNN;n/a;finoox;203-1ADL.2HH.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-07-AE31-CC-E32AX-2907_Alu;7452;A;4;1;2907;Axial;11,683;8,584;12,099;10,012;13,019;10,171;12,387;10,155;11,897;9,653;11,475;8,653;67,49;5749;930;12;VT03192U.1;0,193;0,59;A+;38,01;60,31;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.1/21L/FDE4E.TNPN;GADC RX;035.1/21L/FDE4E.TNPN;n/a;finoox;203-1AHT.2HH.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-04-EE31-CC-E32AX-2907_Epoxy;4968;E;2;1;2907;Axial;5,764;4,219;5,82;4,851;6,4;5,021;5,956;4,981;5,672;4,679;5,609;4,262;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31L/FDE4A.TNNN;GADC RX;035.1/31L/FDE4A.TNNN;n/a;finoox;203-1AKW.2HH.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_3-04-AE31-CC-E32AX-2907_Epoxy;5823;A;3;1;2907;Axial;8,66;6,356;8,736;7,288;9,608;7,548;8,939;7,485;8,514;7,033;8,428;6,422;64,2;4019;930;10;VT03192U.1;0,144;0,59;A;36,61;58,67;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;80,5;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11L/DEE7A.TNPN;GADC RX;035.1/11L/DEE7A.TNPN;n/a;finoox;203-1AH6.2HH.1H4.RJW1-R23.01.0000.010;GADC RX 035.1-04_1-07-AE31-CL-E32AX-2907_Epoxy;3227;A;1;1;2907;Axial;2,207;1,675;2,279;1,939;2,51;2;2,376;1,983;2,258;1,871;2,205;1,722;10,55;1676;930;6;VT03192U.1;0,049;0,59;A;35,47;57,04;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/21L/FDE7E.TNPN;GADC RX;035.1/21L/FDE7E.TNPN;n/a;finoox;203-1AJB.2HH.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-07-EE31-CC-E32AX-2907_Epoxy;4944;E;2;1;2907;Axial;5,037;3,792;5,171;4,37;5,608;4,484;5,351;4,466;5,102;4,24;5,014;3,864;25,31;2981;930;9;VT03192U.1;0,097;0,59;A;35,95;57,75;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Epoxy coated aluminum;7;6;6;yes;piece;1
GADC RX 035.1/41L/FDC7A.TNPN;GADC RX;035.1/41L/FDC7A.TNPN;n/a;finoox;203-1AWA.2HH.1H9.RJRV-R23.01.0000.010;GADC RX 035.1-06_4-07-AE31-CC-E32AX-2907_PC;8332;A;4;1;2907;Axial;9,304;6,652;9,746;7,929;10,519;8,102;10,041;8,075;9,623;7,661;9,081;6,691;50,62;5963;930;12;VT03192U.1;0,193;0,59;A;38,46;60,76;9,9;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;102,3;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2WE/HEA7E.TNPN;GADC RX;035.2/2WE/HEA7E.TNPN;n/a;finoox;203-1AAF.2PY.1HW.RJTQ-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CL-E32AX-3126_Alu;5111;E;2;1;3126;Axial;5,549;4,252;5,768;4,852;6,093;4,849;5,845;4,842;5,613;4,657;5,532;4,298;42,18;2470;585;6;VT03208;0,095;0,22;A+;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.2/4WE/DEE4A.TNNN;GADC RX;035.2/4WE/DEE4A.TNNN;n/a;finoox;203-1AP0.2PY.1HM.RJPY-R23.01.0000.000;GADC RX 035.2-04_4-04-A0W-CL-E32AX-3126_Epoxy;6261;A;4;1;3126;Axial;9,066;6,337;9,551;7,638;10,3;7,881;9,783;7,79;9,341;7,352;8,824;6,342;71,34;4884;585;9;VT03208;0,191;0,22;A;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,7;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;593;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/1WE/DEE4E.TNNN;GADC RX;035.2/1WE/DEE4E.TNNN;n/a;finoox;203-1AGP.2PY.1H4.RJW1-R23.01.0800.000;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3126_Epoxy;3188;E;1;1;3126;Axial;2,366;1,764;2,408;2,035;2,636;2,085;2,471;2,072;2,33;1,961;2,352;1,794;17,83;1221;585;5;VT03208;0,048;0,22;A;35,94;57,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;10;4;yes;piece;1
GADC RX 035.2/3WE/FEE4A.TNNN;GADC RX;035.2/3WE/FEE4A.TNNN;n/a;finoox;203-1ALY.2PY.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CL-E32AX-3126_Epoxy;5889;A;3;1;3126;Axial;8,337;6,366;8,547;7,238;9,098;7,25;8,664;7,219;8,261;6,919;8,289;6,431;80,25;3466;585;7;VT03208;0,144;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;96,5;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3WE/HEE7A.TNNN;GADC RX;035.2/3WE/HEE7A.TNNN;n/a;finoox;203-1AMJ.2PY.1JN.RJWR-R23.01.0000.000;GADC RX 035.2-08_3-07-A0W-CL-E32AX-3126_Epoxy;6130;A;3;1;3126;Axial;8,184;6,144;8,509;7,095;9,027;7,095;8,624;7,098;8,301;6,789;8,142;6,195;63,27;3705;585;8;VT03208;0,143;0,22;A+;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.2/2WE/DDC4E.TNNN;GADC RX;035.2/2WE/DDC4E.TNNN;n/a;finoox;203-1AS1.2PY.1HC.RJP9-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CC-E32AX-3126_PC;5067;E;2;1;3126;Axial;3,458;2,367;3,714;2,913;3,993;3,012;3,813;2,989;3,638;2,807;3,37;2,365;28,53;2206;585;6;VT03208;0,096;0,22;B;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,5;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/4WE/FEC4E.TNPN;GADC RX;035.2/4WE/FEC4E.TNPN;n/a;finoox;203-1AWV.2PY.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3126_PC;8708;E;4;1;3126;Axial;9,846;7,181;10,102;8,327;10,829;8,454;10,236;8,423;9,811;7,976;9,506;7,211;107;4622;585;9;VT03208;0,191;0,22;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/1XE/DDA7E.TNPN;GADC RX;035.2/1XE/DDA7E.TNPN;n/a;finoox;203-1A75.2Q0.1HB.RJVN-R23.01.0800.010;GADC RX 035.2-04_1-07-E0X-CC-E32AX-3128_Alu;3068;E;1;1;3128;Axial;1,531;1,092;1,596;1,301;1,729;1,332;1,645;1,328;1,574;1,257;1,496;1,1;8,44;1069;515;4;VT03208;0,05;0,23;B;35,98;57,51;1,7;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;38,3;16;16;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;7;16;4;yes;piece;1
GADC RX 035.2/3XE/HEA7A.TNPN;GADC RX;035.2/3XE/HEA7A.TNPN;n/a;finoox;203-1ACJ.2Q0.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-07-A0X-CL-E32AX-3128_Alu;6212;A;3;1;3128;Axial;7,528;5,732;7,823;6,579;8,248;6,529;7,907;6,532;7,609;6,249;7,506;5,777;63,27;3277;515;7;VT03208;0,15;0,23;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;750;;;;;;;;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/1XE/FEE4A.TNNN;GADC RX;035.2/1XE/FEE4A.TNNN;n/a;finoox;203-1AGQ.2Q0.1HD.RJVZ-R23.01.0000.000;GADC RX 035.2-06_1-04-A0X-CL-E32AX-3128_Epoxy;2961;A;1;1;3128;Axial;2,474;1,852;2,54;2,128;2,711;2,129;2,57;2,127;2,455;2,03;2,438;1,863;26,75;1016;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;42,5;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.2/3XE/DEE7A.TNNN;GADC RX;035.2/3XE/DEE7A.TNNN;n/a;finoox;203-1AME.2Q0.1HM.RJTT-R23.01.0000.000;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3128_Epoxy;5345;A;3;1;3128;Axial;5,268;4,042;5,457;4,604;5,891;4,705;5,62;4,678;5,365;4,487;5,259;4,128;31,64;3489;515;7;VT03208;0,149;0,23;A;40,18;62,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;85,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1XE/FEE7E.TNNN;GADC RX;035.2/1XE/FEE7E.TNNN;n/a;finoox;203-1AH9.2Q0.1HD.RJVZ-R23.01.0800.000;GADC RX 035.2-06_1-07-E0X-CL-E32AX-3128_Epoxy;3486;E;1;1;3128;Axial;2,189;1,672;2,268;1,908;2,417;1,92;2,313;1,914;2,216;1,841;2,183;1,692;15,82;1127;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47;16;22;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GADC RX 035.2/1XE/HEC7A.TNPN;GADC RX;035.2/1XE/HEC7A.TNPN;n/a;finoox;203-1ARL.2Q0.1HU.RJW1-R23.01.0000.010;GADC RX 035.2-08_1-07-A0X-CL-E32AX-3128_PC;4334;A;1;1;3128;Axial;2,308;1,709;2,426;2,001;2,55;1,989;2,441;1,994;2,352;1,907;2,296;1,718;21,09;1092;515;4;VT03208;0,05;0,23;A;35,94;57,51;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;45,2;16;22;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;611;;;;;;;;no;no;L;E;Powder coated;7;20;8;yes;piece;1
GADC RX 035.2/4XE/FEC7E.TNNN;GADC RX;035.2/4XE/FEC7E.TNNN;n/a;finoox;203-1AXD.2Q0.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CL-E32AX-3128_PC;8424;E;4;1;3128;Axial;8,328;6,315;8,594;7,239;9,21;7,284;8,78;7,273;8,422;6,955;8,303;6,386;63,27;4506;515;8;VT03208;0,199;0,23;A;41,19;63,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;133,6;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/3XE/HEC4E.TNNN;GADC RX;035.2/3XE/HEC4E.TNNN;n/a;finoox;203-1AUZ.2Q0.1JN.RJWR-R23.01.0800.000;GADC RX 035.2-08_3-04-E0X-CL-E32AX-3128_PC;7839;E;3;1;3128;Axial;6,978;5,292;7,228;6,042;7,517;5,951;7,205;5,953;6,934;5,714;6,945;5,304;107;2870;515;6;VT03208;0,151;0,23;A;40,18;62,28;12,4;(2x) 400V 3~N+PE - 9,3kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;114,5;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002378;8;0;2288;2;150;2290;no;no;L;E;Powder coated;4;6;8;yes;piece;1
GADC RX 035.2/4XE/HEC4E.TNNN;GADC RX;035.2/4XE/HEC4E.TNNN;n/a;finoox;203-1AWX.2Q0.1JK.SJ4L-R23.01.0800.000;GADC RX 035.2-08_4-04-E0X-CL-E32AX-3128_PC;8989;E;4;1;3128;Axial;9,411;7,294;9,745;8,191;10,069;8,06;9,707;8,046;9,333;7,756;9,372;7,325;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;(2x) 400V 3~N+PE - 11,8kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;148,7;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002379;8;0;2968;2;150;2940;no;no;L;E;Powder coated;4;4;8;yes;piece;1
