TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE CONDENSATE PUMP;HEATING;JUNCTION_BOX;CONDENSATE_PUMP;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GADC RX 035.2/3XN/FEA7E.TNNN;GADC RX;035.2/3XN/FEA7E.TNNN;n/a;finoox;203-1ACH.2PW.1HS.RJTP-R23.01.0800.000;GADC RX 035.2-06_3-07-E0X-CL-E32AX-3124_Alu;6308;E;3;1;3124;Axial;11,815;8,625;12,112;10,017;13,207;10,292;12,358;10,228;11,995;9,719;11,494;8,742;47,46;7743;1470;17;VT03207;0,603;0,93;C;58,18;80,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,6;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XN/HEE4A.TNNN;GADC RX;035.2/4XN/HEE4A.TNNN;n/a;finoox;203-1AP4.2PW.1JK.SJ9Q-R23.01.0000.000;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3124_Epoxy;7470;A;4;1;3124;Axial;19,126;13,275;20,424;16,201;21,803;16,613;20,864;16,51;19,944;15,533;18,648;13,264;142,67;9074;1470;17;VT03207;0,84;0,93;D;59,19;81,53;16,6;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;142,2;22;42;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;4;8;yes;piece;1
GADC RX 035.2/3XN/DEE7A.TNPN;GADC RX;035.2/3XN/DEE7A.TNPN;n/a;finoox;203-1AME.2PW.1HM.RJPY-R23.01.0000.010;GADC RX 035.2-04_3-07-A0X-CL-E32AX-3124_Epoxy;5537;A;3;1;3124;Axial;8,656;6,221;8,977;7,325;9,827;7,575;9,347;7,514;8,923;7,126;8,402;6,287;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;318;;963;89,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;552;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/4XN/FDE7E.TNPN;GADC RX;035.2/4XN/FDE7E.TNPN;n/a;finoox;203-1ANK.2PW.1H9.RJRV-R23.01.0800.010;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3124_Epoxy;7000;E;4;1;3124;Axial;12,486;8,496;13,759;10,638;14,52;10,675;14,004;10,689;13,473;10,137;12,28;8,481;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XN/FEE7A.TNPN;GADC RX;035.2/4XN/FEE7A.TNPN;n/a;finoox;203-1APL.2PW.1HS.RJTP-R23.01.0000.010;GADC RX 035.2-06_4-07-A0X-CL-E32AX-3124_Epoxy;6967;A;4;1;3124;Axial;14,695;10,158;15,935;12,537;16,974;12,671;16,359;12,662;15,688;12,011;14,416;10,164;63,27;10324;1470;19;VT03207;0,805;0,93;D;59,19;81,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;128,2;22;35;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4XN/FDC7E.TNNN;GADC RX;035.2/4XN/FDC7E.TNNN;n/a;finoox;203-1AWB.2PW.1H9.RJRV-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3124_PC;7716;E;4;1;3124;Axial;11,783;7,976;12,994;10,012;13,668;10,018;13,192;10,037;12,697;9,522;11,569;7,962;50,62;9415;1470;20;VT03207;0,831;0,93;D;59,23;81,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;122,1;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.2/2XN/DEC7E.TNNN;GADC RX;035.2/2XN/DEC7E.TNNN;n/a;finoox;203-1ATF.2PW.1HM.RJTT-R23.01.0800.000;GADC RX 035.2-04_2-07-E0X-CL-E32AX-3124_PC;5243;E;2;1;3124;Axial;5,491;4,175;5,641;4,791;6,213;4,961;5,907;4,918;5,611;4,669;5,503;4,308;21,09;5321;1470;14;VT03207;0,397;0,93;D;56,68;78,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,2;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Powder coated;7;4;4;yes;piece;1
GADC RX 035.2/1WL/HDA4A.TNPN;GADC RX;035.2/1WL/HDA4A.TNPN;n/a;finoox;203-1A7S.2PX.1H6.RJPM-R23.01.0000.010;GADC RX 035.2-08_1-04-A0W-CC-E32AX-3125_Alu;3126;A;1;1;3125;Axial;3,088;2,38;3,187;2,706;3,364;2,695;3,225;2,679;3,078;2,57;3,073;2,401;28,53;1242;850;5;VT03208;0,063;0,3;A;42,98;64,51;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;40,5;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;545;;;;;;;;no;no;C;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.2/2WL/FEA7E.TNPN;GADC RX;035.2/2WL/FEA7E.TNPN;n/a;finoox;203-1AAD.2PX.1HR.RJTR-R23.01.0800.010;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3125_Alu;4799;E;2;1;3125;Axial;5,712;4,364;5,893;5,007;6,382;5,089;6,017;5,065;5,79;4,84;5,701;4,441;31,64;3170;850;8;VT03208;0,123;0,3;A;45,68;67,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,6;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;6;yes;piece;1
GADC RX 035.2/2WL/HDA7E.TNPN;GADC RX;035.2/2WL/HDA7E.TNPN;n/a;finoox;203-1A9D.2PX.1H1.RJTS-R23.01.0800.010;GADC RX 035.2-08_2-07-E0W-CC-E32AX-3125_Alu;4755;E;2;1;3125;Axial;5,746;4,408;5,925;5,029;6,338;5,087;6,039;5,07;5,81;4,854;5,73;4,472;33,75;2821;850;8;VT03208;0,124;0,3;A;45,72;67,52;6,9;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;72,7;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;C;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.2/3WL/HDA7A.TNPN;GADC RX;035.2/3WL/HDA7A.TNPN;n/a;finoox;203-1ABG.2PX.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_3-07-A0W-CC-E32AX-3125_Alu;5614;A;3;1;3125;Axial;8,728;6,736;9,016;7,653;9,676;7,752;9,184;7,72;8,839;7,406;8,704;6,843;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;268;;963;92,3;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WL/HDA7E.TNNN;GADC RX;035.2/3WL/HDA7E.TNNN;n/a;finoox;203-1ABH.2PX.1H3.RJWV-R23.01.0800.000;GADC RX 035.2-08_3-07-E0W-CC-E32AX-3125_Alu;6008;E;3;1;3125;Axial;8,728;6,736;9,016;7,653;9,676;7,752;9,184;7,72;8,839;7,406;8,704;6,843;50,62;4231;850;10;VT03208;0,186;0,3;A;47,22;69,28;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;100,4;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;8;yes;piece;1
GADC RX 035.2/3WL/FDE4A.TNNN;GADC RX;035.2/3WL/FDE4A.TNNN;n/a;finoox;203-1AKW.2PX.1H9.RJWQ-R23.01.0000.000;GADC RX 035.2-06_3-04-A0W-CC-E32AX-3125_Epoxy;5130;A;3;1;3125;Axial;8,57;6,32;8,655;7,228;9,509;7,474;8,856;7,416;8,436;6,97;8,359;6,386;64,2;3960;850;9;VT03208;0,187;0,3;B;47,22;69,28;7,6;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;84,9;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;552;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/FEE4E.TNPN;GADC RX;035.2/4WL/FEE4E.TNPN;n/a;finoox;203-1AP3.2PX.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_4-04-E0W-CL-E32AX-3125_Epoxy;7809;E;4;1;3125;Axial;12,734;9,032;13,255;10,723;14,231;10,975;13,495;10,927;12,893;10,295;12,374;9,049;107;5850;850;11;VT03208;0,248;0,3;A;48,19;70,53;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;134,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/4WL/DDE7E.TNNN;GADC RX;035.2/4WL/DDE7E.TNNN;n/a;finoox;203-1ANH.2PX.1HE.RJP3-R23.01.0800.000;GADC RX 035.2-04_4-07-E0W-CC-E32AX-3125_Epoxy;6396;E;4;1;3125;Axial;7,381;5,158;7,884;6,293;8,52;6,452;8,159;6,429;7,805;6,084;7,223;5,179;33,75;6056;850;13;VT03208;0,247;0,3;B;48,23;70,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,2;16;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.2/1WL/HEC7E.TNNN;GADC RX;035.2/1WL/HEC7E.TNNN;n/a;finoox;203-1ARM.2PX.1H2.RJW5-R23.01.0800.000;GADC RX 035.2-08_1-07-E0W-CL-E32AX-3125_PC;4716;E;1;1;3125;Axial;2,988;2,307;3,095;2,628;3,319;2,651;3,175;2,642;3,041;2,533;2,998;2,346;21,09;1544;850;6;VT03208;0,062;0,3;A;42,94;64,51;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;51,2;16;22;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Powder coated;7;12;8;yes;piece;1
GADC RX 035.2/1WL/DEC4E.TNPN;GADC RX;035.2/1WL/DEC4E.TNPN;n/a;finoox;203-1AQZ.2PX.1H4.RJW1-R23.01.0800.010;GADC RX 035.2-04_1-04-E0W-CL-E32AX-3125_PC;4411;E;1;1;3125;Axial;2,458;1,804;2,476;2,076;2,78;2,181;2,566;2,161;2,424;1,997;2,411;1,827;17,83;1534;850;6;VT03208;0,062;0,3;B;42,94;64,51;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;43,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Powder coated;4;10;4;yes;piece;1
GADC RX 035.2/4WL/DEC4E.TNPN;GADC RX;035.2/4WL/DEC4E.TNPN;n/a;finoox;203-1AWT.2PX.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CL-E32AX-3125_PC;8144;E;4;1;3125;Axial;9,847;7,43;10,023;8,506;11,087;8,826;10,379;8,705;9,773;8,301;9,769;7,586;71,34;6137;850;11;VT03208;0,247;0,3;B;48,19;70,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;121,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/3XL/FEE4E.TNNN;GADC RX;035.2/3XL/FEE4E.TNNN;n/a;finoox;203-1ALZ.2PZ.1HS.RJWT-R23.01.0800.000;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3127_Epoxy;6520;E;3;1;3127;Axial;10,789;7,924;10,885;9,084;11,967;9,403;11,138;9,326;10,607;8,764;10,488;8,001;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.2/3XL/FEC4E.TNPN;GADC RX;035.2/3XL/FEC4E.TNPN;n/a;finoox;203-1AUX.2PZ.1HS.RJWT-R23.01.0800.010;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3127_PC;7702;E;3;1;3127;Axial;9,73;7,141;9,838;8,188;10,789;8,481;10,051;8,409;9,574;7,902;9,454;7,208;80,25;4998;930;11;VT03208;0,25;0,39;B;51,18;73,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,7;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11E/DEA4E.TNNN;GADC RX;035.1/11E/DEA4E.TNNN;n/a;finoox;203-1A8R.2HK.1H4.RJPL-R23.01.0800.000;GADC RX 035.1-04_1-04-EE51-CL-E32AX-2909_Alu;3377;E;1;1;2909;Axial;2,074;1,583;2,143;1,794;2,291;1,822;2,182;1,807;2,065;1,729;2,064;1,599;17,83;984;535;4;VT03192U.1;0,021;0,18;A+;24,01;45,58;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,7;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/21E/FDA4E.TNNN;GADC RX;035.1/21E/FDA4E.TNNN;n/a;finoox;203-1A9V.2HK.1H8.RJT7-R23.01.0800.000;GADC RX 035.1-06_2-04-EE51-CC-E32AX-2909_Alu;4652;E;2;1;2909;Axial;4,095;3,16;4,227;3,554;4,444;3,551;4,269;3,529;4,072;3,398;4,076;3,186;42,8;1638;535;5;VT03192U.1;0,044;0,18;A+;22,88;44,68;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31E/FEE4E.TNPN;GADC RX;035.1/31E/FEE4E.TNPN;n/a;finoox;203-1ALZ.2HK.1HS.RJTX-R23.01.0800.010;GADC RX 035.1-06_3-04-EE51-CL-E32AX-2909_Epoxy;7454;E;3;1;2909;Axial;7,048;5,441;7,335;6,133;7,626;6,108;7,369;6,082;7,047;5,856;7,027;5,549;80,25;2783;535;6;VT03192U.1;0,064;0,18;A+;26,9;49;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,7;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/41E/FDE4E.TNPN;GADC RX;035.1/41E/FDE4E.TNPN;n/a;finoox;203-1AN1.2HK.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_4-04-EE51-CC-E32AX-2909_Epoxy;8019;E;4;1;2909;Axial;8,044;5,967;8,247;6,875;8,83;6,908;8,346;6,91;7,991;6,563;7,922;6;85,6;3277;535;7;VT03192U.1;0,088;0,18;A+;25,39;47,69;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,8;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/31E/HDE7E.TNPN;GADC RX;035.1/31E/HDE7E.TNPN;n/a;finoox;203-1ALH.2HK.1H1.RJTS-R23.01.0800.010;GADC RX 035.1-08_3-07-EE51-CC-E32AX-2909_Epoxy;6974;E;3;1;2909;Axial;6,087;4,595;6,317;5,287;6,676;5,262;6,349;5,263;6,142;5,048;6,061;4,628;50,62;2703;535;6;VT03192U.1;0,065;0,18;A+;26,27;48,32;9,9;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;94,9;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/11E/HEE7A.TNPN;GADC RX;035.1/11E/HEE7A.TNPN;n/a;finoox;203-1AHA.2HK.1HU.RJW1-R23.01.0000.010;GADC RX 035.1-08_1-07-AE51-CL-E32AX-2909_Epoxy;3589;A;1;1;2909;Axial;2,309;1,733;2,418;2,013;2,535;1,993;2,437;1,986;2,347;1,917;2,301;1,743;21,09;1000;535;4;VT03192U.1;0,021;0,18;A+;24,34;45,91;4,4;;230/400V+N+PE - 3,3kW;AY7.002388;DualCompact_1_04_1_o;1096;1026;318;616;963;43,8;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;611;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GADC RX 035.1/21E/FEE7E.TNPN;GADC RX;035.1/21E/FEE7E.TNPN;n/a;finoox;203-1AKD.2HK.1HQ.RJW2-R23.01.0800.010;GADC RX 035.1-06_2-07-EE51-CL-E32AX-2909_Epoxy;5322;E;2;1;2909;Axial;4,089;2,997;4,282;3,516;4,548;3,527;4,343;3,534;4,18;3,365;4,044;3,007;31,64;2062;535;5;VT03192U.1;0,042;0,18;A+;27,62;49,46;6,4;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;72,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;7;10;6;yes;piece;1
GADC RX 035.1/31E/HEE7A.TNPN;GADC RX;035.1/31E/HEE7A.TNPN;n/a;finoox;203-1AMJ.2HK.1JN.RJWR-R23.01.0000.010;GADC RX 035.1-08_3-07-AE51-CL-E32AX-2909_Epoxy;7063;A;3;1;2909;Axial;6,981;5,367;7,276;6,107;7,623;6,068;7,334;6,067;7,063;5,837;6,968;5,422;63,27;3001;535;6;VT03192U.1;0,064;0,18;A+;28,59;50,69;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;99,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41E/FEE7E.TNNN;GADC RX;035.1/41E/FEE7E.TNNN;n/a;finoox;203-1APM.2HK.1HS.RJWT-R23.01.0800.000;GADC RX 035.1-06_4-07-EE51-CL-E32AX-2909_Epoxy;8406;E;4;1;2909;Axial;8,33;6,371;8,639;7,263;9,163;7,284;8,773;7,267;8,416;6,987;8,322;6,449;63,27;4124;535;8;VT03192U.1;0,084;0,18;A+;30,13;52,48;12,6;(2x) 400V 3~N+PE - 9,7kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;127,6;22;35;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002375;6;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21E/FDC7E.TNPN;GADC RX;035.1/21E/FDC7E.TNPN;n/a;finoox;203-1ASF.2HK.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-07-EE51-CC-E32AX-2909_PC;5904;E;2;1;2909;Axial;3,423;2,67;3,575;2,998;3,777;3,042;3,642;3,028;3,489;2,909;3,415;2,718;25,31;1877;535;5;VT03192U.1;0,043;0,18;A+;25,71;47,51;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,5;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/2WN/DEA4E.TNPN;GADC RX;035.2/2WN/DEA4E.TNPN;n/a;finoox;203-1AAV.2PV.1HM.RJTT-R23.01.0800.010;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3123_Alu;4464;E;2;1;3123;Axial;7,019;5,113;6,977;5,885;8,011;6,349;7,323;6,243;6,869;5,772;6,834;5,254;35,67;4581;1340;12;VT03207;0,31;0,73;D;55,68;77,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,5;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/3WN/FEE7E.TNPN;GADC RX;035.2/3WN/FEE7E.TNPN;n/a;finoox;203-1AMH.2PV.1HS.RJTP-R23.01.0800.010;GADC RX 035.2-06_3-07-E0W-CL-E32AX-3123_Epoxy;6669;E;3;1;3123;Axial;11,03;8,138;11,257;9,398;12,363;9,696;11,698;9,64;11,166;9,144;10,695;8,257;47,46;7071;1340;15;VT03207;0,461;0,73;C;57,18;79,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;107,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WN/DEE7E.TNPN;GADC RX;035.2/4WN/DEE7E.TNPN;n/a;finoox;203-1APK.2PV.1HN.SJ9U-R23.01.0800.010;GADC RX 035.2-04_4-07-E0W-CL-E32AX-3123_Epoxy;7073;E;4;1;3123;Axial;11,031;8,4;11,338;9,667;12,565;10,054;11,886;9,954;11,319;9,514;11,016;8,698;42,18;9718;1340;18;VT03207;0,607;0,73;D;58,19;80,53;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;126,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Epoxy coated aluminum;7;2;4;yes;piece;1
GADC RX 035.2/2WN/FDC4E.TNPN;GADC RX;035.2/2WN/FDC4E.TNPN;n/a;finoox;203-1AS3.2PV.1H9.RJWQ-R23.01.0800.010;GADC RX 035.2-06_2-04-E0W-CC-E32AX-3123_PC;5494;E;2;1;3123;Axial;6,65;4,959;6,587;5,691;7,515;5,96;6,941;5,9;6,539;5,455;6,603;5,058;42,8;3884;1340;11;VT03207;0,325;0,73;D;55,72;77,52;5,3;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;70;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/11N/HEA4E.TNNN;GADC RX;035.1/11N/HEA4E.TNNN;n/a;finoox;203-1A8V.2HF.1HV.RJWB-R23.01.0800.000;GADC RX 035.1-08_1-04-EE11-CL-E32AX-2905_Alu;3894;E;1;1;2905;Axial;5,214;3,882;5,272;4,438;5,803;4,574;5,402;4,544;5,119;4,28;5,143;3,93;35,67;2302;1475;9;VT03192U.1;0,162;1,35;C;45,53;67,1;4,6;230/400V+N+PE - 3,3kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;50,3;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002376;8;0;928;2;150;930;no;no;L;E;Aluminum;4;10;8;yes;piece;1
GADC RX 035.1/21N/HEA4E.TNNN;GADC RX;035.1/21N/HEA4E.TNNN;n/a;finoox;203-1AAZ.2HF.1JN.RJWR-R23.01.0800.000;GADC RX 035.1-08_2-04-EE11-CL-E32AX-2905_Alu;5331;E;2;1;2905;Axial;10,312;7,472;10,407;8,603;11,394;8,956;10,681;8,852;10,166;8,319;9,937;7,513;71,34;4605;1475;12;VT03192U.1;0,323;1,35;C;48,27;70,11;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,8;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.1/31N/FEA7A.TNNN;GADC RX;035.1/31N/FEA7A.TNNN;n/a;finoox;203-1ACG.2HF.1HS.RJTP-R23.01.0000.000;GADC RX 035.1-06_3-07-AE11-CL-E32AX-2905_Alu;6410;A;3;1;2905;Axial;12,156;8,845;12,515;10,302;13,605;10,567;12,746;10,501;12,384;9,983;11,828;8,956;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91;22;35;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/31N/FEA7E.TNNN;GADC RX;035.1/31N/FEA7E.TNNN;n/a;finoox;203-1ACH.2HF.1HS.RJTP-R23.01.0800.000;GADC RX 035.1-06_3-07-EE11-CL-E32AX-2905_Alu;7043;E;3;1;2905;Axial;12,156;8,845;12,515;10,302;13,605;10,567;12,746;10,501;12,384;9,983;11,828;8,956;47,46;8176;1475;17;VT03192U.1;0,489;1,35;C;50,49;72,59;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;99,2;22;35;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.1/21N/DDA7A.TNNN;GADC RX;035.1/21N/DDA7A.TNNN;n/a;finoox;203-1A98.2HF.1HE.RJWA-R23.01.0000.000;GADC RX 035.1-04_2-07-AE11-CC-E32AX-2905_Alu;3943;A;2;1;2905;Axial;5,177;3,889;5,248;4,45;5,833;4,608;5,501;4,571;5,258;4,337;5,148;4,018;16,87;5085;1475;15;VT03192U.1;0,326;1,35;D;48,27;70,07;3,7;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;53,3;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/41N/DDA7E.TNPN;GADC RX;035.1/41N/DDA7E.TNPN;n/a;finoox;203-1ADH.2HF.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-07-EE11-CC-E32AX-2905_Alu;7594;E;4;1;2905;Axial;10,366;7,807;10,575;8,913;11,654;9,231;11,01;9,157;10,525;8,689;10,304;8,057;33,75;10170;1475;21;VT03192U.1;0,651;1,35;D;50,78;73,08;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102,9;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/11N/FEE4A.TNPN;GADC RX;035.1/11N/FEE4A.TNPN;n/a;finoox;203-1AGQ.2HF.1HQ.RJW5-R23.01.0000.010;GADC RX 035.1-06_1-04-AE11-CL-E32AX-2905_Epoxy;3440;A;1;1;2905;Axial;4,607;3,312;4,603;3,823;5,167;4,069;4,783;3,998;4,519;3,69;4,428;3,36;26,75;2463;1475;9;VT03192U.1;0,163;1,35;C;45,35;66,92;3,6;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;318;616;963;41,4;16;22;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;L;E;Epoxy coated aluminum;4;10;6;yes;piece;1
GADC RX 035.1/31N/DEE7E.TNNN;GADC RX;035.1/31N/DEE7E.TNNN;n/a;finoox;203-1AMF.2HF.1HM.RJPY-R23.01.0800.000;GADC RX 035.1-04_3-07-EE11-CL-E32AX-2905_Epoxy;6584;E;3;1;2905;Axial;8,916;6,381;9,291;7,538;10,128;7,772;9,657;7,712;9,22;7,318;8,68;6,445;31,64;8510;1475;18;VT03192U.1;0,488;1,35;D;51,17;73,27;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;87,9;22;28;Inclusive;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Epoxy coated aluminum;7;4;4;yes;piece;1
GADC RX 035.1/31N/FDC7E.TNPN;GADC RX;035.1/31N/FDC7E.TNPN;n/a;finoox;203-1AUD.2HF.1H9.RJRV-R23.01.0800.010;GADC RX 035.1-06_3-07-EE11-CC-E32AX-2905_PC;7560;E;3;1;2905;Axial;9,502;6,869;9,867;7,956;10,66;8,227;10,163;8,177;9,741;7,78;9,268;6,932;37,96;7234;1475;17;VT03192U.1;0,487;1,35;C;49,62;71,68;7,7;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;86,4;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Powder coated;7;4;6;yes;piece;1
GADC RX 035.1/31N/FEC4A.TNPN;GADC RX;035.1/31N/FEC4A.TNPN;n/a;finoox;203-1AUW.2HF.1HS.RJTP-R23.01.0000.010;GADC RX 035.1-06_3-04-AE11-CL-E32AX-2905_PC;7764;A;3;1;2905;Axial;12,169;8,655;12,521;10,186;13,766;10,811;13,025;10,614;12,358;9,934;11,643;8,715;80,25;7388;1475;16;VT03192U.1;0,488;1,35;D;49,59;71,69;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;91,8;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;633;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/21N/DEC4A.TNPN;GADC RX;035.1/21N/DEC4A.TNPN;n/a;finoox;203-1ASW.2HF.1HM.RJTT-R23.01.0000.010;GADC RX 035.1-04_2-04-AE11-CL-E32AX-2905_PC;5450;A;2;1;2905;Axial;6,732;4,855;6,659;5,586;7,674;6,098;7,025;5,947;6,583;5,489;6,485;5,001;35,67;5264;1475;14;VT03192U.1;0,326;1,35;D;48,53;70,37;4,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;318;1296;963;60,2;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;500;;;;;;;;no;no;L;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.1/21N/FDC4A.TNNN;GADC RX;035.1/21N/FDC4A.TNNN;n/a;finoox;203-1AS2.2HF.1H9.RJWQ-R23.01.0000.000;GADC RX 035.1-06_2-04-AE11-CC-E32AX-2905_PC;5210;A;2;1;2905;Axial;7,067;5,226;7,056;5,989;8,02;6,342;7,357;6,263;6,921;5,84;6,937;5,334;42,8;4279;1475;13;VT03192U.1;0,321;1,35;D;49,26;71,06;5,3;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;58,8;22;28;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;500;;;;;;;;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/31S/DDA4A.TNPN;GADC RX;035.1/31S/DDA4A.TNPN;n/a;finoox;203-1ABW.2HJ.1HE.RJWA-R23.01.0000.010;GADC RX 035.1-04_3-04-AE41-CC-E32AX-2908_Alu;5630;A;3;1;2908;Axial;6,251;4,516;6,274;5,164;6,902;5,456;6,481;5,379;6,147;5,038;6,022;4,556;42,8;3323;695;8;VT03192U.1;0,094;0,25;A;30,88;52,94;5,2;;400V 3~N+PE - 6,0kW;AY7.002382;DualCompact_3_08_1_o;2456;1026;268;;963;73;16;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;552;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.1/21S/HEA7A.TNPN;GADC RX;035.1/21S/HEA7A.TNPN;n/a;finoox;203-1AAE.2HJ.1HW.RJTQ-R23.01.0000.010;GADC RX 035.1-08_2-07-AE41-CL-E32AX-2908_Alu;4913;A;2;1;2908;Axial;5,592;4,276;5,808;4,883;6,137;4,881;5,884;4,875;5,624;4,689;5,585;4,323;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Aluminum;7;8;8;yes;piece;1
GADC RX 035.1/21S/FEE4E.TNPN;GADC RX;035.1/21S/FEE4E.TNPN;n/a;finoox;203-1AJV.2HJ.1HR.RJTR-R23.01.0800.010;GADC RX 035.1-06_2-04-EE41-CL-E32AX-2908_Epoxy;5339;E;2;1;2908;Axial;5,58;4,248;5,724;4,843;6,094;4,852;5,801;4,831;5,53;4,629;5,547;4,294;53,5;2326;695;6;VT03192U.1;0,062;0,25;A+;30,26;52,1;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;73,1;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31S/FDE4E.TNPN;GADC RX;035.1/31S/FDE4E.TNPN;n/a;finoox;203-1AKX.2HJ.1H9.RJWQ-R23.01.0800.010;GADC RX 035.1-06_3-04-EE41-CC-E32AX-2908_Epoxy;6614;E;3;1;2908;Axial;7,208;5,453;7,344;6,211;7,91;6,252;7,46;6,238;7,108;5,945;7,163;5,504;64,2;3079;695;7;VT03192U.1;0,095;0,25;A+;29,94;52;7,6;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;87,2;22;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Epoxy coated aluminum;4;4;6;yes;piece;1
GADC RX 035.1/11S/DEE7A.TNNN;GADC RX;035.1/11S/DEE7A.TNNN;n/a;finoox;203-1AH6.2HJ.1H4.RJW1-R23.01.0000.000;GADC RX 035.1-04_1-07-AE41-CL-E32AX-2908_Epoxy;2986;A;1;1;2908;Axial;1,892;1,456;1,976;1,657;2,131;1,71;2,042;1,698;1,946;1,626;1,889;1,495;10,55;1323;695;5;VT03192U.1;0,03;0,25;A+;30,43;52;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;38;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;411;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;10;4;yes;piece;1
GADC RX 035.1/11S/HDC7E.TNPN;GADC RX;035.1/11S/HDC7E.TNPN;n/a;finoox;203-1AQK.2HJ.1H5.RJVY-R23.01.0800.010;GADC RX 035.1-08_1-07-EE41-CC-E32AX-2908_PC;4898;E;1;1;2908;Axial;2,261;1,699;2,346;1,964;2,505;1,972;2,388;1,971;2,295;1,884;2,253;1,713;16,87;1122;695;5;VT03192U.1;0,031;0,25;A+;26,86;48,39;3,6;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;43,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;C;E;Powder coated;7;16;8;yes;piece;1
GADC RX 035.1/21S/HEC7A.TNPN;GADC RX;035.1/21S/HEC7A.TNPN;n/a;finoox;203-1ATJ.2HJ.1HW.RJTQ-R23.01.0000.010;GADC RX 035.1-08_2-07-AE41-CL-E32AX-2908_PC;5934;A;2;1;2908;Axial;5,201;3,977;5,401;4,541;5,707;4,54;5,472;4,534;5,231;4,361;5,194;4,02;42,18;2492;695;7;VT03192U.1;0,061;0,25;A+;31,81;53,65;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;71,6;22;28;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;630;;;;;;;;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.1/11M/DEA4E.TNNN;GADC RX;035.1/11M/DEA4E.TNNN;n/a;finoox;203-1A8R.2HG.1H4.RJW1-R23.01.0800.000;GADC RX 035.1-04_1-04-EE21-CL-E32AX-2906_Alu;3377;E;1;1;2906;Axial;3,406;2,414;3,426;2,811;3,884;3,05;3,592;2,972;3,39;2,722;3,259;2,448;17,83;2238;1310;8;VT03192U.1;0,108;0,98;C;41,82;63,39;2,5;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;41,9;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.1/31M/HDA4E.TNPN;GADC RX;035.1/31M/HDA4E.TNPN;n/a;finoox;203-1AC1.2HG.1H3.RJWV-R23.01.0800.010;GADC RX 035.1-08_3-04-EE21-CC-E32AX-2906_Alu;6963;E;3;1;2906;Axial;11,885;8,728;12;9,999;13,125;10,338;12,272;10,249;11,677;9,661;11,536;8,793;85,6;5147;1310;12;VT03192U.1;0,344;0,98;C;45,87;67,93;10,1;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;96,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;C;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.1/11M/HDA7A.TNPN;GADC RX;035.1/11M/HDA7A.TNPN;n/a;finoox;203-1A78.2HG.1H6.RJW3-R23.01.0000.010;GADC RX 035.1-08_1-07-AE21-CC-E32AX-2906_Alu;3346;A;1;1;2906;Axial;3,64;2,76;3,739;3,174;4,079;3,233;3,867;3,22;3,698;3,073;3,634;2,82;16,87;1989;1310;8;VT03192U.1;0,112;0,98;B;40,58;62,1;3,7;;230/400V+N+PE - 2,8kW;AY7.002384;DualCompact_1_04_1_o;1096;1026;268;616;963;38,8;16;22;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;545;;;;;;;;no;no;C;E;Aluminum;7;10;8;yes;piece;1
GADC RX 035.1/41M/DDA7E.TNPN;GADC RX;035.1/41M/DDA7E.TNPN;n/a;finoox;203-1ADH.2HG.1HF.RJWV-R23.01.0800.010;GADC RX 035.1-04_4-07-EE21-CC-E32AX-2906_Alu;7594;E;4;1;2906;Axial;9,617;7,287;9,825;8,343;10,864;8,643;10,249;8,569;9,782;8,138;9,599;7,525;33,75;8718;1310;18;VT03192U.1;0,436;0,98;C;46,68;68,98;7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;102,9;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;2;4;yes;piece;1
GADC RX 035.1/21M/HDE7A.TNPN;GADC RX;035.1/21M/HDE7A.TNPN;n/a;finoox;203-1AJC.2HG.1H1.RJTV-R23.01.0000.010;GADC RX 035.1-08_2-07-AE21-CC-E32AX-2906_Epoxy;4692;A;2;1;2906;Axial;7,186;5,326;7,359;6,114;8,035;6,306;7,54;6,281;7,283;5,967;7,056;5,409;33,75;3978;1310;12;VT03192U.1;0,223;0,98;B;43,31;65,11;6,9;;400V 3~N+PE - 5,1kW;AY7.002385;DualCompact_2_04_1_o;1776;1026;268;1296;963;62,6;22;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;564;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;8;yes;piece;1
GADC RX 035.1/41M/HDE7A.TNNN;GADC RX;035.1/41M/HDE7A.TNNN;n/a;finoox;203-1ANL.2HG.1H3.RJWU-R23.01.0000.000;GADC RX 035.1-08_4-07-AE21-CC-E32AX-2906_Epoxy;7622;A;4;1;2906;Axial;14,112;10,015;14,964;12,053;16,002;12,196;15,356;12,176;14,747;11,575;13,806;10,045;67,49;7956;1310;16;VT03192U.1;0,447;0,98;B;45,82;68,12;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;112,4;22;35;Inclusive;n/a;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;714;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;4;8;yes;piece;1
GADC RX 035.1/41M/DEC7E.TNNN;GADC RX;035.1/41M/DEC7E.TNNN;n/a;finoox;203-1AXB.2HG.1HN.SJ9U-R23.01.0800.000;GADC RX 035.1-04_4-07-EE21-CL-E32AX-2906_PC;8782;E;4;1;2906;Axial;10,373;7,894;10,661;9,096;11,741;9,432;11,16;9,342;10,636;8,926;10,355;8,181;42,18;9583;1310;18;VT03192U.1;0,423;0,98;C;48,46;70,8;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;114,9;22;42;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;7;2;4;yes;piece;1
GADC RX 035.1/41M/FDC4E.TNNN;GADC RX;035.1/41M/FDC4E.TNNN;n/a;finoox;203-1AVZ.2HG.1H9.RJRV-R23.01.0800.000;GADC RX 035.1-06_4-04-EE21-CC-E32AX-2906_PC;8718;E;4;1;2906;Axial;11,695;7,831;12,925;9,911;13,797;10,155;13,28;10,15;12,666;9,518;11,439;7,792;85,6;7400;1310;15;VT03192U.1;0,453;0,98;C;45,95;68,25;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;111,6;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.1/41M/DDC4A.TNNN;GADC RX;035.1/41M/DDC4A.TNNN;n/a;finoox;203-1AVW.2HG.1HF.RJWV-R23.01.0000.000;GADC RX 035.1-04_4-04-AE21-CC-E32AX-2906_PC;7875;A;4;1;2906;Axial;10,481;7,612;10,379;8,735;11,949;9,505;10,929;9,279;10,246;8,598;10,138;7,842;57,07;7980;1310;17;VT03192U.1;0,446;0,98;D;45,84;68,14;7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;95;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;EC motor;5060;1;;;593;;;;;;;;no;no;C;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/41M/DEC4E.TNPN;GADC RX;035.1/41M/DEC4E.TNPN;n/a;finoox;203-1AWT.2HG.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-04-EE21-CL-E32AX-2906_PC;9055;E;4;1;2906;Axial;12,351;9,036;12,281;10,377;14,087;11,175;12,878;10,999;12,083;10,173;12,049;9,282;71,34;8951;1310;17;VT03192U.1;0,432;0,98;C;47,07;69,41;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.1/21L/FDA4E.TNPN;GADC RX;035.1/21L/FDA4E.TNPN;n/a;finoox;203-1A9V.2HH.1H8.RJW8-R23.01.0800.010;GADC RX 035.1-06_2-04-EE31-CC-E32AX-2907_Alu;4893;E;2;1;2907;Axial;5,858;4,284;5,909;4,913;6,482;5,089;6,039;5,046;5,751;4,741;5,674;4,312;42,8;2679;930;8;VT03192U.1;0,096;0,59;A;35,1;56,9;5,2;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;63,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Aluminum;4;6;6;yes;piece;1
GADC RX 035.1/31L/DDA7E.TNNN;GADC RX;035.1/31L/DDA7E.TNNN;n/a;finoox;203-1ABD.2HH.1HE.RJP3-R23.01.0800.000;GADC RX 035.1-04_3-07-EE31-CC-E32AX-2907_Alu;5929;E;3;1;2907;Axial;5,949;4,366;6,068;5,059;6,706;5,271;6,237;5,23;6,031;4,946;5,8;4,448;25,31;4646;930;11;VT03192U.1;0,146;0,59;A;38,09;60,14;5,2;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;268;;963;79,2;16;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;EC motor;5060;1;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;C;E;Aluminum;7;4;4;yes;piece;1
GADC RX 035.1/21L/HEA7E.TNPN;GADC RX;035.1/21L/HEA7E.TNPN;n/a;finoox;203-1AAF.2HH.1JN.RJWR-R23.01.0800.010;GADC RX 035.1-08_2-07-EE31-CL-E32AX-2907_Alu;5556;E;2;1;2907;Axial;6,679;5,174;6,891;5,852;7,374;5,918;7,078;5,893;6,77;5,649;6,663;5,262;42,18;3163;930;8;VT03192U.1;0,097;0,59;A+;36,95;58,79;8,6;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;80,2;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Aluminum;7;6;8;yes;piece;1
GADC RX 035.1/31L/HEC7A.TNPN;GADC RX;035.1/31L/HEC7A.TNPN;n/a;finoox;203-1AVG.2HH.1JK.SJ9U-R23.01.0000.010;GADC RX 035.1-08_3-07-AE31-CL-E32AX-2907_PC;8078;A;3;1;2907;Axial;9,365;7,267;9,677;8,208;10,333;8,308;9,929;8,27;9,499;7,927;9,343;7,399;63,27;4745;930;10;VT03192U.1;0,146;0,59;A+;38,45;60,55;12,7;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;101,3;22;42;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;EC motor;5060;1;;;750;;;;;;;;no;no;L;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.1/41L/DEC4E.TNPN;GADC RX;035.1/41L/DEC4E.TNPN;n/a;finoox;203-1AWT.2HH.1HN.SJ9U-R23.01.0800.010;GADC RX 035.1-04_4-04-EE31-CL-E32AX-2907_PC;9055;E;4;1;2907;Axial;10,002;7,522;10,144;8,635;11,268;8,968;10,528;8,847;9,911;8,429;9,967;7,691;71,34;6287;930;12;VT03192U.1;0,194;0,59;A;39,33;61,67;8,8;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;318;;963;115,6;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;EC motor;5060;1;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;L;E;Powder coated;4;2;4;yes;piece;1
GADC RX 035.2/1WE/FDA4E.TNNN;GADC RX;035.2/1WE/FDA4E.TNNN;n/a;finoox;203-1A7R.2PY.1HH.RJVX-R23.01.0800.000;GADC RX 035.2-06_1-04-E0W-CC-E32AX-3126_Alu;3148;E;1;1;3126;Axial;2,418;1,816;2,47;2,083;2,661;2,104;2,509;2,094;2,391;1,993;2,401;1,831;21,4;1027;585;4;VT03208;0,048;0,22;A;35,98;57,51;2,8;230V 1~N+PE - 2,2kW;;;DualCompact_1_04_1_o;1096;1026;268;616;963;41,6;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002368;4;0;928;2;150;930;no;no;C;E;Aluminum;4;12;6;yes;piece;1
GADC RX 035.2/1WE/DEA4A.TNNN;GADC RX;035.2/1WE/DEA4A.TNNN;n/a;finoox;203-1A8Q.2PY.1H4.RJW1-R23.01.0000.000;GADC RX 035.2-04_1-04-A0W-CL-E32AX-3126_Alu;2738;A;1;1;3126;Axial;2,404;1,79;2,448;2,061;2,676;2,116;2,506;2,097;2,362;1,988;2,39;1,82;17,83;1221;585;5;VT03208;0,048;0,22;A;35,94;57,51;2,5;;230V 1~N+PE - 2,2kW;AY7.002380;DualCompact_1_04_1_o;1096;1026;318;616;963;39,6;16;22;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;411;;;;;;;;no;no;L;E;Aluminum;4;10;4;yes;piece;1
GADC RX 035.2/2WE/DEA4E.TNNN;GADC RX;035.2/2WE/DEA4E.TNNN;n/a;finoox;203-1AAV.2PY.1HL.RJW5-R23.01.0800.000;GADC RX 035.2-04_2-04-E0W-CL-E32AX-3126_Alu;4270;E;2;1;3126;Axial;4,67;3,374;4,708;3,897;5,191;4,06;4,849;4,013;4,61;3,769;4,51;3,41;35,67;2442;585;6;VT03208;0,095;0,22;A;38,68;60,52;4,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;68,3;16;22;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;L;E;Aluminum;4;6;4;yes;piece;1
GADC RX 035.2/3WE/HEA4A.TNPN;GADC RX;035.2/3WE/HEA4A.TNPN;n/a;finoox;203-1AD2.2PY.1JN.RJWR-R23.01.0000.010;GADC RX 035.2-08_3-04-A0W-CL-E32AX-3126_Alu;6239;A;3;1;3126;Axial;8,681;6,458;8,997;7,454;9,457;7,402;8,999;7,414;8,661;7,07;8,582;6,469;107;3271;585;7;VT03208;0,144;0,22;A;40,18;62,28;12,4;;(2x) 400V 3~N+PE - 9,3kW;AY7.002390;DualCompact_3_08_1_o;2456;1026;318;;963;104,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;750;;;;;;;;no;no;L;E;Aluminum;4;6;8;yes;piece;1
GADC RX 035.2/3WE/FEA7A.TNPN;GADC RX;035.2/3WE/FEA7A.TNPN;n/a;finoox;203-1ACG.2PY.1HS.RJWT-R23.01.0000.010;GADC RX 035.2-06_3-07-A0W-CL-E32AX-3126_Alu;5960;A;3;1;3126;Axial;7,329;5,698;7,621;6,419;8,112;6,519;7,798;6,478;7,451;6,227;7,315;5,797;47,46;3815;585;8;VT03208;0,142;0,22;A;40,18;62,28;9,7;;400V 3~N+PE - 7,7kW;AY7.002386;DualCompact_3_08_1_o;2456;1026;318;;963;95,8;22;35;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;633;;;;;;;;no;no;L;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/4WE/DDE4A.TNPN;GADC RX;035.2/4WE/DDE4A.TNPN;n/a;finoox;203-1AMY.2PY.1HE.RJP3-R23.01.0000.010;GADC RX 035.2-04_4-04-A0W-CC-E32AX-3126_Epoxy;6102;A;4;1;3126;Axial;7,717;5,328;8,218;6,5;8,873;6,729;8,463;6,675;8,079;6,27;7,514;5,326;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,2;16;28;Inclusive;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;593;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;4;4;yes;piece;1
GADC RX 035.2/2WE/DDE7A.TNNN;GADC RX;035.2/2WE/DDE7A.TNNN;n/a;finoox;203-1AJ8.2PY.1HC.RJP9-R23.01.0000.000;GADC RX 035.2-04_2-07-A0W-CC-E32AX-3126_Epoxy;3578;A;2;1;3126;Axial;3,27;2,324;3,419;2,776;3,705;2,849;3,529;2,837;3,379;2,686;3,189;2,342;16,87;2418;585;7;VT03208;0,095;0,22;B;38,72;60,52;3,5;;230/400V+N+PE - 4,0kW;AY7.002381;DualCompact_2_04_1_o;1776;1026;268;1296;963;55,6;16;22;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;500;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;4;yes;piece;1
GADC RX 035.2/2WE/HEE7A.TNNN;GADC RX;035.2/2WE/HEE7A.TNNN;n/a;finoox;203-1AKE.2PY.1HW.RJTQ-R23.01.0000.000;GADC RX 035.2-08_2-07-A0W-CL-E32AX-3126_Epoxy;4340;A;2;1;3126;Axial;5,502;4,229;5,717;4,811;6,044;4,81;5,799;4,803;5,542;4,62;5,49;4,266;42,18;2470;585;6;VT03208;0,095;0,22;A+;38,68;60,52;8,4;;400V 3~+N+PE - 6,2kW;AY7.002389;DualCompact_2_04_1_o;1776;1026;318;1296;963;74,6;22;28;Inclusive;n/a;Inclusive;241;No;Yes;No;350;AC motor;50;W;;;630;;;;;;;;no;no;L;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GADC RX 035.2/2WE/FEC7E.TNNN;GADC RX;035.2/2WE/FEC7E.TNNN;n/a;finoox;203-1ATH.2PY.1HR.RJTR-R23.01.0800.000;GADC RX 035.2-06_2-07-E0W-CL-E32AX-3126_PC;5580;E;2;1;3126;Axial;4,541;3,526;4,723;3,976;5,027;4,037;4,832;4,013;4,618;3,856;4,531;3,586;31,64;2543;585;7;VT03208;0,095;0,22;A;38,68;60,52;6,5;400V 3~N+PE - 5,1kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;75,7;22;28;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;50;W;H16GI16080550230;H01HC16100850230;;AY7.002373;6;0;1608;2;150;1610;no;no;L;E;Powder coated;7;6;6;yes;piece;1
GADC RX 035.2/1WE/FEC7E.TNPN;GADC RX;035.2/1WE/FEC7E.TNPN;n/a;finoox;203-1ARK.2PY.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-07-E0W-CL-E32AX-3126_PC;4706;E;1;1;3126;Axial;2,236;1,684;2,312;1,943;2,492;1,963;2,366;1,959;2,266;1,87;2,229;1,708;15,82;1272;585;5;VT03208;0,047;0,22;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Powder coated;7;14;6;yes;piece;1
GADC RX 035.2/4WE/HDC7A.TNPN;GADC RX;035.2/4WE/HDC7A.TNPN;n/a;finoox;203-1AWC.2PY.1H3.RJWV-R23.01.0000.010;GADC RX 035.2-08_4-07-A0W-CC-E32AX-3126_PC;7869;A;4;1;3126;Axial;9,071;6,885;9,376;7,89;10,013;7,922;9,545;7,916;9,173;7,57;9,044;6,95;67,49;4466;585;9;VT03208;0,192;0,22;A;41,23;63,53;13,2;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;268;;963;118,8;22;35;n/a;Inclusive;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;50;W;;;714;;;;;;;;no;no;C;E;Powder coated;7;4;8;yes;piece;1
GADC RX 035.2/4WE/DDC4E.TNPN;GADC RX;035.2/4WE/DDC4E.TNPN;n/a;finoox;203-1AVX.2PY.1HE.RJP3-R23.01.0800.010;GADC RX 035.2-04_4-04-E0W-CC-E32AX-3126_PC;7667;E;4;1;3126;Axial;6,967;4,79;7,449;5,86;8,01;6,065;7,649;6,017;7,302;5,653;6,778;4,786;57,07;4413;585;9;VT03208;0,192;0,22;B;41,23;63,53;6,7;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;107,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;50;W;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Powder coated;4;4;4;yes;piece;1
GADC RX 035.2/4XE/DEA4A.TNPN;GADC RX;035.2/4XE/DEA4A.TNPN;n/a;finoox;203-1AF2.2Q0.1HM.RJTT-R23.01.0000.010;GADC RX 035.2-04_4-04-A0X-CL-E32AX-3128_Alu;6345;A;4;1;3128;Axial;8,612;6,039;8,921;7,203;9,625;7,417;9,118;7,359;8,709;6,929;8,325;6,071;71,34;4307;515;8;VT03208;0,2;0,23;B;41,19;63,53;8,4;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;318;;963;110,9;22;28;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;593;;;;;;;;no;no;L;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XE/DDA4A.TNNN;GADC RX;035.2/4XE/DDA4A.TNNN;n/a;finoox;203-1AE0.2Q0.1HE.RJWA-R23.01.0000.000;GADC RX 035.2-04_4-04-A0X-CC-E32AX-3128_Alu;5733;A;4;1;3128;Axial;7,306;5,103;7,71;6,16;8,308;6,354;7,897;6,283;7,541;5,93;7,114;5,105;57,07;3878;515;8;VT03208;0,201;0,23;B;41,23;63,53;6,7;;400V 3~N+PE - 7,5kW;AY7.002383;DualCompact_4_08_1_o;3136;1026;268;;963;99,4;16;28;n/a;n/a;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;593;;;;;;;;no;no;C;E;Aluminum;4;4;4;yes;piece;1
GADC RX 035.2/4XE/HEA4A.TNPN;GADC RX;035.2/4XE/HEA4A.TNPN;n/a;finoox;203-1AF6.2Q0.1JK.SJ4L-R23.01.0000.010;GADC RX 035.2-08_4-04-A0X-CL-E32AX-3128_Alu;7328;A;4;1;3128;Axial;10,574;8,195;10,95;9,204;11,314;9,056;10,906;9,041;10,487;8,715;10,531;8,23;142,67;3827;515;7;VT03208;0,202;0,23;A;41,19;63,53;16,5;;(2x) 400V 3~N+PE - 11,9kW;AY7.002391;DualCompact_4_08_1_o;3136;1026;318;;963;136,5;22;42;n/a;n/a;Inclusive;Inclusive;No;Yes;Yes;350;AC motor;60;X;;;803;;;;;;;;no;no;L;E;Aluminum;4;4;8;yes;piece;1
GADC RX 035.2/4XE/FDA7E.TNNN;GADC RX;035.2/4XE/FDA7E.TNNN;n/a;finoox;203-1ADK.2Q0.1H9.RJWQ-R23.01.0800.000;GADC RX 035.2-06_4-07-E0X-CC-E32AX-3128_Alu;6689;E;4;1;3128;Axial;7,845;5,859;8,104;6,769;8,701;6,858;8,29;6,852;7,949;6,523;7,776;5,908;50,62;4100;515;8;VT03208;0,201;0,23;A;41,23;63,53;9,9;400V 3~N+PE - 7,5kW;;;DualCompact_4_08_1_o;3136;1026;268;;963;117;22;28;n/a;n/a;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI29681100230;H01HC29401500230;;AY7.002371;4;0;2968;2;150;2940;no;no;C;E;Aluminum;7;4;6;yes;piece;1
GADC RX 035.2/1XE/FEE4E.TNPN;GADC RX;035.2/1XE/FEE4E.TNPN;n/a;finoox;203-1AGR.2Q0.1HD.RJVZ-R23.01.0800.010;GADC RX 035.2-06_1-04-E0X-CL-E32AX-3128_Epoxy;3746;E;1;1;3128;Axial;2,474;1,852;2,54;2,128;2,711;2,129;2,57;2,127;2,455;2,03;2,438;1,863;26,75;1016;515;4;VT03208;0,05;0,23;A;35,94;57,51;3,5;230/400V+N+PE - 2,8kW;;;DualCompact_1_04_1_o;1096;1026;318;616;963;47,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI09280275230;H01HC09300500230;;AY7.002372;6;0;928;2;150;930;no;no;L;E;Epoxy coated aluminum;4;14;6;yes;piece;1
GADC RX 035.2/2XE/HEC7E.TNPN;GADC RX;035.2/2XE/HEC7E.TNPN;n/a;finoox;203-1ATK.2Q0.1HW.RJTQ-R23.01.0800.010;GADC RX 035.2-08_2-07-E0X-CL-E32AX-3128_PC;6134;E;2;1;3128;Axial;4,72;3,644;4,895;4,118;5,13;4,103;4,945;4,094;4,753;3,946;4,7;3,688;42,18;2185;515;6;VT03208;0,1;0,23;A;38,68;60,52;8,4;400V 3~+N+PE - 6,2kW;;;DualCompact_2_04_1_o;1776;1026;318;1296;963;82,7;22;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002377;8;0;1608;2;150;1610;no;no;L;E;Powder coated;7;8;8;yes;piece;1
GADC RX 035.2/3XE/FEC4E.TNNN;GADC RX;035.2/3XE/FEC4E.TNNN;n/a;finoox;203-1AUX.2Q0.1HS.RJTX-R23.01.0800.000;GADC RX 035.2-06_3-04-E0X-CL-E32AX-3128_PC;7461;E;3;1;3128;Axial;6,715;5,258;7,012;5,901;7,372;5,897;7,086;5,861;6,785;5,645;6,767;5,302;80,25;3048;515;7;VT03208;0,151;0,23;B;40,18;62,28;9,7;400V 3~N+PE - 7,7kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;104,2;22;35;n/a;Inclusive;Inclusive;241;Yes;Yes;No;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002374;6;0;2288;2;150;2290;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/2XE/DDC4E.TNPN;GADC RX;035.2/2XE/DDC4E.TNPN;n/a;finoox;203-1AS1.2Q0.1HC.RJW0-R23.01.0800.010;GADC RX 035.2-04_2-04-E0X-CC-E32AX-3128_PC;5308;E;2;1;3128;Axial;3,237;2,248;3,423;2,727;3,688;2,811;3,506;2,781;3,346;2,624;3,149;2,247;28,53;1939;515;6;VT03208;0,101;0,23;C;38,72;60,52;3,5;230/400V+N+PE - 4,0kW;;;DualCompact_2_04_1_o;1776;1026;268;1296;963;61,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI16080550230;H01HC16100850230;;AY7.002369;4;0;1608;2;150;1610;no;no;C;E;Powder coated;4;8;4;yes;piece;1
GADC RX 035.2/4XE/FEC4A.TNNN;GADC RX;035.2/4XE/FEC4A.TNNN;n/a;finoox;203-1AWU.2Q0.1HS.RJWT-R23.01.0000.000;GADC RX 035.2-06_4-04-A0X-CL-E32AX-3128_PC;7749;A;4;1;3128;Axial;8,955;6,66;9,205;7,681;9,842;7,703;9,307;7,705;8,911;7,321;8,839;6,695;107;4065;515;8;VT03208;0,201;0,23;B;41,19;63,53;12,6;;(2x) 400V 3~N+PE - 9,7kW;AY7.002387;DualCompact_4_08_1_o;3136;1026;318;;963;124,3;22;35;n/a;Inclusive;Inclusive;241;No;Yes;No;350;AC motor;60;X;;;714;;;;;;;;no;no;L;E;Powder coated;4;4;6;yes;piece;1
GADC RX 035.2/3XN/DEA7E.TNPN;GADC RX;035.2/3XN/DEA7E.TNPN;n/a;finoox;203-1ACF.2PW.1HM.RJPY-R23.01.0800.010;GADC RX 035.2-04_3-07-E0X-CL-E32AX-3124_Alu;6012;E;3;1;3124;Axial;8,791;6,312;9,149;7,443;9,976;7,672;9,506;7,614;9,079;7,226;8,544;6,372;31,64;7981;1470;17;VT03207;0,596;0,93;D;58,18;80,28;6,5;400V 3~N+PE - 6,0kW;;;DualCompact_3_08_1_o;2456;1026;318;;963;96,4;22;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;350;AC motor;60;X;H16GI22880825230;H01HC22901300230;;AY7.002370;4;0;2288;2;150;2290;no;no;L;E;Aluminum;7;4;4;yes;piece;1
